,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
264,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,145.0,30.0,25.199999999999996,89.37337500000001,92.9536483931947,65.44835623057239,26.80528351189589,59.58225,9.08607,23527.328999999998,63,64,52,56,27,27,3276,3584,0.0366912,0.0401408,959.3199999999998,2718.0,9.08607,59.58225
1515,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,120.0,35.0,25.199999999999996,93.62925,85.75854820415879,69.0201241941058,28.051552750390375,62.4195,8.3827605,23568.497475,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2695.0,8.3827605,62.4195
1498,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,125.0,30.0,25.199999999999996,93.62925,85.75854820415879,66.73163641796755,28.159480085798595,62.4195,8.3827605,23568.497475,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2682.5,8.3827605,62.4195
1210,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,120.0,30.0,25.199999999999996,93.62925,85.75854820415879,69.0201241941058,27.948798996852783,62.4195,8.3827605,23568.497475,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2707.0,8.3827605,62.4195
509,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,130.0,50.0,25.199999999999996,89.88408,92.9536483931947,71.62613292168153,26.769142740920458,59.92272,9.08607,23612.4465,63,64,52,56,24,24,3276,3584,0.0366912,0.0401408,860.0799999999998,2738.0,9.08607,59.92272
502,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,135.0,45.0,25.199999999999996,89.88408,92.9536483931947,69.42773874591425,26.85830270036249,59.92272,9.08607,23612.4465,63,64,52,56,25,25,3276,3584,0.0366912,0.0401408,893.1599999999999,2727.0,9.08607,59.92272
452,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,150.0,30.0,25.199999999999996,89.88408,92.9536483931947,63.64104955945213,27.12976785490334,59.92272,9.08607,23612.4465,63,64,52,56,28,28,3276,3584,0.0366912,0.0401408,992.3999999999999,2694.0,9.08607,59.92272
513,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,125.0,55.0,25.199999999999996,89.88408,92.9536483931947,73.98455101788524,26.6806344700166,59.92272,9.08607,23612.4465,63,64,52,56,23,23,3276,3584,0.0366912,0.0401408,826.9999999999999,2749.0,9.08607,59.92272
491,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,140.0,40.0,25.199999999999996,89.88408,92.9536483931947,67.37316594859853,26.948121804628606,59.92272,9.08607,23612.4465,63,64,52,56,26,26,3276,3584,0.0366912,0.0401408,926.2399999999999,2716.0,9.08607,59.92272
475,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,145.0,35.0,25.199999999999996,89.88408,92.9536483931947,65.44835623057239,27.038607625973164,59.92272,9.08607,23612.4465,63,64,52,56,27,27,3276,3584,0.0366912,0.0401408,959.3199999999998,2705.0,9.08607,59.92272
85,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,160.0,40.0,25.199999999999996,87.16032,97.96718336483931,64.63111440706908,26.113071805819086,58.10688,9.576134999999999,23624.04825,69,70,50,54,30,30,3450,3780,0.038639999999999994,0.042336,1026.56,2736.0,9.576134999999999,58.10688
110,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,150.0,50.0,25.199999999999996,87.16032,97.96718336483931,68.17001193568062,25.95644586988335,58.10688,9.576134999999999,23624.04825,69,70,50,54,28,28,3450,3780,0.038639999999999994,0.042336,962.3999999999999,2756.0,9.576134999999999,58.10688
100,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,155.0,45.0,25.199999999999996,87.16032,97.96718336483931,66.34844782835704,26.034498459924745,58.10688,9.576134999999999,23624.04825,69,70,50,54,29,29,3450,3780,0.038639999999999994,0.042336,994.4799999999999,2746.0,9.576134999999999,58.10688
65,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,165.0,35.0,25.199999999999996,87.16032,97.96718336483931,63.00906166139518,26.192171304439466,58.10688,9.576134999999999,23624.04825,69,70,50,54,31,31,3450,3780,0.038639999999999994,0.042336,1058.6399999999999,2726.0,9.576134999999999,58.10688
38,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,170.0,30.0,25.199999999999996,87.16032,97.96718336483931,61.47434936921983,26.27180242865987,58.10688,9.576134999999999,23624.04825,69,70,50,54,32,32,3450,3780,0.038639999999999994,0.042336,1090.7199999999998,2716.0,9.576134999999999,58.10688
228,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,135.0,55.0,25.199999999999996,88.65838799999999,95.54171644612475,71.9197059339864,26.30469106164998,59.105591999999994,9.3390495,23648.495024999997,66,67,51,55,25,25,3366,3685,0.037699199999999995,0.041271999999999996,879.6599999999999,2758.5,9.3390495,59.105591999999994
183,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,155.0,35.0,25.199999999999996,88.65838799999999,95.54171644612475,64.16373153979487,26.640175032848877,59.105591999999994,9.3390495,23648.495024999997,66,67,51,55,29,29,3366,3685,0.037699199999999995,0.041271999999999996,1009.9799999999999,2716.5,9.3390495,59.105591999999994
223,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,140.0,50.0,25.199999999999996,88.65838799999999,95.54171644612475,69.79138843334462,26.387684096377992,59.105591999999994,9.3390495,23648.495024999997,66,67,51,55,26,26,3366,3685,0.037699199999999995,0.041271999999999996,912.2399999999999,2748.0,9.3390495,59.105591999999994
201,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,150.0,40.0,25.199999999999996,88.65838799999999,95.54171644612475,65.92531533248885,26.55541971457103,59.105591999999994,9.3390495,23648.495024999997,66,67,51,55,28,28,3366,3685,0.037699199999999995,0.041271999999999996,977.3999999999999,2727.0,9.3390495,59.105591999999994
214,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,145.0,45.0,25.199999999999996,88.65838799999999,95.54171644612475,67.79749159326546,26.471258207123242,59.105591999999994,9.3390495,23648.495024999997,66,67,51,55,27,27,3366,3685,0.037699199999999995,0.041271999999999996,944.8199999999998,2737.5,9.3390495,59.105591999999994
158,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,160.0,30.0,25.199999999999996,88.65838799999999,95.54171644612475,62.50294633359232,26.72553067127574,59.105591999999994,9.3390495,23648.495024999997,66,67,51,55,30,30,3366,3685,0.037699199999999995,0.041271999999999996,1042.56,2706.0,9.3390495,59.105591999999994
630,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,125.0,30.0,25.199999999999996,92.50569899999999,88.80731947069943,69.51652999612217,27.33823252854375,61.67046599999999,8.680772999999999,23664.350849999995,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2747.0,8.680772999999999,61.67046599999999
649,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,120.0,35.0,25.199999999999996,92.50569899999999,88.80731947069943,71.90052262203714,27.248137711154794,61.67046599999999,8.680772999999999,23664.350849999995,58,59,54,58,22,22,3132,3422,0.035078399999999996,0.0383264,817.9199999999998,2758.0,8.680772999999999,61.67046599999999
567,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,135.0,35.0,25.199999999999996,92.06876249999999,90.20297920604915,66.89225571765665,27.198819236723487,61.379175,8.8171965,23721.130425,60,61,53,57,25,25,3180,3477,0.035616,0.038942399999999995,906.6599999999999,2751.0,8.8171965,61.379175
582,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,130.0,40.0,25.199999999999996,92.06876249999999,90.20297920604915,69.01036510779268,27.10931372173805,61.379175,8.8171965,23721.130425,60,61,53,57,24,24,3180,3477,0.035616,0.038942399999999995,873.0799999999998,2762.0,8.8171965,61.379175
546,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,140.0,30.0,25.199999999999996,92.06876249999999,90.20297920604915,64.9127153864994,27.28898065727627,61.379175,8.8171965,23721.130425,60,61,53,57,26,26,3180,3477,0.035616,0.038942399999999995,940.2399999999999,2740.0,8.8171965,61.379175
592,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,125.0,45.0,25.199999999999996,92.06876249999999,90.20297920604915,71.28265438625763,27.020456756915166,61.379175,8.8171965,23721.130425,60,61,53,57,23,23,3180,3477,0.035616,0.038942399999999995,839.4999999999999,2773.0,8.8171965,61.379175
598,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,120.0,50.0,25.199999999999996,92.06876249999999,90.20297920604915,73.72721429771988,26.932241098080773,61.379175,8.8171965,23721.130425,60,61,53,57,22,22,3180,3477,0.035616,0.038942399999999995,805.9199999999998,2784.0,8.8171965,61.379175
901,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,120.0,40.0,25.199999999999996,92.99086875,88.80731947069943,71.90052262203714,27.45248510873477,61.9939125,8.680772999999999,23745.212475,58,59,54,58,22,22,3132,3422,0.035078399999999996,0.0383264,817.9199999999998,2747.5,8.680772999999999,61.9939125
888,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,125.0,35.0,25.199999999999996,92.99086875,88.80731947069943,69.51652999612217,27.547761407635203,61.9939125,8.680772999999999,23745.212475,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2736.0,8.680772999999999,61.9939125
869,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,130.0,30.0,25.199999999999996,92.99086875,88.80731947069943,67.30053976474929,27.643771776646645,61.9939125,8.680772999999999,23745.212475,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2724.5,8.680772999999999,61.9939125
1884,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,120.0,30.0,25.199999999999996,95.60397599999999,84.11898676748581,67.12762505494652,28.495690342198277,63.735983999999995,8.222495999999998,23745.367199999997,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2700.0,8.222495999999998,63.735983999999995
358,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,135.0,30.0,25.199999999999996,91.3991715,91.69348960302456,67.80395001793399,26.94232873994681,60.932781,8.9628915,23747.942174999996,61,62,53,57,25,25,3233,3534,0.036209599999999995,0.03958079999999999,906.6599999999999,2762.5,8.9628915,60.932781
404,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,120.0,45.0,25.199999999999996,91.3991715,91.69348960302456,74.73206426621655,26.69118232149207,60.932781,8.9628915,23747.942174999996,61,62,53,57,22,22,3233,3534,0.036209599999999995,0.03958079999999999,805.9199999999998,2794.0,8.9628915,60.932781
379,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,130.0,35.0,25.199999999999996,91.3991715,91.69348960302456,69.95092774623015,26.858034506680628,60.932781,8.9628915,23747.942174999996,61,62,53,57,24,24,3233,3534,0.036209599999999995,0.03958079999999999,873.0799999999998,2773.0,8.9628915,60.932781
394,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,125.0,40.0,25.199999999999996,91.3991715,91.69348960302456,72.25418672606835,26.77432109067949,60.932781,8.9628915,23747.942174999996,61,62,53,57,23,23,3233,3534,0.036209599999999995,0.03958079999999999,839.4999999999999,2783.5,8.9628915,60.932781
1168,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,125.0,40.0,25.199999999999996,93.152592,88.80731947069943,69.51652999612217,27.68767382222346,62.101728,8.680772999999999,23772.16635,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2724.0,8.680772999999999,62.101728
1176,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,120.0,45.0,25.199999999999996,93.152592,88.80731947069943,71.90052262203714,27.58732838227219,62.101728,8.680772999999999,23772.16635,58,59,54,58,22,22,3132,3422,0.035078399999999996,0.0383264,817.9199999999998,2736.0,8.680772999999999,62.101728
1155,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,130.0,35.0,25.199999999999996,93.152592,88.80731947069943,67.30053976474929,27.788829706471176,62.101728,8.680772999999999,23772.16635,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2712.0,8.680772999999999,62.101728
1136,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,135.0,30.0,25.199999999999996,93.152592,88.80731947069943,65.23490940597235,27.890806210272334,62.101728,8.680772999999999,23772.16635,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2700.0,8.680772999999999,62.101728
315,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,135.0,45.0,25.199999999999996,90.86293125,92.9536483931947,69.42773874591425,26.632647979681533,60.5752875,9.08607,23775.588375,63,64,52,56,25,25,3276,3584,0.0366912,0.0401408,893.1599999999999,2785.0,9.08607,60.5752875
304,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,140.0,40.0,25.199999999999996,90.86293125,92.9536483931947,67.37316594859853,26.715873431789877,60.5752875,9.08607,23775.588375,63,64,52,56,26,26,3276,3584,0.0366912,0.0401408,926.2399999999999,2774.5,9.08607,60.5752875
288,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,145.0,35.0,25.199999999999996,90.86293125,92.9536483931947,65.44835623057239,26.79967600232634,60.5752875,9.08607,23775.588375,63,64,52,56,27,27,3276,3584,0.0366912,0.0401408,959.3199999999998,2764.0,9.08607,60.5752875
326,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,125.0,55.0,25.199999999999996,90.86293125,92.9536483931947,73.98455101788524,26.467904007049682,60.5752875,9.08607,23775.588375,63,64,52,56,23,23,3276,3584,0.0366912,0.0401408,826.9999999999999,2806.0,9.08607,60.5752875
265,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,150.0,30.0,25.199999999999996,90.86293125,92.9536483931947,63.64104955945213,26.884061908530576,60.5752875,9.08607,23775.588375,63,64,52,56,28,28,3276,3584,0.0366912,0.0401408,992.3999999999999,2753.5,9.08607,60.5752875
322,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,130.0,50.0,25.199999999999996,90.86293125,92.9536483931947,71.62613292168153,26.54999351813638,60.5752875,9.08607,23775.588375,63,64,52,56,24,24,3276,3584,0.0366912,0.0401408,860.0799999999998,2795.5,9.08607,60.5752875
840,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,120.0,55.0,25.199999999999996,92.40355799999999,90.20297920604915,73.72721429771988,27.101590743903362,61.602371999999995,8.8171965,23776.929675,60,61,53,57,22,22,3180,3477,0.035616,0.038942399999999995,805.9199999999998,2773.0,8.8171965,61.602371999999995
831,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,130.0,45.0,25.199999999999996,92.40355799999999,90.20297920604915,69.01036510779268,27.288682598116544,61.602371999999995,8.8171965,23776.929675,60,61,53,57,24,24,3180,3477,0.035616,0.038942399999999995,873.0799999999998,2750.0,8.8171965,61.602371999999995
821,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,135.0,40.0,25.199999999999996,92.40355799999999,90.20297920604915,66.89225571765665,27.383303977719784,61.602371999999995,8.8171965,23776.929675,60,61,53,57,25,25,3180,3477,0.035616,0.038942399999999995,906.6599999999999,2738.5,8.8171965,61.602371999999995
807,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,140.0,35.0,25.199999999999996,92.40355799999999,90.20297920604915,64.9127153864994,27.47865371341813,61.602371999999995,8.8171965,23776.929675,60,61,53,57,26,26,3180,3477,0.035616,0.038942399999999995,940.2399999999999,2727.0,8.8171965,61.602371999999995
837,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,125.0,50.0,25.199999999999996,92.40355799999999,90.20297920604915,71.28265438625763,27.194780999758954,61.602371999999995,8.8171965,23776.929675,60,61,53,57,23,23,3180,3477,0.035616,0.038942399999999995,839.4999999999999,2761.5,8.8171965,61.602371999999995
786,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,145.0,30.0,25.199999999999996,92.40355799999999,90.20297920604915,63.05819922060149,27.574740518947557,61.602371999999995,8.8171965,23776.929675,60,61,53,57,27,27,3180,3477,0.035616,0.038942399999999995,973.8199999999998,2715.5,8.8171965,61.602371999999995
944,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,120.0,30.0,25.199999999999996,95.01382799999999,85.75854820415879,69.0201241941058,27.78208643045994,63.342552,8.3827605,23799.260475,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2767.0,8.3827605,63.342552
101,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,160.0,45.0,25.199999999999996,88.5222,97.96718336483931,64.63111440706908,26.103372956346515,59.014799999999994,9.576134999999999,23851.028249999996,69,70,50,54,30,30,3450,3780,0.038639999999999994,0.042336,1026.56,2780.0,9.576134999999999,59.014799999999994
111,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,155.0,50.0,25.199999999999996,88.5222,97.96718336483931,66.34844782835704,26.02606787049055,59.014799999999994,9.576134999999999,23851.028249999996,69,70,50,54,29,29,3450,3780,0.038639999999999994,0.042336,994.4799999999999,2790.0,9.576134999999999,59.014799999999994
66,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,170.0,35.0,25.199999999999996,88.5222,97.96718336483931,61.47434936921983,26.25951666221289,59.014799999999994,9.576134999999999,23851.028249999996,69,70,50,54,32,32,3450,3780,0.038639999999999994,0.042336,1090.7199999999998,2760.0,9.576134999999999,59.014799999999994
39,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,175.0,30.0,25.199999999999996,88.5222,97.96718336483931,60.01990750397789,26.338365783911872,59.014799999999994,9.576134999999999,23851.028249999996,69,70,50,54,33,33,3450,3780,0.038639999999999994,0.042336,1122.8,2750.0,9.576134999999999,59.014799999999994
86,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,165.0,40.0,25.199999999999996,88.5222,97.96718336483931,63.00906166139518,26.181187482060224,59.014799999999994,9.576134999999999,23851.028249999996,69,70,50,54,31,31,3450,3780,0.038639999999999994,0.042336,1058.6399999999999,2770.0,9.576134999999999,59.014799999999994
1228,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,120.0,35.0,25.199999999999996,95.33160000000001,85.75854820415879,69.0201241941058,27.950626590121654,63.5544,8.3827605,23852.222475000002,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2756.0,8.3827605,63.5544
1211,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,125.0,30.0,25.199999999999996,95.33160000000001,85.75854820415879,66.73163641796755,28.051552750390375,63.5544,8.3827605,23852.222475000002,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2744.0,8.3827605,63.5544
1527,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,120.0,40.0,25.199999999999996,95.33160000000001,85.75854820415879,69.0201241941058,28.051552750390375,63.5544,8.3827605,23852.222475000002,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2744.0,8.3827605,63.5544
1516,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,125.0,35.0,25.199999999999996,95.33160000000001,85.75854820415879,66.73163641796755,28.157544760641887,63.5544,8.3827605,23852.222475000002,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2731.5,8.3827605,63.5544
1499,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,130.0,30.0,25.199999999999996,95.33160000000001,85.75854820415879,64.60442071209168,28.264426179678523,63.5544,8.3827605,23852.222475000002,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2719.0,8.3827605,63.5544
510,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,135.0,50.0,25.199999999999996,91.382148,92.9536483931947,69.42773874591425,26.85390243441146,60.921431999999996,9.08607,23862.124499999998,63,64,52,56,25,25,3276,3584,0.0366912,0.0401408,893.1599999999999,2773.0,9.08607,60.921431999999996
453,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,155.0,30.0,25.199999999999996,91.382148,92.9536483931947,61.940503405238786,27.21103610131386,60.921431999999996,9.08607,23862.124499999998,63,64,52,56,29,29,3276,3584,0.0366912,0.0401408,1025.4799999999998,2729.0,9.08607,60.921431999999996
492,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,145.0,40.0,25.199999999999996,91.382148,92.9536483931947,65.44835623057239,27.03116548639545,60.921431999999996,9.08607,23862.124499999998,63,64,52,56,27,27,3276,3584,0.0366912,0.0401408,959.3199999999998,2751.0,9.08607,60.921431999999996
476,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,150.0,35.0,25.199999999999996,91.382148,92.9536483931947,63.64104955945213,27.12077115119432,60.921431999999996,9.08607,23862.124499999998,63,64,52,56,28,28,3276,3584,0.0366912,0.0401408,992.3999999999999,2740.0,9.08607,60.921431999999996
503,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,140.0,45.0,25.199999999999996,91.382148,92.9536483931947,67.37316594859853,26.942211684156504,60.921431999999996,9.08607,23862.124499999998,63,64,52,56,26,26,3276,3584,0.0366912,0.0401408,926.2399999999999,2762.0,9.08607,60.921431999999996
5,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,190.0,25.0,18.2,91.24596,93.25175047258978,58.05775432703778,26.54440389575623,60.83064,9.115208999999998,23867.108549999997,69,70,48,51,35,35,3312,3570,0.0370944,0.039984,1112.64,2808.0,9.115208999999998,60.83064
126,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,175.0,25.0,21.699999999999996,91.51833599999999,92.84524763705103,58.78142854279967,26.955221814507304,61.012223999999996,9.075474,23874.7563,66,67,49,54,33,33,3234,3618,0.0362208,0.0405216,1091.3,2764.5,9.075474,61.012223999999996
202,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,155.0,40.0,25.199999999999996,90.088362,95.54171644612475,64.16373153979487,26.630728249708767,60.058908,9.3390495,23886.824025,66,67,51,55,29,29,3366,3685,0.037699199999999995,0.041271999999999996,1009.9799999999999,2761.5,9.3390495,60.058908
224,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,145.0,50.0,25.199999999999996,90.088362,95.54171644612475,67.79749159326546,26.464603965415474,60.058908,9.3390495,23886.824025,66,67,51,55,27,27,3366,3685,0.037699199999999995,0.041271999999999996,944.8199999999998,2782.5,9.3390495,60.058908
159,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,165.0,30.0,25.199999999999996,90.088362,95.54171644612475,60.93430440867413,26.799175457930055,60.058908,9.3390495,23886.824025,66,67,51,55,31,31,3366,3685,0.037699199999999995,0.041271999999999996,1075.1399999999999,2740.5,9.3390495,60.058908
184,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,160.0,35.0,25.199999999999996,90.088362,95.54171644612475,62.50294633359232,26.714658356886375,60.058908,9.3390495,23886.824025,66,67,51,55,30,30,3366,3685,0.037699199999999995,0.041271999999999996,1042.56,2751.0,9.3390495,60.058908
215,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,150.0,45.0,25.199999999999996,90.088362,95.54171644612475,65.92531533248885,26.54737885081831,60.058908,9.3390495,23886.824025,66,67,51,55,28,28,3366,3685,0.037699199999999995,0.041271999999999996,977.3999999999999,2772.0,9.3390495,60.058908
631,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,130.0,30.0,25.199999999999996,94.12860599999999,88.80731947069943,67.30053976474929,27.42898853487191,62.752404,8.680772999999999,23934.835349999998,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2784.0,8.680772999999999,62.752404
650,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,125.0,35.0,25.199999999999996,94.12860599999999,88.80731947069943,69.51652999612217,27.339791664147377,62.752404,8.680772999999999,23934.835349999998,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2795.0,8.680772999999999,62.752404
663,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,120.0,40.0,25.199999999999996,94.12860599999999,88.80731947069943,71.90052262203714,27.251233503588228,62.752404,8.680772999999999,23934.835349999998,58,59,54,58,22,22,3132,3422,0.035078399999999996,0.0383264,817.9199999999998,2806.0,8.680772999999999,62.752404
422,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,170.0,25.0,18.2,94.37828399999998,88.64471833648392,59.365953148067724,27.456490298513668,62.91885599999999,8.664878999999999,23961.349049999997,63,64,50,53,32,32,3150,3392,0.03527999999999999,0.037990399999999994,1029.52,2788.0,8.664878999999999,62.91885599999999
547,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,145.0,30.0,25.199999999999996,93.62925,90.20297920604915,63.05819922060149,27.373729676115875,62.4195,8.8171965,23981.211675,60,61,53,57,27,27,3180,3477,0.035616,0.038942399999999995,973.8199999999998,2776.0,8.8171965,62.4195
583,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,135.0,40.0,25.199999999999996,93.62925,90.20297920604915,66.89225571765665,27.19582519331475,62.4195,8.8171965,23981.211675,60,61,53,57,25,25,3180,3477,0.035616,0.038942399999999995,906.6599999999999,2798.0,8.8171965,62.4195
593,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,130.0,45.0,25.199999999999996,93.62925,90.20297920604915,69.01036510779268,27.107827478085145,62.4195,8.8171965,23981.211675,60,61,53,57,24,24,3180,3477,0.035616,0.038942399999999995,873.0799999999998,2809.0,8.8171965,62.4195
599,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,125.0,50.0,25.199999999999996,93.62925,90.20297920604915,71.28265438625763,27.02045675691517,62.4195,8.8171965,23981.211675,60,61,53,57,23,23,3180,3477,0.035616,0.038942399999999995,839.4999999999999,2820.0,8.8171965,62.4195
602,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,120.0,55.0,25.199999999999996,93.62925,90.20297920604915,73.72721429771988,26.933706142717323,62.4195,8.8171965,23981.211675,60,61,53,57,22,22,3180,3477,0.035616,0.038942399999999995,805.9199999999998,2831.0,8.8171965,62.4195
568,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,140.0,35.0,25.199999999999996,93.62925,90.20297920604915,64.9127153864994,27.284456893656596,62.4195,8.8171965,23981.211675,60,61,53,57,26,26,3180,3477,0.035616,0.038942399999999995,940.2399999999999,2787.0,8.8171965,62.4195
411,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,120.0,50.0,25.199999999999996,92.94831,91.69348960302456,74.73206426621655,26.69394442007509,61.965540000000004,8.9628915,24006.131925,61,62,53,57,22,22,3233,3534,0.036209599999999995,0.03958079999999999,805.9199999999998,2841.0,8.9628915,61.965540000000004
405,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,125.0,45.0,25.199999999999996,92.94831,91.69348960302456,72.25418672606835,26.775711588355378,61.965540000000004,8.9628915,24006.131925,61,62,53,57,23,23,3233,3534,0.036209599999999995,0.03958079999999999,839.4999999999999,2830.5,8.9628915,61.965540000000004
395,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,130.0,40.0,25.199999999999996,92.94831,91.69348960302456,69.95092774623015,26.85803450668063,61.965540000000004,8.9628915,24006.131925,61,62,53,57,24,24,3233,3534,0.036209599999999995,0.03958079999999999,873.0799999999998,2820.0,8.9628915,61.965540000000004
380,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,135.0,35.0,25.199999999999996,92.94831,91.69348960302456,67.80395001793399,26.94091904279372,61.965540000000004,8.9628915,24006.131925,61,62,53,57,25,25,3233,3534,0.036209599999999995,0.03958079999999999,906.6599999999999,2809.5,8.9628915,61.965540000000004
359,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,140.0,30.0,25.199999999999996,92.94831,91.69348960302456,65.7974299472281,27.02437114862765,61.965540000000004,8.9628915,24006.131925,61,62,53,57,26,26,3233,3534,0.036209599999999995,0.03958079999999999,940.2399999999999,2799.0,8.9628915,61.965540000000004
910,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,120.0,45.0,25.199999999999996,94.6222875,88.80731947069943,71.90052262203714,27.454121633090903,63.081525,8.680772999999999,24017.115599999997,58,59,54,58,22,22,3132,3422,0.035078399999999996,0.0383264,817.9199999999998,2795.5,8.680772999999999,63.081525
870,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,135.0,30.0,25.199999999999996,94.6222875,88.80731947069943,65.23490940597235,27.73717622439659,63.081525,8.680772999999999,24017.115599999997,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2761.0,8.680772999999999,63.081525
889,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,130.0,35.0,25.199999999999996,94.6222875,88.80731947069943,67.30053976474929,27.642110157355713,63.081525,8.680772999999999,24017.115599999997,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2772.5,8.680772999999999,63.081525
902,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,125.0,40.0,25.199999999999996,94.6222875,88.80731947069943,69.51652999612217,27.547761407635203,63.081525,8.680772999999999,24017.115599999997,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2784.0,8.680772999999999,63.081525
266,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,155.0,30.0,25.199999999999996,92.3524875,92.9536483931947,61.940503405238786,26.960788071489173,61.568324999999994,9.08607,24023.84775,63,64,52,56,29,29,3276,3584,0.0366912,0.0401408,1025.4799999999998,2789.0,9.08607,61.568324999999994
289,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,150.0,35.0,25.199999999999996,92.3524875,92.9536483931947,63.64104955945213,26.87723481979219,61.568324999999994,9.08607,24023.84775,63,64,52,56,28,28,3276,3584,0.0366912,0.0401408,992.3999999999999,2799.5,9.08607,61.568324999999994
327,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,130.0,55.0,25.199999999999996,92.3524875,92.9536483931947,71.62613292168153,26.54866502731167,61.568324999999994,9.08607,24023.84775,63,64,52,56,24,24,3276,3584,0.0366912,0.0401408,860.0799999999998,2841.5,9.08607,61.568324999999994
323,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,135.0,50.0,25.199999999999996,92.3524875,92.9536483931947,69.42773874591425,26.62997282695475,61.568324999999994,9.08607,24023.84775,63,64,52,56,25,25,3276,3584,0.0366912,0.0401408,893.1599999999999,2831.0,9.08607,61.568324999999994
316,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,140.0,45.0,25.199999999999996,92.3524875,92.9536483931947,67.37316594859853,26.711833156499694,61.568324999999994,9.08607,24023.84775,63,64,52,56,26,26,3276,3584,0.0366912,0.0401408,926.2399999999999,2820.5,9.08607,61.568324999999994
305,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,145.0,40.0,25.199999999999996,92.3524875,92.9536483931947,65.44835623057239,26.79425184865264,61.568324999999994,9.08607,24023.84775,63,64,52,56,27,27,3276,3584,0.0366912,0.0401408,959.3199999999998,2810.0,9.08607,61.568324999999994
787,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,150.0,30.0,25.199999999999996,93.96972,90.20297920604915,61.316894920784904,27.6618561547018,62.64648,8.8171965,24037.956675,60,61,53,57,28,28,3180,3477,0.035616,0.038942399999999995,1007.3999999999999,2751.0,8.8171965,62.64648
808,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,145.0,35.0,25.199999999999996,93.96972,90.20297920604915,63.05819922060149,27.56670491803732,62.64648,8.8171965,24037.956675,60,61,53,57,27,27,3180,3477,0.035616,0.038942399999999995,973.8199999999998,2762.5,8.8171965,62.64648
838,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,130.0,50.0,25.199999999999996,93.96972,90.20297920604915,69.01036510779268,27.285540995560464,62.64648,8.8171965,24037.956675,60,61,53,57,24,24,3180,3477,0.035616,0.038942399999999995,873.0799999999998,2797.0,8.8171965,62.64648
832,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,135.0,45.0,25.199999999999996,93.96972,90.20297920604915,66.89225571765665,27.37855568211894,62.64648,8.8171965,24037.956675,60,61,53,57,25,25,3180,3477,0.035616,0.038942399999999995,906.6599999999999,2785.5,8.8171965,62.64648
822,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,140.0,40.0,25.199999999999996,93.96972,90.20297920604915,64.9127153864994,27.472274230450562,62.64648,8.8171965,24037.956675,60,61,53,57,26,26,3180,3477,0.035616,0.038942399999999995,940.2399999999999,2774.0,8.8171965,62.64648
1885,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,125.0,30.0,25.199999999999996,97.37442,84.11898676748581,64.90188653052127,28.60744062191755,64.91628,8.222495999999998,24040.441199999997,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2737.0,8.222495999999998,64.91628
1901,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,120.0,35.0,25.199999999999996,97.37442,84.11898676748581,67.12762505494652,28.495690342198284,64.91628,8.222495999999998,24040.441199999997,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2750.0,8.222495999999998,64.91628
1156,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,135.0,35.0,25.199999999999996,94.78684799999999,88.80731947069943,65.23490940597235,27.88551127425272,63.191232,8.680772999999999,24044.542349999996,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2748.0,8.680772999999999,63.191232
1169,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,130.0,40.0,25.199999999999996,94.78684799999999,88.80731947069943,67.30053976474929,27.78532797069654,63.191232,8.680772999999999,24044.542349999996,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2760.0,8.680772999999999,63.191232
1137,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,140.0,30.0,25.199999999999996,94.78684799999999,88.80731947069943,63.304414869899695,27.98649661762621,63.191232,8.680772999999999,24044.542349999996,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2736.0,8.680772999999999,63.191232
1177,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,125.0,45.0,25.199999999999996,94.78684799999999,88.80731947069943,69.51652999612217,27.685936891282953,63.191232,8.680772999999999,24044.542349999996,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2772.0,8.680772999999999,63.191232
1182,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,120.0,50.0,25.199999999999996,94.78684799999999,88.80731947069943,71.90052262203714,27.587328382272187,63.191232,8.680772999999999,24044.542349999996,58,59,54,58,22,22,3132,3422,0.035078399999999996,0.0383264,817.9199999999998,2784.0,8.680772999999999,63.191232
1565,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,120.0,30.0,25.199999999999996,97.53046875000001,84.11898676748581,67.12762505494652,28.426718069806434,65.0203125,8.222495999999998,24066.449324999998,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2762.5,8.222495999999998,65.0203125
758,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,160.0,25.0,21.699999999999996,95.535882,87.75041209829867,58.859473483633096,27.841641019486126,63.690588,8.577461999999999,24071.2359,60,61,51,56,30,30,3060,3416,0.034272,0.03825919999999999,1029.7599999999998,2775.0,8.577461999999999,63.690588
40,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,180.0,30.0,25.199999999999996,89.88408,97.96718336483931,58.63941928928261,26.403269178461894,59.92272,9.576134999999999,24078.00825,69,70,50,54,33,33,3450,3780,0.038639999999999994,0.042336,1154.8799999999999,2784.0,9.576134999999999,59.92272
87,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,170.0,40.0,25.199999999999996,89.88408,97.96718336483931,61.47434936921983,26.247615314493597,59.92272,9.576134999999999,24078.00825,69,70,50,54,32,32,3450,3780,0.038639999999999994,0.042336,1090.7199999999998,2804.0,9.576134999999999,59.92272
102,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,165.0,45.0,25.199999999999996,89.88408,97.96718336483931,63.00906166139518,26.17054622236442,59.92272,9.576134999999999,24078.00825,69,70,50,54,31,31,3450,3780,0.038639999999999994,0.042336,1058.6399999999999,2814.0,9.576134999999999,59.92272
67,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,175.0,35.0,25.199999999999996,89.88408,97.96718336483931,60.01990750397789,26.325187929991703,59.92272,9.576134999999999,24078.00825,69,70,50,54,33,33,3450,3780,0.038639999999999994,0.042336,1122.8,2794.0,9.576134999999999,59.92272
945,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,125.0,30.0,25.199999999999996,96.7105035,85.75854820415879,66.73163641796755,27.879510672891826,64.473669,8.3827605,24082.039725000002,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2804.5,8.3827605,64.473669
962,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,120.0,35.0,25.199999999999996,96.7105035,85.75854820415879,69.0201241941058,27.785433359875384,64.473669,8.3827605,24082.039725000002,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2816.0,8.3827605,64.473669
6,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,195.0,25.0,18.2,92.60784,93.25175047258978,56.82534992110997,26.60541725712254,61.73856,9.115208999999998,24094.08855,69,70,48,51,36,36,3312,3570,0.0370944,0.039984,1141.92,2842.0,9.115208999999998,61.73856
42,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,190.0,30.0,18.2,92.60784,93.25175047258978,58.05775432703778,26.528338759044022,61.73856,9.115208999999998,24094.08855,69,70,48,51,35,35,3312,3570,0.0370944,0.039984,1112.64,2852.0,9.115208999999998,61.73856
493,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,150.0,40.0,25.199999999999996,92.88021599999999,92.9536483931947,63.64104955945213,27.112070940994652,61.92014399999999,9.08607,24111.802499999998,63,64,52,56,28,28,3276,3584,0.0366912,0.0401408,992.3999999999999,2786.0,9.08607,61.92014399999999
511,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,140.0,50.0,25.199999999999996,92.88021599999999,92.9536483931947,67.37316594859853,26.936494940269856,61.92014399999999,9.08607,24111.802499999998,63,64,52,56,26,26,3276,3584,0.0366912,0.0401408,926.2399999999999,2808.0,9.08607,61.92014399999999
477,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,155.0,35.0,25.199999999999996,92.88021599999999,92.9536483931947,61.940503405238786,27.200811645125807,61.92014399999999,9.08607,24111.802499999998,63,64,52,56,29,29,3276,3584,0.0366912,0.0401408,1025.4799999999998,2775.0,9.08607,61.92014399999999
504,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,145.0,45.0,25.199999999999996,92.88021599999999,92.9536483931947,65.44835623057239,27.023967725957096,61.92014399999999,9.08607,24111.802499999998,63,64,52,56,27,27,3276,3584,0.0366912,0.0401408,959.3199999999998,2797.0,9.08607,61.92014399999999
454,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,160.0,30.0,25.199999999999996,92.88021599999999,92.9536483931947,60.337263237444624,27.290197005551803,61.92014399999999,9.08607,24111.802499999998,63,64,52,56,30,30,3276,3584,0.0366912,0.0401408,1058.56,2764.0,9.08607,61.92014399999999
161,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,175.0,30.0,21.699999999999996,92.94831,92.84524763705103,58.78142854279967,26.94091904279372,61.965540000000004,9.075474,24113.0853,66,67,49,54,33,33,3234,3618,0.0362208,0.0405216,1091.3,2809.5,9.075474,61.965540000000004
127,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,180.0,25.0,21.699999999999996,92.94831,92.84524763705103,57.429425970304706,27.02437114862765,61.965540000000004,9.075474,24113.0853,66,67,49,54,33,33,3234,3618,0.0362208,0.0405216,1122.4799999999998,2799.0,9.075474,61.965540000000004
706,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,120.0,30.0,25.199999999999996,96.0636105,87.30325897920605,70.04542002871393,27.551038108340922,64.042407,8.533753499999998,24117.667575,56,57,55,59,22,22,3080,3363,0.034496,0.0376656,829.9199999999998,2826.0,8.533753499999998,64.042407
235,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,170.0,25.0,18.2,95.33160000000001,88.64471833648392,59.365953148067724,27.190880056053942,63.5544,8.664878999999999,24120.23505,63,64,50,53,32,32,3150,3392,0.03527999999999999,0.037990399999999994,1029.52,2849.5,8.664878999999999,63.5544
185,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,165.0,35.0,25.199999999999996,91.51833599999999,95.54171644612475,60.93430440867413,26.78725453374122,61.012223999999996,9.3390495,24125.153025,66,67,51,55,31,31,3366,3685,0.037699199999999995,0.041271999999999996,1075.1399999999999,2785.5,9.3390495,61.012223999999996
160,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,170.0,30.0,25.199999999999996,91.51833599999999,95.54171644612475,59.45012699791223,26.870948044523946,61.012223999999996,9.3390495,24125.153025,66,67,51,55,32,32,3366,3685,0.037699199999999995,0.041271999999999996,1107.7199999999998,2775.0,9.3390495,61.012223999999996
203,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,160.0,40.0,25.199999999999996,91.51833599999999,95.54171644612475,62.50294633359232,26.704135122047497,61.012223999999996,9.3390495,24125.153025,66,67,51,55,30,30,3366,3685,0.037699199999999995,0.041271999999999996,1042.56,2796.0,9.3390495,61.012223999999996
216,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,155.0,45.0,25.199999999999996,91.51833599999999,95.54171644612475,64.16373153979487,26.62158373753747,61.012223999999996,9.3390495,24125.153025,66,67,51,55,29,29,3366,3685,0.037699199999999995,0.041271999999999996,1009.9799999999999,2806.5,9.3390495,61.012223999999996
1229,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,125.0,35.0,25.199999999999996,97.03394999999998,85.75854820415879,66.73163641796755,28.051552750390364,64.68929999999999,8.3827605,24135.947474999997,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2793.0,8.3827605,64.68929999999999
1535,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,120.0,45.0,25.199999999999996,97.03394999999998,85.75854820415879,69.0201241941058,28.051552750390364,64.68929999999999,8.3827605,24135.947474999997,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2793.0,8.3827605,64.68929999999999
1517,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,130.0,35.0,25.199999999999996,97.03394999999998,85.75854820415879,64.60442071209168,28.26066077021076,64.68929999999999,8.3827605,24135.947474999997,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2768.0,8.3827605,64.68929999999999
1240,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,120.0,40.0,25.199999999999996,97.03394999999998,85.75854820415879,69.0201241941058,27.952390307778145,64.68929999999999,8.3827605,24135.947474999997,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2805.0,8.3827605,64.68929999999999
1500,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,135.0,30.0,25.199999999999996,97.03394999999998,85.75854820415879,62.621541329540364,28.366513198626993,64.68929999999999,8.3827605,24135.947474999997,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2755.5,8.3827605,64.68929999999999
1528,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,125.0,40.0,25.199999999999996,97.03394999999998,85.75854820415879,66.73163641796755,28.155677620352247,64.68929999999999,8.3827605,24135.947474999997,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2780.5,8.3827605,64.68929999999999
1212,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,130.0,30.0,25.199999999999996,97.03394999999998,85.75854820415879,64.60442071209168,28.151496219144725,64.68929999999999,8.3827605,24135.947474999997,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2781.0,8.3827605,64.68929999999999
759,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,165.0,25.0,18.2,97.102044,86.09730056710774,58.60187058771505,27.923374689632997,64.734696,8.415873,24178.75335,60,61,51,54,31,31,3060,3294,0.034272,0.036892799999999996,1015.74,2810.5,8.415873,64.734696
128,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,185.0,25.0,18.2,94.37828399999998,91.02953497164461,57.37209285825393,27.09180068819753,62.91885599999999,8.897991,24182.80545,66,67,49,52,34,34,3234,3484,0.0362208,0.039020799999999994,1101.86,2833.5,8.897991,62.91885599999999
2251,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,120.0,30.0,25.199999999999996,99.28105199999999,82.37102457466918,65.20661100924505,28.92104123284101,66.18736799999999,8.0516355,24195.895724999995,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2754.0,8.0516355,66.18736799999999
672,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,120.0,45.0,25.199999999999996,95.75151299999999,88.80731947069943,71.90052262203714,27.25422509246263,63.83434199999999,8.680772999999999,24205.319849999996,58,59,54,58,22,22,3132,3422,0.035078399999999996,0.0383264,817.9199999999998,2854.0,8.680772999999999,63.83434199999999
651,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,130.0,35.0,25.199999999999996,95.75151299999999,88.80731947069943,67.30053976474929,27.42898853487191,63.83434199999999,8.680772999999999,24205.319849999996,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2832.0,8.680772999999999,63.83434199999999
664,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,125.0,40.0,25.199999999999996,95.75151299999999,88.80731947069943,69.51652999612217,27.341298134397345,63.83434199999999,8.680772999999999,24205.319849999996,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2843.0,8.680772999999999,63.83434199999999
632,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,135.0,30.0,25.199999999999996,95.75151299999999,88.80731947069943,65.23490940597235,27.51730309456531,63.83434199999999,8.680772999999999,24205.319849999996,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2821.0,8.680772999999999,63.83434199999999
423,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,175.0,25.0,18.2,95.87635199999998,88.64471833648392,57.961394522974345,27.53081248539195,63.91756799999999,8.664878999999999,24211.027049999997,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1059.8,2823.0,8.664878999999999,63.91756799999999
456,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,170.0,30.0,18.2,95.87635199999998,88.64471833648392,59.365953148067724,27.442516945136894,63.91756799999999,8.664878999999999,24211.027049999997,63,64,50,53,32,32,3150,3392,0.03527999999999999,0.037990399999999994,1029.52,2834.0,8.664878999999999,63.91756799999999
584,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,140.0,40.0,25.199999999999996,95.18973749999999,90.20297920604915,64.9127153864994,27.28008302701274,63.459824999999995,8.8171965,24241.292925,60,61,53,57,26,26,3180,3477,0.035616,0.038942399999999995,940.2399999999999,2834.0,8.8171965,63.459824999999995
594,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,135.0,45.0,25.199999999999996,95.18973749999999,90.20297920604915,66.89225571765665,27.192930008329313,63.459824999999995,8.8171965,24241.292925,60,61,53,57,25,25,3180,3477,0.035616,0.038942399999999995,906.6599999999999,2845.0,8.8171965,63.459824999999995
548,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,150.0,30.0,25.199999999999996,95.18973749999999,90.20297920604915,61.316894920784904,27.456255599627323,63.459824999999995,8.8171965,24241.292925,60,61,53,57,28,28,3180,3477,0.035616,0.038942399999999995,1007.3999999999999,2812.0,8.8171965,63.459824999999995
569,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,145.0,35.0,25.199999999999996,95.18973749999999,90.20297920604915,63.05819922060149,27.367855940622977,63.459824999999995,8.8171965,24241.292925,60,61,53,57,27,27,3180,3477,0.035616,0.038942399999999995,973.8199999999998,2823.0,8.8171965,63.459824999999995
600,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,130.0,50.0,25.199999999999996,95.18973749999999,90.20297920604915,69.01036510779268,27.106390135087775,63.459824999999995,8.8171965,24241.292925,60,61,53,57,24,24,3180,3477,0.035616,0.038942399999999995,873.0799999999998,2856.0,8.8171965,63.459824999999995
406,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,130.0,45.0,25.199999999999996,94.49744849999999,91.69348960302456,69.95092774623015,26.858034506680628,62.998298999999996,8.9628915,24264.321675,61,62,53,57,24,24,3233,3534,0.036209599999999995,0.03958079999999999,873.0799999999998,2867.0,8.9628915,62.998298999999996
412,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,125.0,50.0,25.199999999999996,94.49744849999999,91.69348960302456,72.25418672606835,26.777056647827816,62.998298999999996,8.9628915,24264.321675,61,62,53,57,23,23,3233,3534,0.036209599999999995,0.03958079999999999,839.4999999999999,2877.5,8.9628915,62.998298999999996
381,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,140.0,35.0,25.199999999999996,94.49744849999999,91.69348960302456,65.7974299472281,27.021625952108522,62.998298999999996,8.9628915,24264.321675,61,62,53,57,26,26,3233,3534,0.036209599999999995,0.03958079999999999,940.2399999999999,2846.0,8.9628915,62.998298999999996
360,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,145.0,30.0,25.199999999999996,94.49744849999999,91.69348960302456,63.91763803303791,27.104250945532872,62.998298999999996,8.9628915,24264.321675,61,62,53,57,27,27,3233,3534,0.036209599999999995,0.03958079999999999,973.8199999999998,2835.5,8.9628915,62.998298999999996
396,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,135.0,40.0,25.199999999999996,94.49744849999999,91.69348960302456,67.80395001793399,26.939555720334553,62.998298999999996,8.9628915,24264.321675,61,62,53,57,25,25,3233,3534,0.036209599999999995,0.03958079999999999,906.6599999999999,2856.5,8.9628915,62.998298999999996
415,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,120.0,55.0,25.199999999999996,94.49744849999999,91.69348960302456,74.73206426621655,26.696616559260754,62.998298999999996,8.9628915,24264.321675,61,62,53,57,22,22,3233,3534,0.036209599999999995,0.03958079999999999,805.9199999999998,2888.0,8.9628915,62.998298999999996
317,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,145.0,45.0,25.199999999999996,93.84204374999999,92.9536483931947,65.44835623057239,26.789002202357764,62.561362499999994,9.08607,24272.107125,63,64,52,56,27,27,3276,3584,0.0366912,0.0401408,959.3199999999998,2856.0,9.08607,62.561362499999994
324,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,140.0,50.0,25.199999999999996,93.84204374999999,92.9536483931947,67.37316594859853,26.707922430792713,62.561362499999994,9.08607,24272.107125,63,64,52,56,26,26,3276,3584,0.0366912,0.0401408,926.2399999999999,2866.5,9.08607,62.561362499999994
267,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,160.0,30.0,25.199999999999996,93.84204374999999,92.9536483931947,60.337263237444624,27.035541302501922,62.561362499999994,9.08607,24272.107125,63,64,52,56,30,30,3276,3584,0.0366912,0.0401408,1058.56,2824.5,9.08607,62.561362499999994
306,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,150.0,40.0,25.199999999999996,93.84204374999999,92.9536483931947,63.64104955945213,26.870628114996173,62.561362499999994,9.08607,24272.107125,63,64,52,56,28,28,3276,3584,0.0366912,0.0401408,992.3999999999999,2845.5,9.08607,62.561362499999994
