,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
290,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,155.0,35.0,25.199999999999996,93.84204374999999,92.9536483931947,61.940503405238786,26.95280588314752,62.561362499999994,9.08607,24272.107125,63,64,52,56,29,29,3276,3584,0.0366912,0.0401408,1025.4799999999998,2835.0,9.08607,62.561362499999994
519,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,160.0,25.0,21.699999999999996,96.750225,87.75041209829867,58.859473483633096,27.624806262684274,64.50015,8.577461999999999,24273.6264,60,61,51,56,30,30,3060,3416,0.034272,0.03825919999999999,1029.7599999999998,2837.0,8.577461999999999,64.50015
903,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,130.0,40.0,25.199999999999996,96.25370625,88.80731947069943,67.30053976474929,27.64050507382134,64.16913749999999,8.680772999999999,24289.018724999994,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2820.5,8.680772999999999,64.16913749999999
871,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,140.0,30.0,25.199999999999996,96.25370625,88.80731947069943,63.304414869899695,27.828079663252396,64.16913749999999,8.680772999999999,24289.018724999994,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2797.5,8.680772999999999,64.16913749999999
916,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,120.0,50.0,25.199999999999996,96.25370625,88.80731947069943,71.90052262203714,27.455702886884374,64.16913749999999,8.680772999999999,24289.018724999994,58,59,54,58,22,22,3132,3422,0.035078399999999996,0.0383264,817.9199999999998,2843.5,8.680772999999999,64.16913749999999
890,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,135.0,35.0,25.199999999999996,96.25370625,88.80731947069943,65.23490940597235,27.733941809484826,64.16913749999999,8.680772999999999,24289.018724999994,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2809.0,8.680772999999999,64.16913749999999
911,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,125.0,45.0,25.199999999999996,96.25370625,88.80731947069943,69.51652999612217,27.5477614076352,64.16913749999999,8.680772999999999,24289.018724999994,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2832.0,8.680772999999999,64.16913749999999
839,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,135.0,50.0,25.199999999999996,95.535882,90.20297920604915,66.89225571765665,27.373964799614328,63.690588,8.8171965,24298.983675,60,61,53,57,25,25,3180,3477,0.035616,0.038942399999999995,906.6599999999999,2832.5,8.8171965,63.690588
809,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,150.0,35.0,25.199999999999996,95.535882,90.20297920604915,61.316894920784904,27.652464826295326,63.690588,8.8171965,24298.983675,60,61,53,57,28,28,3180,3477,0.035616,0.038942399999999995,1007.3999999999999,2798.0,8.8171965,63.690588
833,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,140.0,45.0,25.199999999999996,95.535882,90.20297920604915,64.9127153864994,27.466107024880092,63.690588,8.8171965,24298.983675,60,61,53,57,26,26,3180,3477,0.035616,0.038942399999999995,940.2399999999999,2821.0,8.8171965,63.690588
823,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,145.0,40.0,25.199999999999996,95.535882,90.20297920604915,63.05819922060149,27.558937702580174,63.690588,8.8171965,24298.983675,60,61,53,57,27,27,3180,3477,0.035616,0.038942399999999995,973.8199999999998,2809.5,8.8171965,63.690588
788,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,155.0,30.0,25.199999999999996,95.535882,90.20297920604915,59.678452271462554,27.746696515780243,63.690588,8.8171965,24298.983675,60,61,53,57,29,29,3180,3477,0.035616,0.038942399999999995,1040.9799999999998,2786.5,8.8171965,63.690588
68,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,180.0,35.0,25.199999999999996,91.24596,97.96718336483931,58.63941928928261,26.389246855893905,60.83064,9.576134999999999,24304.98825,69,70,50,54,33,33,3450,3780,0.038639999999999994,0.042336,1154.8799999999999,2828.0,9.576134999999999,60.83064
41,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,185.0,30.0,25.199999999999996,91.24596,97.96718336483931,57.32722271256817,26.46657403010028,60.83064,9.576134999999999,24304.98825,69,70,50,54,34,34,3450,3780,0.038639999999999994,0.042336,1186.9599999999998,2818.0,9.576134999999999,60.83064
103,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,170.0,45.0,25.199999999999996,91.24596,97.96718336483931,61.47434936921983,26.2360806203272,60.83064,9.576134999999999,24304.98825,69,70,50,54,32,32,3450,3780,0.038639999999999994,0.042336,1090.7199999999998,2848.0,9.576134999999999,60.83064
88,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,175.0,40.0,25.199999999999996,91.24596,97.96718336483931,60.01990750397789,26.312417365939627,60.83064,9.576134999999999,24304.98825,69,70,50,54,33,33,3450,3780,0.038639999999999994,0.042336,1122.8,2838.0,9.576134999999999,60.83064
1157,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,140.0,35.0,25.199999999999996,96.42110400000001,88.80731947069943,63.304414869899695,27.97962460688745,64.280736,8.680772999999999,24316.91835,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2784.0,8.680772999999999,64.280736
1138,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,145.0,30.0,25.199999999999996,96.42110400000001,88.80731947069943,61.49584685591464,28.079635344677456,64.280736,8.680772999999999,24316.91835,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2772.0,8.680772999999999,64.280736
1178,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,130.0,45.0,25.199999999999996,96.42110400000001,88.80731947069943,67.30053976474929,27.781945864130048,64.280736,8.680772999999999,24316.91835,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2808.0,8.680772999999999,64.280736
1183,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,125.0,50.0,25.199999999999996,96.42110400000001,88.80731947069943,69.51652999612217,27.684259068110098,64.280736,8.680772999999999,24316.91835,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2820.0,8.680772999999999,64.280736
1170,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,135.0,40.0,25.199999999999996,96.42110400000001,88.80731947069943,65.23490940597235,27.88039793759381,64.280736,8.680772999999999,24316.91835,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2796.0,8.680772999999999,64.280736
70,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,190.0,35.0,18.2,93.96972,93.25175047258978,58.05775432703778,26.512759832296723,62.64648,9.115208999999998,24321.068549999996,69,70,48,51,35,35,3312,3570,0.0370944,0.039984,1112.64,2896.0,9.115208999999998,62.64648
7,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,200.0,25.0,18.2,93.96972,93.25175047258978,55.64932889151716,26.664959597029085,62.64648,9.115208999999998,24321.068549999996,69,70,48,51,37,37,3312,3570,0.0370944,0.039984,1171.2,2876.0,9.115208999999998,62.64648
43,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,195.0,30.0,18.2,93.96972,93.25175047258978,56.82534992110997,26.588618968901358,62.64648,9.115208999999998,24321.068549999996,69,70,48,51,36,36,3312,3570,0.0370944,0.039984,1141.92,2886.0,9.115208999999998,62.64648
789,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,160.0,30.0,21.699999999999996,97.102044,87.75041209829867,58.859473483633096,27.829349769358185,64.734696,8.577461999999999,24332.262899999998,60,61,51,56,30,30,3060,3416,0.034272,0.03825919999999999,1029.7599999999998,2822.0,8.577461999999999,64.734696
1886,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,130.0,30.0,25.199999999999996,99.144864,84.11898676748581,62.83299807251956,28.716121577230126,66.096576,8.222495999999998,24335.515199999998,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2774.0,8.222495999999998,66.096576
1902,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,125.0,35.0,25.199999999999996,99.144864,84.11898676748581,64.90188653052127,28.60543658392281,66.096576,8.222495999999998,24335.515199999998,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2787.0,8.222495999999998,66.096576
1912,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,120.0,40.0,25.199999999999996,99.144864,84.11898676748581,67.12762505494652,28.495690342198277,66.096576,8.222495999999998,24335.515199999998,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2800.0,8.222495999999998,66.096576
1278,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,120.0,30.0,25.199999999999996,99.144864,84.11898676748581,67.12762505494652,28.29550704412485,66.096576,8.222495999999998,24335.515199999998,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2824.0,8.222495999999998,66.096576
187,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,175.0,35.0,21.699999999999996,94.37828399999998,92.84524763705103,58.78142854279967,26.927065700669253,62.91885599999999,9.075474,24351.414299999997,66,67,49,54,33,33,3234,3618,0.0362208,0.0405216,1091.3,2854.5,9.075474,62.91885599999999
162,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,180.0,30.0,21.699999999999996,94.37828399999998,92.84524763705103,57.429425970304706,27.009155551529027,62.91885599999999,9.075474,24351.414299999997,66,67,49,54,33,33,3234,3618,0.0362208,0.0405216,1122.4799999999998,2844.0,9.075474,62.91885599999999
1476,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,150.0,25.0,18.2,100.43865,81.99162192816632,59.30684626070987,28.667251753722,66.95909999999999,8.0145495,24353.597024999995,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,2816.0,8.0145495,66.95909999999999
478,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,160.0,35.0,25.199999999999996,94.37828399999998,92.9536483931947,60.337263237444624,27.27881049982093,62.91885599999999,9.08607,24361.480499999998,63,64,52,56,30,30,3276,3584,0.0366912,0.0401408,1058.56,2810.0,9.08607,62.91885599999999
455,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,165.0,30.0,25.199999999999996,94.37828399999998,92.9536483931947,58.82297365109577,27.36733163543961,62.91885599999999,9.08607,24361.480499999998,63,64,52,56,31,31,3276,3584,0.0366912,0.0401408,1091.6399999999999,2799.0,9.08607,62.91885599999999
505,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,150.0,45.0,25.199999999999996,94.37828399999998,92.9536483931947,63.64104955945213,27.103652804935063,62.91885599999999,9.08607,24361.480499999998,63,64,52,56,28,28,3276,3584,0.0366912,0.0401408,992.3999999999999,2832.0,9.08607,62.91885599999999
494,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,155.0,40.0,25.199999999999996,94.37828399999998,92.9536483931947,61.940503405238786,27.19091986403597,62.91885599999999,9.08607,24361.480499999998,63,64,52,56,29,29,3276,3584,0.0366912,0.0401408,1025.4799999999998,2821.0,9.08607,62.91885599999999
1582,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,120.0,35.0,25.199999999999996,99.30375000000001,84.11898676748581,67.12762505494652,28.428615468113996,66.2025,8.222495999999998,24361.996199999998,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2812.5,8.222495999999998,66.2025
1566,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,125.0,30.0,25.199999999999996,99.30375000000001,84.11898676748581,64.90188653052127,28.533405343186384,66.2025,8.222495999999998,24361.996199999998,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2800.0,8.222495999999998,66.2025
217,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,160.0,45.0,25.199999999999996,92.94831,95.54171644612475,62.50294633359232,26.69394442007509,61.965540000000004,9.3390495,24363.482024999998,66,67,51,55,30,30,3366,3685,0.037699199999999995,0.041271999999999996,1042.56,2841.0,9.3390495,61.965540000000004
186,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,170.0,35.0,25.199999999999996,92.94831,95.54171644612475,59.45012699791223,26.85803450668063,61.965540000000004,9.3390495,24363.482024999998,66,67,51,55,32,32,3366,3685,0.037699199999999995,0.041271999999999996,1107.7199999999998,2820.0,9.3390495,61.965540000000004
204,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,165.0,40.0,25.199999999999996,92.94831,95.54171644612475,60.93430440867413,26.775711588355378,61.965540000000004,9.3390495,24363.482024999998,66,67,51,55,31,31,3366,3685,0.037699199999999995,0.041271999999999996,1075.1399999999999,2830.5,9.3390495,61.965540000000004
963,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,125.0,35.0,25.199999999999996,98.40717900000001,85.75854820415879,66.73163641796755,27.881138872443028,65.604786,8.3827605,24364.818975000002,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2853.5,8.3827605,65.604786
974,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,120.0,40.0,25.199999999999996,98.40717900000001,85.75854820415879,69.0201241941058,27.788665723828036,65.604786,8.3827605,24364.818975000002,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2865.0,8.3827605,65.604786
946,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,130.0,30.0,25.199999999999996,98.40717900000001,85.75854820415879,64.60442071209168,27.97429504765086,65.604786,8.3827605,24364.818975000002,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2842.0,8.3827605,65.604786
269,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,170.0,30.0,18.2,96.82115625,88.64471833648392,59.365953148067724,27.179426223021853,64.5474375,8.664878999999999,24368.494424999997,63,64,50,53,32,32,3150,3392,0.03527999999999999,0.037990399999999994,1029.52,2895.5,8.664878999999999,64.5474375
236,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,175.0,25.0,18.2,96.82115625,88.64471833648392,57.961394522974345,27.261108243681647,64.5474375,8.664878999999999,24368.494424999997,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1059.8,2885.0,8.664878999999999,64.5474375
1111,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,155.0,25.0,21.699999999999996,98.05536,86.4360529300567,58.91973605469152,28.270151726689917,65.37024,8.4489855,24369.096224999998,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,2796.0,8.4489855,65.37024
520,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,165.0,25.0,18.2,98.31071249999998,86.09730056710774,58.60187058771505,27.702284399397097,65.54047499999999,8.415873,24380.198099999998,60,61,51,54,31,31,3060,3294,0.034272,0.036892799999999996,1015.74,2873.0,8.415873,65.54047499999999
725,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,120.0,35.0,25.199999999999996,97.74893699999998,87.30325897920605,70.04542002871393,27.5556207050819,65.16595799999999,8.533753499999998,24398.555324999994,56,57,55,59,22,22,3080,3363,0.034496,0.0376656,829.9199999999998,2875.0,8.533753499999998,65.16595799999999
707,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,125.0,30.0,25.199999999999996,97.74893699999998,87.30325897920605,67.72293670400455,27.643011359564913,65.16595799999999,8.533753499999998,24398.555324999994,56,57,55,59,23,23,3080,3363,0.034496,0.0376656,864.4999999999999,2864.0,8.533753499999998,65.16595799999999
1536,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,125.0,45.0,25.199999999999996,98.73629999999999,85.75854820415879,66.73163641796755,28.153875123899212,65.82419999999999,8.3827605,24419.672475,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2829.5,8.3827605,65.82419999999999
1241,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,125.0,40.0,25.199999999999996,98.73629999999999,85.75854820415879,66.73163641796755,28.05155275039037,65.82419999999999,8.3827605,24419.672475,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2842.0,8.3827605,65.82419999999999
1501,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,140.0,30.0,25.199999999999996,98.73629999999999,85.75854820415879,60.76838410930427,28.46585670514358,65.82419999999999,8.3827605,24419.672475,55,56,55,59,26,26,3025,3304,0.03388,0.0370048,968.2399999999999,2792.0,8.3827605,65.82419999999999
1539,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,120.0,50.0,25.199999999999996,98.73629999999999,85.75854820415879,69.0201241941058,28.05155275039037,65.82419999999999,8.3827605,24419.672475,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2842.0,8.3827605,65.82419999999999
1230,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,130.0,35.0,25.199999999999996,98.73629999999999,85.75854820415879,64.60442071209168,28.149766385678046,65.82419999999999,8.3827605,24419.672475,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2830.0,8.3827605,65.82419999999999
1213,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,135.0,30.0,25.199999999999996,98.73629999999999,85.75854820415879,62.621541329540364,28.24874342117095,65.82419999999999,8.3827605,24419.672475,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2818.0,8.3827605,65.82419999999999
1248,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,120.0,45.0,25.199999999999996,98.73629999999999,85.75854820415879,69.0201241941058,27.954093441051853,65.82419999999999,8.3827605,24419.672475,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2854.0,8.3827605,65.82419999999999
1529,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,130.0,40.0,25.199999999999996,98.73629999999999,85.75854820415879,64.60442071209168,28.257026254517502,65.82419999999999,8.3827605,24419.672475,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2817.0,8.3827605,65.82419999999999
1518,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,135.0,35.0,25.199999999999996,98.73629999999999,85.75854820415879,62.621541329540364,28.361016577092464,65.82419999999999,8.3827605,24419.672475,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2804.5,8.3827605,65.82419999999999
129,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,190.0,25.0,18.2,95.808258,91.02953497164461,56.12211972810546,27.157573897977013,63.87217199999999,8.897991,24421.134449999998,66,67,49,52,35,35,3234,3484,0.0362208,0.039020799999999994,1131.64,2868.0,8.897991,63.87217199999999
163,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,185.0,30.0,18.2,95.808258,91.02953497164461,57.37209285825393,27.075721372752973,63.87217199999999,8.897991,24421.134449999998,66,67,49,52,34,34,3234,3484,0.0362208,0.039020799999999994,1101.86,2878.5,8.897991,63.87217199999999
760,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,170.0,25.0,18.2,98.668206,86.09730056710774,57.17450428889998,28.00302082735603,65.778804,8.415873,24439.780349999997,60,61,51,54,32,32,3060,3294,0.034272,0.036892799999999996,1046.52,2846.0,8.415873,65.778804
790,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,165.0,30.0,18.2,98.668206,86.09730056710774,58.60187058771505,27.909899575565117,65.778804,8.415873,24439.780349999997,60,61,51,54,31,31,3060,3294,0.034272,0.036892799999999996,1015.74,2857.5,8.415873,65.778804
457,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,175.0,30.0,18.2,97.37442,88.64471833648392,57.961394522974345,27.51582603334695,64.91628,8.664878999999999,24460.705049999997,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1059.8,2869.0,8.664878999999999,64.91628
480,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,170.0,35.0,18.2,97.37442,88.64471833648392,59.365953148067724,27.428988534871916,64.91628,8.664878999999999,24460.705049999997,63,64,50,53,32,32,3150,3392,0.03527999999999999,0.037990399999999994,1029.52,2880.0,8.664878999999999,64.91628
424,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,180.0,25.0,18.2,97.37442,88.64471833648392,56.62825314749043,27.603273621112862,64.91628,8.664878999999999,24460.705049999997,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1090.08,2858.0,8.664878999999999,64.91628
633,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,140.0,30.0,25.199999999999996,97.37442,88.80731947069943,63.304414869899695,27.603273621112862,64.91628,8.680772999999999,24475.80435,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2858.0,8.680772999999999,64.91628
673,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,125.0,45.0,25.199999999999996,97.37442,88.80731947069943,69.51652999612217,27.342754563414776,64.91628,8.680772999999999,24475.80435,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2891.0,8.680772999999999,64.91628
665,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,130.0,40.0,25.199999999999996,97.37442,88.80731947069943,67.30053976474929,27.428988534871916,64.91628,8.680772999999999,24475.80435,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2880.0,8.680772999999999,64.91628
652,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,135.0,35.0,25.199999999999996,97.37442,88.80731947069943,65.23490940597235,27.51582603334695,64.91628,8.680772999999999,24475.80435,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2869.0,8.680772999999999,64.91628
678,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,120.0,50.0,25.199999999999996,97.37442,88.80731947069943,71.90052262203714,27.257117651902867,64.91628,8.680772999999999,24475.80435,58,59,54,58,22,22,3132,3422,0.035078399999999996,0.0383264,817.9199999999998,2902.0,8.680772999999999,64.91628
1112,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,160.0,25.0,18.2,99.68961599999997,84.83714177693761,58.59767170392872,28.35752519288351,66.45974399999999,8.2926945,24492.995774999996,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,2832.0,8.2926945,66.45974399999999
570,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,150.0,35.0,25.199999999999996,96.750225,90.20297920604915,61.316894920784904,27.449103196692533,64.50015,8.8171965,24501.374175,60,61,53,57,28,28,3180,3477,0.035616,0.038942399999999995,1007.3999999999999,2859.0,8.8171965,64.50015
595,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,140.0,45.0,25.199999999999996,96.750225,90.20297920604915,64.9127153864994,27.27585172838634,64.50015,8.8171965,24501.374175,60,61,53,57,26,26,3180,3477,0.035616,0.038942399999999995,940.2399999999999,2881.0,8.8171965,64.50015
549,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,155.0,30.0,25.199999999999996,96.750225,90.20297920604915,59.678452271462554,27.53664493562758,64.50015,8.8171965,24501.374175,60,61,53,57,29,29,3180,3477,0.035616,0.038942399999999995,1040.9799999999998,2848.0,8.8171965,64.50015
585,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,145.0,40.0,25.199999999999996,96.750225,90.20297920604915,63.05819922060149,27.362174332653794,64.50015,8.8171965,24501.374175,60,61,53,57,27,27,3180,3477,0.035616,0.038942399999999995,973.8199999999998,2870.0,8.8171965,64.50015
601,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,135.0,50.0,25.199999999999996,96.750225,90.20297920604915,66.89225571765665,27.1901288650641,64.50015,8.8171965,24501.374175,60,61,53,57,25,25,3180,3477,0.035616,0.038942399999999995,906.6599999999999,2892.0,8.8171965,64.50015
2252,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,125.0,30.0,25.199999999999996,101.11959,82.37102457466918,63.04456720013232,29.03652147585795,67.41306,8.0516355,24502.318724999997,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2791.5,8.0516355,67.41306
2266,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,120.0,35.0,25.199999999999996,101.11959,82.37102457466918,65.20661100924505,28.92104123284101,67.41306,8.0516355,24502.318724999997,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2805.0,8.0516355,67.41306
307,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,155.0,40.0,25.199999999999996,95.33160000000001,92.9536483931947,61.940503405238786,26.9450781184665,63.5544,9.08607,24520.3665,63,64,52,56,29,29,3276,3584,0.0366912,0.0401408,1025.4799999999998,2881.0,9.08607,63.5544
318,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,150.0,45.0,25.199999999999996,95.33160000000001,92.9536483931947,63.64104955945213,26.864231292298797,63.5544,9.08607,24520.3665,63,64,52,56,28,28,3276,3584,0.0366912,0.0401408,992.3999999999999,2891.5,9.08607,63.5544
268,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,165.0,30.0,25.199999999999996,95.33160000000001,92.9536483931947,58.82297365109577,27.10839686183495,63.5544,9.08607,24520.3665,63,64,52,56,31,31,3276,3584,0.0366912,0.0401408,1091.6399999999999,2860.0,9.08607,63.5544
291,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,160.0,35.0,25.199999999999996,95.33160000000001,92.9536483931947,60.337263237444624,27.026464775294126,63.5544,9.08607,24520.3665,63,64,52,56,30,30,3276,3584,0.0366912,0.0401408,1058.56,2870.5,9.08607,63.5544
416,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,125.0,55.0,25.199999999999996,96.04658699999999,91.69348960302456,72.25418672606835,26.778358460513306,64.03105799999999,8.9628915,24522.511424999997,61,62,53,57,23,23,3233,3534,0.036209599999999995,0.03958079999999999,839.4999999999999,2924.5,8.9628915,64.03105799999999
397,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,140.0,40.0,25.199999999999996,96.04658699999999,91.69348960302456,65.7974299472281,27.01896989720747,64.03105799999999,8.9628915,24522.511424999997,61,62,53,57,26,26,3233,3534,0.036209599999999995,0.03958079999999999,940.2399999999999,2893.0,8.9628915,64.03105799999999
407,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,135.0,45.0,25.199999999999996,96.04658699999999,91.69348960302456,67.80395001793399,26.938236521222837,64.03105799999999,8.9628915,24522.511424999997,61,62,53,57,25,25,3233,3534,0.036209599999999995,0.03958079999999999,906.6599999999999,2903.5,8.9628915,64.03105799999999
361,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,150.0,30.0,25.199999999999996,96.04658699999999,91.69348960302456,62.15260098287289,27.182052682792843,64.03105799999999,8.9628915,24522.511424999997,61,62,53,57,28,28,3233,3534,0.036209599999999995,0.03958079999999999,1007.3999999999999,2872.0,8.9628915,64.03105799999999
413,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,130.0,50.0,25.199999999999996,96.04658699999999,91.69348960302456,69.95092774623015,26.858034506680628,64.03105799999999,8.9628915,24522.511424999997,61,62,53,57,24,24,3233,3534,0.036209599999999995,0.03958079999999999,873.0799999999998,2914.0,8.9628915,64.03105799999999
382,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,145.0,35.0,25.199999999999996,96.04658699999999,91.69348960302456,63.91763803303791,27.100240102840733,64.03105799999999,8.9628915,24522.511424999997,61,62,53,57,27,27,3233,3534,0.036209599999999995,0.03958079999999999,973.8199999999998,2882.5,8.9628915,64.03105799999999
69,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,185.0,35.0,25.199999999999996,92.60784,97.96718336483931,57.32722271256817,26.451752183416314,61.73856,9.576134999999999,24531.968249999998,69,70,50,54,34,34,3450,3780,0.038639999999999994,0.042336,1186.9599999999998,2862.0,9.576134999999999,61.73856
89,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,180.0,40.0,25.199999999999996,92.60784,97.96718336483931,58.63941928928261,26.375652688334714,61.73856,9.576134999999999,24531.968249999998,69,70,50,54,33,33,3450,3780,0.038639999999999994,0.042336,1154.8799999999999,2872.0,9.576134999999999,61.73856
550,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,160.0,30.0,21.699999999999996,98.31071249999998,87.75041209829867,58.859473483633096,27.614979751765606,65.54047499999999,8.577461999999999,24533.707649999997,60,61,51,56,30,30,3060,3416,0.034272,0.03825919999999999,1029.7599999999998,2884.0,8.577461999999999,65.54047499999999
8,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,205.0,25.0,18.2,95.33160000000001,93.25175047258978,54.5257965130087,26.723083547759355,63.5544,9.115208999999998,24548.04855,69,70,48,51,38,38,3312,3570,0.0370944,0.039984,1200.48,2910.0,9.115208999999998,63.5544
71,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,195.0,35.0,18.2,95.33160000000001,93.25175047258978,56.82534992110997,26.572323066443968,63.5544,9.115208999999998,24548.04855,69,70,48,51,36,36,3312,3570,0.0370944,0.039984,1141.92,2930.0,9.115208999999998,63.5544
91,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,190.0,40.0,18.2,95.33160000000001,93.25175047258978,58.05775432703778,26.49764537069844,63.5544,9.115208999999998,24548.04855,69,70,48,51,35,35,3312,3570,0.0370944,0.039984,1112.64,2940.0,9.115208999999998,63.5544
44,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,200.0,30.0,18.2,95.33160000000001,93.25175047258978,55.64932889151716,26.64746761466058,63.5544,9.115208999999998,24548.04855,69,70,48,51,37,37,3312,3570,0.0370944,0.039984,1171.2,2920.0,9.115208999999998,63.5544
1012,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,120.0,30.0,25.199999999999996,100.43013825,84.11898676748581,67.12762505494652,28.101788380320038,66.9534255,8.222495999999998,24549.727574999997,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2884.5,8.222495999999998,66.9534255
1945,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,120.0,30.0,25.199999999999996,101.43168750000001,82.37102457466918,65.20661100924505,28.884223221519083,67.621125,8.0516355,24554.334974999998,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2818.0,8.0516355,67.621125
2596,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,120.0,30.0,25.199999999999996,102.95812799999999,79.67455576559546,62.71131487187727,29.32879317516782,68.638752,7.78806,24558.344999999998,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,2808.0,7.78806,68.638752
810,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,155.0,35.0,25.199999999999996,97.102044,90.20297920604915,59.678452271462554,27.73602191209767,64.734696,8.8171965,24560.010674999998,60,61,53,57,29,29,3180,3477,0.035616,0.038942399999999995,1040.9799999999998,2833.5,8.8171965,64.734696
824,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,150.0,40.0,25.199999999999996,97.102044,90.20297920604915,61.316894920784904,27.643383152353717,64.734696,8.8171965,24560.010674999998,60,61,53,57,28,28,3180,3477,0.035616,0.038942399999999995,1007.3999999999999,2845.0,8.8171965,64.734696
834,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,145.0,45.0,25.199999999999996,97.102044,90.20297920604915,63.05819922060149,27.551425647365207,64.734696,8.8171965,24560.010674999998,60,61,53,57,27,27,3180,3477,0.035616,0.038942399999999995,973.8199999999998,2856.5,8.8171965,64.734696
891,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,140.0,35.0,25.199999999999996,97.88512499999999,88.80731947069943,63.304414869899695,27.823355993317733,65.25675,8.680772999999999,24560.92185,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2845.5,8.680772999999999,65.25675
904,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,135.0,40.0,25.199999999999996,97.88512499999999,88.80731947069943,65.23490940597235,27.73081600084652,65.25675,8.680772999999999,24560.92185,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2857.0,8.680772999999999,65.25675
872,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,145.0,30.0,25.199999999999996,97.88512499999999,88.80731947069943,61.49584685591464,27.916581434912267,65.25675,8.680772999999999,24560.92185,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2834.0,8.680772999999999,65.25675
912,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,130.0,45.0,25.199999999999996,97.88512499999999,88.80731947069943,67.30053976474929,27.638953688907534,65.25675,8.680772999999999,24560.92185,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2868.5,8.680772999999999,65.25675
917,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,125.0,50.0,25.199999999999996,97.88512499999999,88.80731947069943,69.51652999612217,27.5477614076352,65.25675,8.680772999999999,24560.92185,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2880.0,8.680772999999999,65.25675
1864,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,145.0,25.0,18.2,102.685752,80.48756143667296,59.29589637677325,29.034282542353118,68.457168,7.86753,24588.445499999998,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,2835.0,7.86753,68.457168
1158,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,145.0,35.0,25.199999999999996,98.05536,88.80731947069943,61.49584685591464,28.07127093552556,65.37024,8.680772999999999,24589.294349999996,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2820.0,8.680772999999999,65.37024
1184,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,130.0,50.0,25.199999999999996,98.05536,88.80731947069943,67.30053976474929,27.778677359407638,65.37024,8.680772999999999,24589.294349999996,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2856.0,8.680772999999999,65.37024
1171,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,140.0,40.0,25.199999999999996,98.05536,88.80731947069943,63.304414869899695,27.97298520797808,65.37024,8.680772999999999,24589.294349999996,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2832.0,8.680772999999999,65.37024
1179,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,135.0,45.0,25.199999999999996,98.05536,88.80731947069943,65.23490940597235,27.875457015348626,65.37024,8.680772999999999,24589.294349999996,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2844.0,8.680772999999999,65.37024
1139,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,150.0,30.0,25.199999999999996,98.05536,88.80731947069943,59.797685730563614,28.170323343291038,65.37024,8.680772999999999,24589.294349999996,58,59,54,58,28,28,3132,3422,0.035078399999999996,0.0383264,1022.3999999999999,2808.0,8.680772999999999,65.37024
188,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,180.0,35.0,21.699999999999996,95.808258,92.84524763705103,57.429425970304706,26.994412238219958,63.87217199999999,9.075474,24589.7433,66,67,49,54,33,33,3234,3618,0.0362208,0.0405216,1122.4799999999998,2889.0,9.075474,63.87217199999999
206,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,175.0,40.0,21.699999999999996,95.808258,92.84524763705103,58.78142854279967,26.913640931651518,63.87217199999999,9.075474,24589.7433,66,67,49,54,33,33,3234,3618,0.0362208,0.0405216,1091.3,2899.5,9.075474,63.87217199999999
811,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,160.0,35.0,21.699999999999996,98.668206,87.75041209829867,58.859473483633096,27.817460142044894,65.778804,8.577461999999999,24593.289899999996,60,61,51,56,30,30,3060,3416,0.034272,0.03825919999999999,1029.7599999999998,2869.0,8.577461999999999,65.778804
218,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,165.0,45.0,25.199999999999996,94.37828399999998,95.54171644612475,60.93430440867413,26.764528924888843,62.91885599999999,9.3390495,24601.811024999995,66,67,51,55,31,31,3366,3685,0.037699199999999995,0.041271999999999996,1075.1399999999999,2875.5,9.3390495,62.91885599999999
205,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,170.0,40.0,25.199999999999996,94.37828399999998,95.54171644612475,59.45012699791223,26.845525382646656,62.91885599999999,9.3390495,24601.811024999995,66,67,51,55,32,32,3366,3685,0.037699199999999995,0.041271999999999996,1107.7199999999998,2865.0,9.3390495,62.91885599999999
506,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,155.0,45.0,25.199999999999996,95.87635199999998,92.9536483931947,61.940503405238786,27.181344781199552,63.91756799999999,9.08607,24611.158499999998,63,64,52,56,29,29,3276,3584,0.0366912,0.0401408,1025.4799999999998,2867.0,9.08607,63.91756799999999
495,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,160.0,40.0,25.199999999999996,95.87635199999998,92.9536483931947,60.337263237444624,27.267789832863045,63.91756799999999,9.08607,24611.158499999998,63,64,52,56,30,30,3276,3584,0.0366912,0.0401408,1058.56,2856.0,9.08607,63.91756799999999
479,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,165.0,35.0,25.199999999999996,95.87635199999998,92.9536483931947,58.82297365109577,27.354844990851724,63.91756799999999,9.08607,24611.158499999998,63,64,52,56,31,31,3276,3584,0.0366912,0.0401408,1091.6399999999999,2845.0,9.08607,63.91756799999999
845,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,155.0,25.0,21.699999999999996,99.51654375000001,86.4360529300567,58.91973605469152,28.09578212149,66.3443625,8.4489855,24612.62685,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,2859.0,8.4489855,66.3443625
237,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,180.0,25.0,18.2,98.31071249999998,88.64471833648392,56.62825314749043,27.32959240689954,65.54047499999999,8.664878999999999,24616.7538,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1090.08,2920.5,8.664878999999999,65.54047499999999
293,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,170.0,35.0,18.2,98.31071249999998,88.64471833648392,59.365953148067724,27.16832965681761,65.54047499999999,8.664878999999999,24616.7538,63,64,50,53,32,32,3150,3392,0.03527999999999999,0.037990399999999994,1029.52,2941.5,8.664878999999999,65.54047499999999
270,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,175.0,30.0,18.2,98.31071249999998,88.64471833648392,57.961394522974345,27.248697308527518,65.54047499999999,8.664878999999999,24616.7538,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1059.8,2931.0,8.664878999999999,65.54047499999999
1887,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,135.0,30.0,25.199999999999996,100.91530799999998,84.11898676748581,60.9044883041692,28.821858297190172,67.27687199999998,8.222495999999998,24630.589199999995,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,2811.0,8.222495999999998,67.27687199999998
1919,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,120.0,45.0,25.199999999999996,100.91530799999998,84.11898676748581,67.12762505494652,28.495690342198277,67.27687199999998,8.222495999999998,24630.589199999995,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2850.0,8.222495999999998,67.27687199999998
1295,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,120.0,35.0,25.199999999999996,100.91530799999998,84.11898676748581,67.12762505494652,28.298992249257466,67.27687199999998,8.222495999999998,24630.589199999995,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2874.0,8.222495999999998,67.27687199999998
1903,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,130.0,35.0,25.199999999999996,100.91530799999998,84.11898676748581,62.83299807251956,28.712221864003023,67.27687199999998,8.222495999999998,24630.589199999995,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2824.0,8.222495999999998,67.27687199999998
1279,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,125.0,30.0,25.199999999999996,100.91530799999998,84.11898676748581,64.90188653052127,28.396964806234738,67.27687199999998,8.222495999999998,24630.589199999995,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2862.0,8.222495999999998,67.27687199999998
1913,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,125.0,40.0,25.199999999999996,100.91530799999998,84.11898676748581,64.90188653052127,28.603503157234666,67.27687199999998,8.222495999999998,24630.589199999995,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2837.0,8.222495999999998,67.27687199999998
1189,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,150.0,25.0,18.2,102.14099999999999,81.99162192816632,59.30684626070987,28.533405343186377,68.094,8.0145495,24637.322025,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,2880.0,8.0145495,68.094
1477,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,155.0,25.0,18.2,102.14099999999999,81.99162192816632,57.72211392167206,28.76043241631039,68.094,8.0145495,24637.322025,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,2852.5,8.0145495,68.094
1503,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,150.0,30.0,18.2,102.14099999999999,81.99162192816632,59.30684626070987,28.65674502545978,68.094,8.0145495,24637.322025,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,2865.0,8.0145495,68.094
521,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,170.0,25.0,18.2,99.87119999999999,86.09730056710774,57.17450428889998,27.777800950418396,66.5808,8.415873,24640.27935,60,61,51,54,32,32,3060,3294,0.034272,0.036892799999999996,1046.52,2909.0,8.415873,66.5808
551,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,165.0,30.0,18.2,99.87119999999999,86.09730056710774,58.60187058771505,27.69133795741739,66.5808,8.415873,24640.27935,60,61,51,54,31,31,3060,3294,0.034272,0.036892799999999996,1015.74,2920.0,8.415873,66.5808
1140,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,155.0,30.0,21.699999999999996,99.68961599999997,86.4360529300567,58.91973605469152,28.258656296376984,66.45974399999999,8.4489855,24641.472224999998,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,2844.0,8.4489855,66.45974399999999
982,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,120.0,45.0,25.199999999999996,100.10385449999998,85.75854820415879,69.0201241941058,27.791789305712115,66.735903,8.3827605,24647.598224999998,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2914.0,8.3827605,66.735903
947,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,135.0,30.0,25.199999999999996,100.10385449999998,85.75854820415879,62.621541329540364,28.066545661950165,66.735903,8.3827605,24647.598224999998,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2879.5,8.3827605,66.735903
975,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,125.0,40.0,25.199999999999996,100.10385449999998,85.75854820415879,66.73163641796755,27.88271207844373,66.735903,8.3827605,24647.598224999998,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2902.5,8.3827605,66.735903
964,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,130.0,35.0,25.199999999999996,100.10385449999998,85.75854820415879,64.60442071209168,27.97429504765085,66.735903,8.3827605,24647.598224999998,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2891.0,8.3827605,66.735903
332,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,165.0,25.0,18.2,99.144864,87.52006049149338,59.40062413159137,27.412493303272104,66.096576,8.554945499999999,24651.342225,61,62,51,54,31,31,3111,3348,0.0348432,0.0374976,1015.74,2934.5,8.554945499999999,66.096576
1583,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,125.0,35.0,25.199999999999996,101.07703125,84.11898676748581,64.90188653052127,28.533405343186384,67.3846875,8.222495999999998,24657.543074999998,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2850.0,8.222495999999998,67.3846875
1567,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,130.0,30.0,25.199999999999996,101.07703125,84.11898676748581,62.83299807251956,28.637192019184695,67.3846875,8.222495999999998,24657.543074999998,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2837.5,8.222495999999998,67.3846875
1593,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,120.0,40.0,25.199999999999996,101.07703125,84.11898676748581,67.12762505494652,28.43044655646987,67.3846875,8.222495999999998,24657.543074999998,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2862.5,8.222495999999998,67.3846875
130,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,195.0,25.0,18.2,97.23823199999998,91.02953497164461,54.93080345305079,27.22175115311929,64.82548799999999,8.897991,24659.463449999996,66,67,49,52,36,36,3234,3484,0.0362208,0.039020799999999994,1161.42,2902.5,8.897991,64.82548799999999
164,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,190.0,30.0,18.2,97.23823199999998,91.02953497164461,56.12211972810546,27.140677212100996,64.82548799999999,8.897991,24659.463449999996,66,67,49,52,35,35,3234,3484,0.0362208,0.039020799999999994,1131.64,2913.0,8.897991,64.82548799999999
189,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,185.0,35.0,18.2,97.23823199999998,91.02953497164461,57.37209285825393,27.060135139513637,64.82548799999999,8.897991,24659.463449999996,66,67,49,52,34,34,3234,3484,0.0362208,0.039020799999999994,1101.86,2923.5,8.897991,64.82548799999999
708,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,130.0,30.0,25.199999999999996,99.43426349999999,87.30325897920605,65.56412115057677,27.732514026872522,66.289509,8.533753499999998,24679.443074999996,56,57,55,59,24,24,3080,3363,0.034496,0.0376656,899.0799999999998,2902.0,8.533753499999998,66.289509
726,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,125.0,35.0,25.199999999999996,99.43426349999999,87.30325897920605,67.72293670400455,27.645984494927617,66.289509,8.533753499999998,24679.443074999996,56,57,55,59,23,23,3080,3363,0.034496,0.0376656,864.4999999999999,2913.0,8.533753499999998,66.289509
738,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,120.0,40.0,25.199999999999996,99.43426349999999,87.30325897920605,70.04542002871393,27.56004956018526,66.289509,8.533753499999998,24679.443074999996,56,57,55,59,22,22,3080,3363,0.034496,0.0376656,829.9199999999998,2924.0,8.533753499999998,66.289509
812,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,165.0,35.0,18.2,100.234368,86.09730056710774,58.60187058771505,27.896859259545593,66.822912,8.415873,24700.80735,60,61,51,54,31,31,3060,3294,0.034272,0.036892799999999996,1015.74,2904.5,8.415873,66.822912
791,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,170.0,30.0,18.2,100.234368,86.09730056710774,57.17450428889998,27.98842537251448,66.822912,8.415873,24700.80735,60,61,51,54,32,32,3060,3294,0.034272,0.036892799999999996,1046.52,2893.0,8.415873,66.822912
761,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,175.0,25.0,18.2,100.234368,86.09730056710774,55.821793873653725,28.08065854453705,66.822912,8.415873,24700.80735,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1077.3,2881.5,8.415873,66.822912
1502,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,145.0,30.0,25.199999999999996,100.43865,85.75854820415879,59.032268927013845,28.56256609932522,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,27,27,3025,3304,0.03388,0.0370048,1002.8199999999998,2828.5,8.3827605,66.95909999999999
1540,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,125.0,50.0,25.199999999999996,100.43865,85.75854820415879,66.73163641796755,28.152133971274214,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2878.5,8.3827605,66.95909999999999
1242,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,130.0,40.0,25.199999999999996,100.43865,85.75854820415879,64.60442071209168,28.14809541378319,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2879.0,8.3827605,66.95909999999999
1231,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,135.0,35.0,25.199999999999996,100.43865,85.75854820415879,62.621541329540364,28.24537566849329,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2867.0,8.3827605,66.95909999999999
1214,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,140.0,30.0,25.199999999999996,100.43865,85.75854820415879,60.76838410930427,28.343402272516403,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,26,26,3025,3304,0.03388,0.0370048,968.2399999999999,2855.0,8.3827605,66.95909999999999
1530,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,135.0,40.0,25.199999999999996,100.43865,85.75854820415879,62.621541329540364,28.35570851737624,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2853.5,8.3827605,66.95909999999999
1249,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,125.0,45.0,25.199999999999996,100.43865,85.75854820415879,66.73163641796755,28.05155275039037,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2891.0,8.3827605,66.95909999999999
1252,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,120.0,50.0,25.199999999999996,100.43865,85.75854820415879,69.0201241941058,27.955739058880017,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2903.0,8.3827605,66.95909999999999
1519,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,140.0,35.0,25.199999999999996,100.43865,85.75854820415879,60.76838410930427,28.458721827177428,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,26,26,3025,3304,0.03388,0.0370048,968.2399999999999,2841.0,8.3827605,66.95909999999999
1537,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,130.0,45.0,25.199999999999996,100.43865,85.75854820415879,64.60442071209168,28.253515923962635,66.95909999999999,8.3827605,24703.397474999998,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2866.0,8.3827605,66.95909999999999
458,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,180.0,30.0,18.2,98.87248799999998,88.64471833648392,56.62825314749043,27.587328382272187,65.91499199999998,8.664878999999999,24710.383049999997,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1090.08,2904.0,8.664878999999999,65.91499199999998
425,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,185.0,25.0,18.2,98.87248799999998,88.64471833648392,55.36106120005866,27.673942855609738,65.91499199999998,8.664878999999999,24710.383049999997,63,64,50,53,34,34,3150,3392,0.03527999999999999,0.037990399999999994,1120.36,2893.0,8.664878999999999,65.91499199999998
