,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
481,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,175.0,35.0,18.2,98.87248799999998,88.64471833648392,57.961394522974345,27.50131092803517,65.91499199999998,8.664878999999999,24710.383049999997,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1059.8,2915.0,8.664878999999999,65.91499199999998
497,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,170.0,40.0,18.2,98.87248799999998,88.64471833648392,59.365953148067724,27.41588414805167,65.91499199999998,8.664878999999999,24710.383049999997,63,64,50,53,32,32,3150,3392,0.03527999999999999,0.037990399999999994,1029.52,2926.0,8.664878999999999,65.91499199999998
846,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,160.0,25.0,18.2,101.14796249999999,84.83714177693761,58.59767170392872,28.17886148553512,67.431975,8.2926945,24736.053524999996,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,2895.5,8.2926945,67.431975
679,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,125.0,50.0,25.199999999999996,98.99732699999998,88.80731947069943,69.51652999612217,27.344163403835147,65.998218,8.680772999999999,24746.288849999997,58,59,54,58,23,23,3132,3422,0.035078399999999996,0.0383264,851.9999999999999,2939.0,8.680772999999999,65.998218
666,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,135.0,40.0,25.199999999999996,98.99732699999998,88.80731947069943,65.23490940597235,27.514397567100765,65.998218,8.680772999999999,24746.288849999997,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2917.0,8.680772999999999,65.998218
674,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,130.0,45.0,25.199999999999996,98.99732699999998,88.80731947069943,67.30053976474929,27.42898853487191,65.998218,8.680772999999999,24746.288849999997,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2928.0,8.680772999999999,65.998218
634,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,145.0,30.0,25.199999999999996,98.99732699999998,88.80731947069943,61.49584685591464,27.68699240205266,65.998218,8.680772999999999,24746.288849999997,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2895.0,8.680772999999999,65.998218
653,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,140.0,35.0,25.199999999999996,98.99732699999998,88.80731947069943,63.304414869899695,27.6003967445655,65.998218,8.680772999999999,24746.288849999997,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2906.0,8.680772999999999,65.998218
90,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,185.0,40.0,25.199999999999996,93.96972,97.96718336483931,57.32722271256817,26.43737750344563,62.64648,9.576134999999999,24758.948249999998,69,70,50,54,34,34,3450,3780,0.038639999999999994,0.042336,1186.9599999999998,2906.0,9.576134999999999,62.64648
586,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,150.0,40.0,25.199999999999996,98.31071249999998,90.20297920604915,61.316894920784904,27.44218177782449,65.54047499999999,8.8171965,24761.455425,60,61,53,57,28,28,3180,3477,0.035616,0.038942399999999995,1007.3999999999999,2906.0,8.8171965,65.54047499999999
571,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,155.0,35.0,25.199999999999996,98.31071249999998,90.20297920604915,59.678452271462554,27.528281039220094,65.54047499999999,8.8171965,24761.455425,60,61,53,57,29,29,3180,3477,0.035616,0.038942399999999995,1040.9799999999998,2895.0,8.8171965,65.54047499999999
596,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,145.0,45.0,25.199999999999996,98.31071249999998,90.20297920604915,63.05819922060149,27.356675577222667,65.54047499999999,8.8171965,24761.455425,60,61,53,57,27,27,3180,3477,0.035616,0.038942399999999995,973.8199999999998,2917.0,8.8171965,65.54047499999999
1141,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,160.0,30.0,18.2,101.323872,84.83714177693761,58.59767170392872,28.344724958121226,67.54924799999999,8.2926945,24765.371775,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,2880.0,8.2926945,67.54924799999999
1113,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,165.0,25.0,18.2,101.323872,84.83714177693761,57.12704079883852,28.44265062384631,67.54924799999999,8.2926945,24765.371775,58,59,52,55,31,31,3016,3245,0.033779199999999995,0.036343999999999994,1032.24,2868.0,8.2926945,67.54924799999999
308,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,160.0,40.0,25.199999999999996,96.82115625,92.9536483931947,60.337263237444624,27.01767395194727,64.5474375,9.08607,24768.625874999998,63,64,52,56,30,30,3276,3584,0.0366912,0.0401408,1058.56,2916.5,9.08607,64.5474375
319,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,155.0,45.0,25.199999999999996,96.82115625,92.9536483931947,61.940503405238786,26.937592803904135,64.5474375,9.08607,24768.625874999998,63,64,52,56,29,29,3276,3584,0.0366912,0.0401408,1025.4799999999998,2927.0,9.08607,64.5474375
292,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,165.0,35.0,25.199999999999996,96.82115625,92.9536483931947,58.82297365109577,27.098283287936006,64.5474375,9.08607,24768.625874999998,63,64,52,56,31,31,3276,3584,0.0366912,0.0401408,1091.6399999999999,2906.0,9.08607,64.5474375
72,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,200.0,35.0,18.2,96.69348000000001,93.25175047258978,55.64932889151716,26.630492650004044,64.46232,9.115208999999998,24775.028550000003,69,70,48,51,37,37,3312,3570,0.0370944,0.039984,1171.2,2964.0,9.115208999999998,64.46232
9,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,210.0,25.0,18.2,96.69348000000001,93.25175047258978,53.45121360255955,26.779839256976455,64.46232,9.115208999999998,24775.028550000003,69,70,48,51,39,39,3312,3570,0.0370944,0.039984,1229.76,2944.0,9.115208999999998,64.46232
45,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,205.0,30.0,18.2,96.69348000000001,93.25175047258978,54.5257965130087,26.704935158777662,64.46232,9.115208999999998,24775.028550000003,69,70,48,51,38,38,3312,3570,0.0370944,0.039984,1200.48,2954.0,9.115208999999998,64.46232
92,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,195.0,40.0,18.2,96.69348000000001,93.25175047258978,56.82534992110997,26.556507343183345,64.46232,9.115208999999998,24775.028550000003,69,70,48,51,36,36,3312,3570,0.0370944,0.039984,1141.92,2974.0,9.115208999999998,64.46232
414,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,135.0,50.0,25.199999999999996,97.59572549999999,91.69348960302456,67.80395001793399,26.93695933751928,65.06381699999999,8.9628915,24780.701174999995,61,62,53,57,25,25,3233,3534,0.036209599999999995,0.03958079999999999,906.6599999999999,2950.5,8.9628915,65.06381699999999
408,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,140.0,45.0,25.199999999999996,97.59572549999999,91.69348960302456,65.7974299472281,27.01639871139686,65.06381699999999,8.9628915,24780.701174999995,61,62,53,57,26,26,3233,3534,0.036209599999999995,0.03958079999999999,940.2399999999999,2940.0,8.9628915,65.06381699999999
362,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,155.0,30.0,25.199999999999996,97.59572549999999,91.69348960302456,60.491827515002214,27.257856552949683,65.06381699999999,8.9628915,24780.701174999995,61,62,53,57,29,29,3233,3534,0.036209599999999995,0.03958079999999999,1040.9799999999998,2908.5,8.9628915,65.06381699999999
383,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,150.0,35.0,25.199999999999996,97.59572549999999,91.69348960302456,62.15260098287289,27.176842000760505,65.06381699999999,8.9628915,24780.701174999995,61,62,53,57,28,28,3233,3534,0.036209599999999995,0.03958079999999999,1007.3999999999999,2919.0,8.9628915,65.06381699999999
398,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,145.0,40.0,25.199999999999996,97.59572549999999,91.69348960302456,63.91763803303791,27.096357838515413,65.06381699999999,8.9628915,24780.701174999995,61,62,53,57,27,27,3233,3534,0.036209599999999995,0.03958079999999999,973.8199999999998,2929.5,8.9628915,65.06381699999999
2232,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,140.0,25.0,18.2,104.79666599999999,78.87510018903592,59.27060563807451,29.372455701720174,69.86444399999999,7.709914499999999,24790.529774999995,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,2853.0,7.709914499999999,69.86444399999999
572,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,160.0,35.0,21.699999999999996,99.87119999999999,87.75041209829867,58.859473483633096,27.605467684961404,66.5808,8.577461999999999,24793.7889,60,61,51,56,30,30,3060,3416,0.034272,0.03825919999999999,1029.7599999999998,2931.0,8.577461999999999,66.5808
607,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,155.0,25.0,21.699999999999996,100.62023400000001,86.4360529300567,58.91973605469152,27.854894921931898,67.080156,8.4489855,24796.575225,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,2921.0,8.4489855,67.080156
2276,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,120.0,40.0,25.199999999999996,102.95812799999999,82.37102457466918,65.20661100924505,28.92104123284101,68.638752,8.0516355,24808.741725,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2856.0,8.0516355,68.638752
2267,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,125.0,35.0,25.199999999999996,102.95812799999999,82.37102457466918,63.04456720013232,29.034450388092473,68.638752,8.0516355,24808.741725,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2842.5,8.0516355,68.638752
2253,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,130.0,30.0,25.199999999999996,102.95812799999999,82.37102457466918,61.03488482581908,29.148847345220247,68.638752,8.0516355,24808.741725,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,2829.0,8.0516355,68.638752
835,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,150.0,45.0,25.199999999999996,98.668206,90.20297920604915,61.316894920784904,27.634596065983956,65.778804,8.8171965,24821.037675,60,61,53,57,28,28,3180,3477,0.035616,0.038942399999999995,1007.3999999999999,2892.0,8.8171965,65.778804
825,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,155.0,40.0,25.199999999999996,98.668206,90.20297920604915,59.678452271462554,27.725694831558148,65.778804,8.8171965,24821.037675,60,61,53,57,29,29,3180,3477,0.035616,0.038942399999999995,1040.9799999999998,2880.5,8.8171965,65.778804
207,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,180.0,40.0,21.699999999999996,97.23823199999998,92.84524763705103,57.429425970304706,26.980119554628324,64.82548799999999,9.075474,24828.0723,66,67,49,54,33,33,3234,3618,0.0362208,0.0405216,1122.4799999999998,2934.0,9.075474,64.82548799999999
913,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,135.0,45.0,25.199999999999996,99.51654375000001,88.80731947069943,65.23490940597235,27.727793418569906,66.3443625,8.680772999999999,24832.824975,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2905.0,8.680772999999999,66.3443625
873,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,150.0,30.0,25.199999999999996,99.51654375000001,88.80731947069943,59.797685730563614,28.002775676270584,66.3443625,8.680772999999999,24832.824975,58,59,54,58,28,28,3132,3422,0.035078399999999996,0.0383264,1022.3999999999999,2870.5,8.680772999999999,66.3443625
892,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,145.0,35.0,25.199999999999996,99.51654375000001,88.80731947069943,61.49584685591464,27.91044713593209,66.3443625,8.680772999999999,24832.824975,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2882.0,8.680772999999999,66.3443625
905,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,140.0,40.0,25.199999999999996,99.51654375000001,88.80731947069943,63.304414869899695,27.818788883792074,66.3443625,8.680772999999999,24832.824975,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2893.5,8.680772999999999,66.3443625
918,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,130.0,50.0,25.199999999999996,99.51654375000001,88.80731947069943,67.30053976474929,27.63745335218997,66.3443625,8.680772999999999,24832.824975,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2916.5,8.680772999999999,66.3443625
1013,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,125.0,30.0,25.199999999999996,102.1920705,84.11898676748581,64.90188653052127,28.19788390768912,68.128047,8.222495999999998,24843.382949999996,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2923.0,8.222495999999998,68.128047
1029,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,120.0,35.0,25.199999999999996,102.1920705,84.11898676748581,67.12762505494652,28.106575963574567,68.128047,8.222495999999998,24843.382949999996,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2934.5,8.222495999999998,68.128047
826,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,160.0,40.0,21.699999999999996,100.234368,87.75041209829867,58.859473483633096,27.805952768657935,66.822912,8.577461999999999,24854.316899999998,60,61,51,56,30,30,3060,3416,0.034272,0.03825919999999999,1029.7599999999998,2916.0,8.577461999999999,66.822912
496,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,165.0,40.0,25.199999999999996,97.37442,92.9536483931947,58.82297365109577,27.342754563414776,64.91628,9.08607,24860.836499999998,63,64,52,56,31,31,3276,3584,0.0366912,0.0401408,1091.6399999999999,2891.0,9.08607,64.91628
1159,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,150.0,35.0,25.199999999999996,99.68961599999997,88.80731947069943,59.797685730563614,28.16054622656855,66.45974399999999,8.680772999999999,24861.670349999997,58,59,54,58,28,28,3132,3422,0.035078399999999996,0.0383264,1022.3999999999999,2856.0,8.680772999999999,66.45974399999999
1180,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,140.0,45.0,25.199999999999996,99.68961599999997,88.80731947069943,63.304414869899695,27.966566806803105,66.45974399999999,8.680772999999999,24861.670349999997,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2880.0,8.680772999999999,66.45974399999999
1172,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,145.0,40.0,25.199999999999996,99.68961599999997,88.80731947069943,61.49584685591464,28.06318600761199,66.45974399999999,8.680772999999999,24861.670349999997,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2868.0,8.680772999999999,66.45974399999999
1960,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,120.0,35.0,25.199999999999996,103.27589999999998,82.37102457466918,65.20661100924505,28.88618878801962,68.85059999999999,8.0516355,24861.703725,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2869.0,8.0516355,68.85059999999999
1626,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,120.0,30.0,25.199999999999996,103.27589999999998,82.37102457466918,65.20661100924505,28.78677059027262,68.85059999999999,8.0516355,24861.703725,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2881.0,8.0516355,68.85059999999999
1946,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,125.0,30.0,25.199999999999996,103.27589999999998,82.37102457466918,63.04456720013232,28.994752261276737,68.85059999999999,8.0516355,24861.703725,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2856.0,8.0516355,68.85059999999999
923,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,150.0,25.0,18.2,103.49720549999998,81.99162192816632,59.30684626070987,28.33497282378793,68.99813699999999,8.0145495,24863.356275,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,2943.0,8.0145495,68.99813699999999
238,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,185.0,25.0,18.2,99.80026875,88.64471833648392,55.36106120005866,27.3963968115047,66.5335125,8.664878999999999,24865.013175,63,64,50,53,34,34,3150,3392,0.03527999999999999,0.037990399999999994,1120.36,2956.0,8.664878999999999,66.5335125
294,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,175.0,35.0,18.2,99.80026875,88.64471833648392,57.961394522974345,27.236668779623827,66.5335125,8.664878999999999,24865.013175,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1059.8,2977.0,8.664878999999999,66.5335125
310,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,170.0,40.0,18.2,99.80026875,88.64471833648392,59.365953148067724,27.157573897977013,66.5335125,8.664878999999999,24865.013175,63,64,50,53,32,32,3150,3392,0.03527999999999999,0.037990399999999994,1029.52,2987.5,8.664878999999999,66.5335125
271,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,180.0,30.0,18.2,99.80026875,88.64471833648392,56.62825314749043,27.316274707992424,66.5335125,8.664878999999999,24865.013175,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1090.08,2966.5,8.664878999999999,66.5335125
2610,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,120.0,35.0,25.199999999999996,104.86476,79.67455576559546,62.71131487187727,29.328793175167828,69.90984,7.78806,24876.117,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,2860.0,7.78806,69.90984
2597,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,125.0,30.0,25.199999999999996,104.86476,79.67455576559546,60.63200714553586,29.447912392927396,69.90984,7.78806,24876.117,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,2846.0,7.78806,69.90984
1865,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,150.0,25.0,18.2,104.45619599999999,80.48756143667296,57.65848521377543,29.13344376678175,69.637464,7.86753,24883.5195,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,2872.0,7.86753,69.637464
1889,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,145.0,30.0,18.2,104.45619599999999,80.48756143667296,59.29589637677325,29.024966201470807,69.637464,7.86753,24883.5195,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,2885.0,7.86753,69.637464
874,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,155.0,30.0,21.699999999999996,101.14796249999999,86.4360529300567,58.91973605469152,28.086751656741065,67.431975,8.4489855,24884.529974999998,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,2907.0,8.4489855,67.431975
2578,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,135.0,25.0,18.2,106.77139199999996,76.35478260869564,58.72261168993775,29.68286510348407,71.18092799999998,7.4635575,24885.611624999998,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,2870.0,7.4635575,71.18092799999998
165,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,195.0,30.0,18.2,98.668206,91.02953497164461,54.93080345305079,27.20408086473273,65.778804,8.897991,24897.792449999997,66,67,49,52,36,36,3234,3484,0.0362208,0.039020799999999994,1161.42,2947.5,8.897991,65.778804
208,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,185.0,40.0,18.2,98.668206,91.02953497164461,57.37209285825393,27.045019648833023,65.778804,8.897991,24897.792449999997,66,67,49,52,34,34,3234,3484,0.0362208,0.039020799999999994,1101.86,2968.5,8.897991,65.778804
131,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,200.0,25.0,18.2,98.668206,91.02953497164461,53.79399074317922,27.284389925233242,65.778804,8.897991,24897.792449999997,66,67,49,52,37,37,3234,3484,0.0362208,0.039020799999999994,1191.2,2937.0,8.897991,65.778804
190,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,190.0,35.0,18.2,98.668206,91.02953497164461,56.12211972810546,27.12429250811257,65.778804,8.897991,24897.792449999997,66,67,49,52,35,35,3234,3484,0.0362208,0.039020799999999994,1131.64,2958.0,8.897991,65.778804
573,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,165.0,35.0,18.2,101.43168750000001,86.09730056710774,58.60187058771505,27.68073745005315,67.621125,8.415873,24900.3606,60,61,51,54,31,31,3060,3294,0.034272,0.036892799999999996,1015.74,2967.0,8.415873,67.621125
552,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,170.0,30.0,18.2,101.43168750000001,86.09730056710774,57.17450428889998,27.765793564323324,67.621125,8.415873,24900.3606,60,61,51,54,32,32,3060,3294,0.034272,0.036892799999999996,1046.52,2956.0,8.415873,67.621125
522,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,175.0,25.0,18.2,101.43168750000001,86.09730056710774,55.821793873653725,27.85142960494136,67.621125,8.415873,24900.3606,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1077.3,2945.0,8.415873,67.621125
333,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,170.0,25.0,18.2,100.6940025,87.52006049149338,57.95380258538994,27.483744361119125,67.129335,8.554945499999999,24909.531974999998,61,62,51,54,32,32,3111,3348,0.0348432,0.0374976,1046.52,2971.0,8.554945499999999,67.129335
364,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,165.0,30.0,18.2,100.6940025,87.52006049149338,59.40062413159137,27.403771311089823,67.129335,8.554945499999999,24909.531974999998,61,62,51,54,31,31,3111,3348,0.0348432,0.0374976,1015.74,2981.5,8.554945499999999,67.129335
1545,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,145.0,25.0,18.2,104.62359375,80.48756143667296,59.29589637677325,28.939154933594047,69.7490625,7.86753,24911.419125,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,2900.0,7.86753,69.7490625
1160,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,155.0,35.0,21.699999999999996,101.323872,86.4360529300567,58.91973605469152,28.247541520471596,67.54924799999999,8.4489855,24913.848224999998,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,2892.0,8.4489855,67.54924799999999
608,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,160.0,25.0,18.2,102.243141,84.83714177693761,58.59767170392872,27.933532518407137,68.162094,8.2926945,24918.583274999997,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,2958.0,8.2926945,68.162094
1504,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,155.0,30.0,18.2,103.84334999999999,81.99162192816632,57.72211392167206,28.748491746742104,69.2289,8.0145495,24921.047025,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,2901.5,8.0145495,69.2289
1216,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,150.0,30.0,18.2,103.84334999999999,81.99162192816632,59.30684626070987,28.52535846952157,69.2289,8.0145495,24921.047025,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,2929.0,8.0145495,69.2289
1521,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,150.0,35.0,18.2,103.84334999999999,81.99162192816632,59.30684626070987,28.646590875272132,69.2289,8.0145495,24921.047025,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,2914.0,8.0145495,69.2289
1478,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,160.0,25.0,18.2,103.84334999999999,81.99162192816632,56.22806065246036,28.85119739978606,69.2289,8.0145495,24921.047025,55,56,53,56,30,30,2915,3136,0.032647999999999996,0.03512319999999999,1016.96,2889.0,8.0145495,69.2289
1190,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,155.0,25.0,18.2,103.84334999999999,81.99162192816632,57.72211392167206,28.622253334553506,69.2289,8.0145495,24921.047025,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,2917.0,8.0145495,69.2289
1306,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,120.0,40.0,25.199999999999996,102.685752,84.11898676748581,67.12762505494652,28.302358175497684,68.457168,8.222495999999998,24925.663199999995,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2924.0,8.222495999999998,68.457168
1888,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,140.0,30.0,25.199999999999996,102.685752,84.11898676748581,59.10214377783902,28.924769144162088,68.457168,8.222495999999998,24925.663199999995,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,2848.0,8.222495999999998,68.457168
1922,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,120.0,50.0,25.199999999999996,102.685752,84.11898676748581,67.12762505494652,28.495690342198277,68.457168,8.222495999999998,24925.663199999995,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2900.0,8.222495999999998,68.457168
1296,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,125.0,35.0,25.199999999999996,102.685752,84.11898676748581,64.90188653052127,28.398660565734602,68.457168,8.222495999999998,24925.663199999995,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2912.0,8.222495999999998,68.457168
1914,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,130.0,40.0,25.199999999999996,102.685752,84.11898676748581,62.83299807251956,28.708457734349246,68.457168,8.222495999999998,24925.663199999995,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2874.0,8.222495999999998,68.457168
1904,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,135.0,35.0,25.199999999999996,102.685752,84.11898676748581,60.9044883041692,28.81616474958506,68.457168,8.222495999999998,24925.663199999995,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,2861.0,8.222495999999998,68.457168
1280,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,130.0,30.0,25.199999999999996,102.685752,84.11898676748581,62.83299807251956,28.495690342198277,68.457168,8.222495999999998,24925.663199999995,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2900.0,8.222495999999998,68.457168
1920,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,125.0,45.0,25.199999999999996,102.685752,84.11898676748581,64.90188653052127,28.60163667452667,68.457168,8.222495999999998,24925.663199999995,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2887.0,8.222495999999998,68.457168
983,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,125.0,45.0,25.199999999999996,101.80053000000001,85.75854820415879,66.73163641796755,27.884233030791158,67.86702000000001,8.3827605,24930.377475,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2951.5,8.3827605,67.86702000000001
965,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,135.0,35.0,25.199999999999996,101.80053000000001,85.75854820415879,62.621541329540364,28.065002639919065,67.86702000000001,8.3827605,24930.377475,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2928.5,8.3827605,67.86702000000001
948,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,140.0,30.0,25.199999999999996,101.80053000000001,85.75854820415879,60.76838410930427,28.156362997647044,67.86702000000001,8.3827605,24930.377475,55,56,55,59,26,26,3025,3304,0.03388,0.0370048,968.2399999999999,2917.0,8.3827605,67.86702000000001
986,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,120.0,50.0,25.199999999999996,101.80053000000001,85.75854820415879,69.0201241941058,27.794809506093383,67.86702000000001,8.3827605,24930.377475,55,56,55,59,22,22,3025,3304,0.03388,0.0370048,829.9199999999998,2963.0,8.3827605,67.86702000000001
976,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,130.0,40.0,25.199999999999996,101.80053000000001,85.75854820415879,64.60442071209168,27.97429504765086,67.86702000000001,8.3827605,24930.377475,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2940.0,8.3827605,67.86702000000001
1568,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,135.0,30.0,25.199999999999996,102.8503125,84.11898676748581,60.9044883041692,28.738195108835694,68.566875,8.222495999999998,24953.089949999998,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,2875.0,8.222495999999998,68.566875
1584,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,130.0,35.0,25.199999999999996,102.8503125,84.11898676748581,62.83299807251956,28.635395522115758,68.566875,8.222495999999998,24953.089949999998,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2887.5,8.222495999999998,68.566875
1594,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,125.0,40.0,25.199999999999996,102.8503125,84.11898676748581,64.90188653052127,28.533405343186384,68.566875,8.222495999999998,24953.089949999998,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2900.0,8.222495999999998,68.566875
1600,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,120.0,45.0,25.199999999999996,102.8503125,84.11898676748581,67.12762505494652,28.432214751261395,68.566875,8.222495999999998,24953.089949999998,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2912.5,8.222495999999998,68.566875
2306,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,120.0,30.0,25.199999999999996,105.33290625,79.67455576559546,62.71131487187727,29.322620570025634,70.2219375,7.78806,24954.141375,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,2873.5,7.78806,70.2219375
426,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,190.0,25.0,18.2,100.370556,88.64471833648392,54.15490267403893,27.742885949027286,66.913704,8.664878999999999,24960.061049999997,63,64,50,53,35,35,3150,3392,0.03527999999999999,0.037990399999999994,1150.64,2928.0,8.664878999999999,66.913704
482,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,180.0,35.0,18.2,100.370556,88.64471833648392,56.62825314749043,27.571878566912787,66.913704,8.664878999999999,24960.061049999997,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1090.08,2950.0,8.664878999999999,66.913704
459,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,185.0,30.0,18.2,100.370556,88.64471833648392,55.36106120005866,27.65709007897643,66.913704,8.664878999999999,24960.061049999997,63,64,50,53,34,34,3150,3392,0.03527999999999999,0.037990399999999994,1120.36,2939.0,8.664878999999999,66.913704
498,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,175.0,40.0,18.2,100.370556,88.64471833648392,57.961394522974345,27.487245275977408,66.913704,8.664878999999999,24960.061049999997,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1059.8,2961.0,8.664878999999999,66.913704
746,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,120.0,45.0,25.199999999999996,101.11959,87.30325897920605,70.04542002871393,27.564332282858352,67.41306,8.533753499999998,24960.330824999997,56,57,55,59,22,22,3080,3363,0.034496,0.0376656,829.9199999999998,2973.0,8.533753499999998,67.41306
739,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,125.0,40.0,25.199999999999996,101.11959,87.30325897920605,67.72293670400455,27.648859197821174,67.41306,8.533753499999998,24960.330824999997,56,57,55,59,23,23,3080,3363,0.034496,0.0376656,864.4999999999999,2962.0,8.533753499999998,67.41306
727,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,130.0,35.0,25.199999999999996,101.11959,87.30325897920605,65.56412115057677,27.733961259568552,67.41306,8.533753499999998,24960.330824999997,56,57,55,59,24,24,3080,3363,0.034496,0.0376656,899.0799999999998,2951.0,8.533753499999998,67.41306
709,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,135.0,30.0,25.199999999999996,101.11959,87.30325897920605,63.551786040508325,27.819644547423227,67.41306,8.533753499999998,24960.330824999997,56,57,55,59,25,25,3080,3363,0.034496,0.0376656,933.6599999999999,2940.0,8.533753499999998,67.41306
827,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,165.0,40.0,18.2,101.80053000000001,86.09730056710774,58.60187058771505,27.884233030791158,67.86702000000001,8.415873,24961.83435,60,61,51,54,31,31,3060,3294,0.034272,0.036892799999999996,1015.74,2951.5,8.415873,67.86702000000001
813,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,170.0,35.0,18.2,101.80053000000001,86.09730056710774,57.17450428889998,27.97429504765086,67.86702000000001,8.415873,24961.83435,60,61,51,54,32,32,3060,3294,0.034272,0.036892799999999996,1046.52,2940.0,8.415873,67.86702000000001
762,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,180.0,25.0,18.2,101.80053000000001,86.09730056710774,54.53786439474507,28.156362997647044,67.86702000000001,8.415873,24961.83435,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1108.08,2917.0,8.415873,67.86702000000001
792,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,175.0,30.0,18.2,101.80053000000001,86.09730056710774,55.821793873653725,28.065002639919065,67.86702000000001,8.415873,24961.83435,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1077.3,2928.5,8.415873,67.86702000000001
1253,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,125.0,50.0,25.199999999999996,102.14099999999999,85.75854820415879,66.73163641796755,28.05155275039037,68.094,8.3827605,24987.122475,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,2940.0,8.3827605,68.094
1243,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,135.0,40.0,25.199999999999996,102.14099999999999,85.75854820415879,62.621541329540364,28.242121017803633,68.094,8.3827605,24987.122475,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2916.0,8.3827605,68.094
1250,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,130.0,45.0,25.199999999999996,102.14099999999999,85.75854820415879,64.60442071209168,28.1464803493677,68.094,8.3827605,24987.122475,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2928.0,8.3827605,68.094
1215,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,145.0,30.0,25.199999999999996,102.14099999999999,85.75854820415879,59.032268927013845,28.43557499121795,68.094,8.3827605,24987.122475,55,56,55,59,27,27,3025,3304,0.03388,0.0370048,1002.8199999999998,2892.0,8.3827605,68.094
1232,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,140.0,35.0,25.199999999999996,102.14099999999999,85.75854820415879,60.76838410930427,28.338483079714695,68.094,8.3827605,24987.122475,55,56,55,59,26,26,3025,3304,0.03388,0.0370048,968.2399999999999,2904.0,8.3827605,68.094
1538,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,135.0,45.0,25.199999999999996,102.14099999999999,85.75854820415879,62.621541329540364,28.35057948012942,68.094,8.3827605,24987.122475,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2902.5,8.3827605,68.094
1520,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,145.0,35.0,25.199999999999996,102.14099999999999,85.75854820415879,59.032268927013845,28.553880418731726,68.094,8.3827605,24987.122475,55,56,55,59,27,27,3025,3304,0.03388,0.0370048,1002.8199999999998,2877.5,8.3827605,68.094
1531,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,140.0,40.0,25.199999999999996,102.14099999999999,85.75854820415879,60.76838410930427,28.451828535288627,68.094,8.3827605,24987.122475,55,56,55,59,26,26,3025,3304,0.03388,0.0370048,968.2399999999999,2890.0,8.3827605,68.094
46,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,210.0,30.0,18.2,98.05536,93.25175047258978,53.45121360255955,26.7610697163366,65.37024,9.115208999999998,25002.00855,69,70,48,51,39,39,3312,3570,0.0370944,0.039984,1229.76,2988.0,9.115208999999998,65.37024
73,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,205.0,35.0,18.2,98.05536,93.25175047258978,54.5257965130087,26.687316992530523,65.37024,9.115208999999998,25002.00855,69,70,48,51,38,38,3312,3570,0.0370944,0.039984,1200.48,2998.0,9.115208999999998,65.37024
10,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,215.0,25.0,18.2,98.05536,93.25175047258978,52.42235653311236,26.83527453283443,65.37024,9.115208999999998,25002.00855,69,70,48,51,40,40,3312,3570,0.0370944,0.039984,1259.04,2978.0,9.115208999999998,65.37024
875,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,160.0,30.0,18.2,102.77938125,84.83714177693761,58.59767170392872,28.168594089610146,68.5195875,8.2926945,25007.95665,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,2943.5,8.2926945,68.5195875
847,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,165.0,25.0,18.2,102.77938125,84.83714177693761,57.12704079883852,28.259822708219367,68.5195875,8.2926945,25007.95665,58,59,52,55,31,31,3016,3245,0.033779199999999995,0.036343999999999994,1032.24,2932.0,8.2926945,68.5195875
675,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,135.0,45.0,25.199999999999996,100.62023400000001,88.80731947069943,65.23490940597235,27.513015336491677,67.080156,8.680772999999999,25016.77335,58,59,54,58,25,25,3132,3422,0.035078399999999996,0.0383264,920.1599999999999,2965.0,8.680772999999999,67.080156
680,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,130.0,50.0,25.199999999999996,100.62023400000001,88.80731947069943,67.30053976474929,27.428988534871916,67.080156,8.680772999999999,25016.77335,58,59,54,58,24,24,3132,3422,0.035078399999999996,0.0383264,886.0799999999998,2976.0,8.680772999999999,67.080156
635,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,150.0,30.0,25.199999999999996,100.62023400000001,88.80731947069943,59.797685730563614,27.768546932568327,67.080156,8.680772999999999,25016.77335,58,59,54,58,28,28,3132,3422,0.035078399999999996,0.0383264,1022.3999999999999,2932.0,8.680772999999999,67.080156
654,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,145.0,35.0,25.199999999999996,100.62023400000001,88.80731947069943,61.49584685591464,27.68278846100285,67.080156,8.680772999999999,25016.77335,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2943.0,8.680772999999999,67.080156
667,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,140.0,40.0,25.199999999999996,100.62023400000001,88.80731947069943,63.304414869899695,27.5976133015133,67.080156,8.680772999999999,25016.77335,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2954.0,8.680772999999999,67.080156
309,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,165.0,40.0,25.199999999999996,98.31071249999998,92.9536483931947,58.82297365109577,27.08848414832111,65.54047499999999,9.08607,25016.88525,63,64,52,56,31,31,3276,3584,0.0366912,0.0401408,1091.6399999999999,2952.0,9.08607,65.54047499999999
587,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,155.0,40.0,25.199999999999996,99.87119999999999,90.20297920604915,59.678452271462554,27.52018386815555,66.5808,8.8171965,25021.536675000003,60,61,53,57,29,29,3180,3477,0.035616,0.038942399999999995,1040.9799999999998,2942.0,8.8171965,66.5808
597,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,150.0,45.0,25.199999999999996,99.87119999999999,90.20297920604915,61.316894920784904,27.435480331420926,66.5808,8.8171965,25021.536675000003,60,61,53,57,28,28,3180,3477,0.035616,0.038942399999999995,1007.3999999999999,2953.0,8.8171965,66.5808
1142,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,165.0,30.0,18.2,102.95812799999999,84.83714177693761,57.12704079883852,28.428615468113993,68.638752,8.2926945,25037.747774999996,58,59,52,55,31,31,3016,3245,0.033779199999999995,0.036343999999999994,1032.24,2916.0,8.2926945,68.638752
1114,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,170.0,25.0,18.2,102.95812799999999,84.83714177693761,55.73559694270353,28.525613848726316,68.638752,8.2926945,25037.747774999996,58,59,52,55,32,32,3016,3245,0.033779199999999995,0.036343999999999994,1063.52,2904.0,8.2926945,68.638752
1161,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,160.0,35.0,18.2,102.95812799999999,84.83714177693761,58.59767170392872,28.332343244637414,68.638752,8.2926945,25037.747774999996,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,2928.0,8.2926945,68.638752
399,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,150.0,40.0,25.199999999999996,99.144864,91.69348960302456,62.15260098287289,27.171796257784045,66.096576,8.9628915,25038.890925,61,62,53,57,28,28,3233,3534,0.036209599999999995,0.03958079999999999,1007.3999999999999,2966.0,8.9628915,66.096576
363,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,160.0,30.0,25.199999999999996,99.144864,91.69348960302456,58.92608422323677,27.331738666950642,66.096576,8.9628915,25038.890925,61,62,53,57,30,30,3233,3534,0.036209599999999995,0.03958079999999999,1074.56,2945.0,8.9628915,66.096576
384,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,155.0,35.0,25.199999999999996,99.144864,91.69348960302456,60.491827515002214,27.251508066546247,66.096576,8.9628915,25038.890925,61,62,53,57,29,29,3233,3534,0.036209599999999995,0.03958079999999999,1040.9799999999998,2955.5,8.9628915,66.096576
409,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,145.0,45.0,25.199999999999996,99.144864,91.69348960302456,63.91763803303791,27.092598067191474,66.096576,8.9628915,25038.890925,61,62,53,57,27,27,3233,3534,0.036209599999999995,0.03958079999999999,973.8199999999998,2976.5,8.9628915,66.096576
588,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,160.0,40.0,21.699999999999996,101.43168750000001,87.75041209829867,58.859473483633096,27.59625520659043,67.621125,8.577461999999999,25053.87015,60,61,51,56,30,30,3060,3416,0.034272,0.03825919999999999,1029.7599999999998,2978.0,8.577461999999999,67.621125
636,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,155.0,30.0,21.699999999999996,102.243141,86.4360529300567,58.91973605469152,27.848020223300185,68.162094,8.4489855,25067.059725,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,2969.0,8.4489855,68.162094
2233,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,145.0,25.0,18.2,106.635204,78.87510018903592,57.57728106115762,29.47777750277436,71.090136,7.709914499999999,25096.952774999998,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,2890.5,7.709914499999999,71.090136
2255,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,140.0,30.0,18.2,106.635204,78.87510018903592,59.27060563807451,29.364540628724523,71.090136,7.709914499999999,25096.952774999998,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,2904.0,7.709914499999999,71.090136
914,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,140.0,45.0,25.199999999999996,101.14796249999999,88.80731947069943,63.304414869899695,27.814370678020833,67.431975,8.680772999999999,25104.728099999997,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,2941.5,8.680772999999999,67.431975
906,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,145.0,40.0,25.199999999999996,101.14796249999999,88.80731947069943,61.49584685591464,27.904513554007213,67.431975,8.680772999999999,25104.728099999997,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2930.0,8.680772999999999,67.431975
893,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,150.0,35.0,25.199999999999996,101.14796249999999,88.80731947069943,59.797685730563614,27.995304798251126,67.431975,8.680772999999999,25104.728099999997,58,59,54,58,28,28,3132,3422,0.035078399999999996,0.0383264,1022.3999999999999,2918.5,8.680772999999999,67.431975
295,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,180.0,35.0,18.2,101.28982500000001,88.64471833648392,56.62825314749043,27.30336241801799,67.52655,8.664878999999999,25113.27255,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1090.08,3012.5,8.664878999999999,67.52655
311,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,175.0,40.0,18.2,101.28982500000001,88.64471833648392,57.961394522974345,27.225005250528934,67.52655,8.664878999999999,25113.27255,63,64,50,53,33,33,3150,3392,0.03527999999999999,0.037990399999999994,1059.8,3023.0,8.664878999999999,67.52655
272,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,185.0,30.0,18.2,101.28982500000001,88.64471833648392,55.36106120005866,27.382219880544696,67.52655,8.664878999999999,25113.27255,63,64,50,53,34,34,3150,3392,0.03527999999999999,0.037990399999999994,1120.36,3002.0,8.664878999999999,67.52655
239,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,190.0,25.0,18.2,101.28982500000001,88.64471833648392,54.15490267403893,27.461582599076095,67.52655,8.664878999999999,25113.27255,63,64,50,53,35,35,3150,3392,0.03527999999999999,0.037990399999999994,1150.64,2991.5,8.664878999999999,67.52655
1340,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,120.0,30.0,25.199999999999996,104.79666599999999,82.37102457466918,65.20661100924505,28.628511257379742,69.86444399999999,8.0516355,25115.164724999995,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2943.0,8.0516355,69.86444399999999
2268,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,130.0,35.0,25.199999999999996,104.79666599999999,82.37102457466918,61.03488482581908,29.144816547462806,69.86444399999999,8.0516355,25115.164724999995,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,2880.0,8.0516355,69.86444399999999
2282,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,120.0,45.0,25.199999999999996,104.79666599999999,82.37102457466918,65.20661100924505,28.92104123284101,69.86444399999999,8.0516355,25115.164724999995,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2907.0,8.0516355,69.86444399999999
2277,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,125.0,40.0,25.199999999999996,104.79666599999999,82.37102457466918,63.04456720013232,29.032452279628213,69.86444399999999,8.0516355,25115.164724999995,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2893.5,8.0516355,69.86444399999999
2254,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,135.0,30.0,25.199999999999996,104.79666599999999,82.37102457466918,59.16156387651664,29.2581467178331,69.86444399999999,8.0516355,25115.164724999995,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,2866.5,8.0516355,69.86444399999999
1173,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,150.0,40.0,25.199999999999996,101.323872,88.80731947069943,59.797685730563614,28.151091640265648,67.54924799999999,8.680772999999999,25134.046349999997,58,59,54,58,28,28,3132,3422,0.035078399999999996,0.0383264,1022.3999999999999,2904.0,8.680772999999999,67.54924799999999
1181,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,145.0,45.0,25.199999999999996,101.323872,88.80731947069943,61.49584685591464,28.05536678343853,67.54924799999999,8.680772999999999,25134.046349999997,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2916.0,8.680772999999999,67.54924799999999
166,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,200.0,30.0,18.2,100.09817999999999,91.02953497164461,53.79399074317922,27.26598738798321,66.73212,8.897991,25136.12145,66,67,49,52,37,37,3234,3484,0.0362208,0.039020799999999994,1191.2,2982.0,8.897991,66.73212
191,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,195.0,35.0,18.2,100.09817999999999,91.02953497164461,54.93080345305079,27.18693970346529,66.73212,8.897991,25136.12145,66,67,49,52,36,36,3234,3484,0.0362208,0.039020799999999994,1161.42,2992.5,8.897991,66.73212
132,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,205.0,25.0,18.2,100.09817999999999,91.02953497164461,52.707916722646715,27.345544955136145,66.73212,8.897991,25136.12145,66,67,49,52,38,38,3234,3484,0.0362208,0.039020799999999994,1220.98,2971.5,8.897991,66.73212
1040,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,120.0,40.0,25.199999999999996,103.95400275,84.11898676748581,67.12762505494652,28.11120296866478,69.3026685,8.222495999999998,25137.038324999998,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2984.5,8.222495999999998,69.3026685
1030,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,125.0,35.0,25.199999999999996,103.95400275,84.11898676748581,64.90188653052127,28.200990587243417,69.3026685,8.222495999999998,25137.038324999998,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2973.0,8.222495999999998,69.3026685
1014,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,130.0,30.0,25.199999999999996,103.95400275,84.11898676748581,62.83299807251956,28.291414644993168,69.3026685,8.222495999999998,25137.038324999998,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2961.5,8.222495999999998,69.3026685
2915,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,120.0,30.0,25.199999999999996,106.635204,79.34935349716446,61.79332625060681,29.72003379107093,71.090136,7.756271999999999,25140.9924,48,48,59,63,22,22,2832,3024,0.0317184,0.0338688,877.9199999999998,2862.0,7.756271999999999,71.090136
950,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,150.0,30.0,18.2,105.193881,81.99162192816632,59.30684626070987,28.32907381858805,70.129254,8.0145495,25146.135524999998,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,2992.0,8.0145495,70.129254
924,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,155.0,25.0,18.2,105.193881,81.99162192816632,57.72211392167206,28.41932970753862,70.129254,8.0145495,25146.135524999998,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,2980.5,8.0145495,70.129254
1926,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,140.0,25.0,18.2,106.964325,78.87510018903592,59.27060563807451,29.31436749771011,71.30955,7.709914499999999,25151.806275,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,2919.0,7.709914499999999,71.30955
894,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,155.0,35.0,21.699999999999996,102.77938125,86.4360529300567,58.91973605469152,28.078013985313863,68.5195875,8.4489855,25156.4331,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,2955.0,8.4489855,68.5195875
574,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,170.0,35.0,18.2,102.992175,86.09730056710774,57.17450428889998,27.754160990693087,68.66145,8.415873,25160.44185,60,61,51,54,32,32,3060,3294,0.034272,0.036892799999999996,1046.52,3003.0,8.415873,68.66145
553,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,175.0,30.0,18.2,102.992175,86.09730056710774,55.821793873653725,27.83841692781946,68.66145,8.415873,25160.44185,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1077.3,2992.0,8.415873,68.66145
523,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,180.0,25.0,18.2,102.992175,86.09730056710774,54.53786439474507,27.923240400189844,68.66145,8.415873,25160.44185,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1108.08,2981.0,8.415873,68.66145
