,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
589,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,165.0,40.0,18.2,102.992175,86.09730056710774,58.60187058771505,27.670466733463247,68.66145,8.415873,25160.44185,60,61,51,54,31,31,3060,3294,0.034272,0.036892799999999996,1015.74,3014.0,8.415873,68.66145
386,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,165.0,35.0,18.2,102.243141,87.52006049149338,59.40062413159137,27.395319478314242,68.162094,8.554945499999999,25167.721725,61,62,51,54,31,31,3111,3348,0.0348432,0.0374976,1015.74,3028.5,8.554945499999999,68.162094
334,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,175.0,25.0,18.2,102.243141,87.52006049149338,56.58265449525071,27.553228480096866,68.162094,8.554945499999999,25167.721725,61,62,51,54,33,33,3111,3348,0.0348432,0.0374976,1077.3,3007.5,8.554945499999999,68.162094
365,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,170.0,30.0,18.2,102.243141,87.52006049149338,57.95380258538994,27.474023184739615,68.162094,8.554945499999999,25167.721725,61,62,51,54,32,32,3111,3348,0.0348432,0.0374976,1046.52,3018.0,8.554945499999999,68.162094
2897,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,130.0,25.0,18.2,108.60992999999999,76.09733081285444,59.67367784804476,29.96649732331349,72.40661999999999,7.4383919999999994,25168.127399999998,48,48,57,60,24,24,2736,2880,0.030643199999999995,0.032256,878.28,2886.0,7.4383919999999994,72.40661999999999
1947,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,130.0,30.0,25.199999999999996,105.12011249999999,82.37102457466918,61.03488482581908,29.10229344531504,70.080075,8.0516355,25169.072475,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,2894.0,8.0516355,70.080075
1961,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,125.0,35.0,25.199999999999996,105.12011249999999,82.37102457466918,63.04456720013232,28.994752261276737,70.080075,8.0516355,25169.072475,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2907.0,8.0516355,70.080075
1641,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,120.0,35.0,25.199999999999996,105.12011249999999,82.37102457466918,65.20661100924505,28.790390979443274,70.080075,8.0516355,25169.072475,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2932.0,8.0516355,70.080075
1627,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,125.0,30.0,25.199999999999996,105.12011249999999,82.37102457466918,63.04456720013232,28.892172189827225,70.080075,8.0516355,25169.072475,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2919.5,8.0516355,70.080075
1970,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,120.0,40.0,25.199999999999996,105.12011249999999,82.37102457466918,65.20661100924505,28.888085667605523,70.080075,8.0516355,25169.072475,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2920.0,8.0516355,70.080075
1890,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,150.0,30.0,18.2,106.22663999999999,80.48756143667296,57.65848521377543,29.122555685645654,70.81775999999999,7.86753,25178.5935,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,2922.0,7.86753,70.81775999999999
1866,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,155.0,25.0,18.2,106.22663999999999,80.48756143667296,56.117798566292414,29.230014136099022,70.81775999999999,7.86753,25178.5935,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,2909.0,7.86753,70.81775999999999
1906,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,145.0,35.0,18.2,106.22663999999999,80.48756143667296,59.29589637677325,29.015966684631728,70.81775999999999,7.86753,25178.5935,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,2935.0,7.86753,70.81775999999999
1258,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,145.0,25.0,18.2,106.22663999999999,80.48756143667296,59.29589637677325,28.78126952581134,70.81775999999999,7.86753,25178.5935,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,2964.0,7.86753,70.81775999999999
1174,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,155.0,40.0,21.699999999999996,102.95812799999999,86.4360529300567,58.91973605469152,28.23678879931312,68.638752,8.4489855,25186.224224999998,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,2940.0,8.4489855,68.638752
609,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,165.0,25.0,18.2,103.86604799999998,84.83714177693761,57.12704079883852,28.010182254280704,69.24403199999999,8.2926945,25189.067774999996,58,59,52,55,31,31,3016,3245,0.033779199999999995,0.036343999999999994,1032.24,2995.0,8.2926945,69.24403199999999
637,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,160.0,30.0,18.2,103.86604799999998,84.83714177693761,58.59767170392872,27.925491084673624,69.24403199999999,8.2926945,25189.067774999996,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,3006.0,8.2926945,69.24403199999999
2611,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,125.0,35.0,25.199999999999996,106.77139199999996,79.67455576559546,60.63200714553586,29.44577588335182,71.18092799999998,7.78806,25193.888999999996,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,2898.0,7.78806,71.18092799999998
2619,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,120.0,40.0,25.199999999999996,106.77139199999996,79.67455576559546,62.71131487187727,29.328793175167814,71.18092799999998,7.78806,25193.888999999996,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,2912.0,7.78806,71.18092799999998
2598,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,130.0,30.0,25.199999999999996,106.77139199999996,79.67455576559546,58.699230357762744,29.563795098595122,71.18092799999998,7.78806,25193.888999999996,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,2884.0,7.78806,71.18092799999998
2579,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,140.0,25.0,18.2,108.678024,76.35478260869564,56.98483536674472,29.79453483111214,72.452016,7.4635575,25203.383625000002,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,2908.0,7.4635575,72.452016
2599,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,135.0,30.0,18.2,108.678024,76.35478260869564,58.72261168993775,29.676571829835957,72.452016,7.4635575,25203.383625000002,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,2922.0,7.4635575,72.452016
1505,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,160.0,30.0,18.2,105.5457,81.99162192816632,56.22806065246036,28.837899491000783,70.3638,8.0145495,25204.772025,55,56,53,56,30,30,2915,3136,0.032647999999999996,0.03512319999999999,1016.96,2938.0,8.0145495,70.3638
1533,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,150.0,40.0,18.2,105.5457,81.99162192816632,59.30684626070987,28.63677184835565,70.3638,8.0145495,25204.772025,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,2963.0,8.0145495,70.3638
1191,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,160.0,25.0,18.2,105.5457,81.99162192816632,56.22806065246036,28.7088197158805,70.3638,8.0145495,25204.772025,55,56,53,56,30,30,2915,3136,0.032647999999999996,0.03512319999999999,1016.96,2954.0,8.0145495,70.3638
1234,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,150.0,35.0,18.2,105.5457,81.99162192816632,59.30684626070987,28.517575947449327,70.3638,8.0145495,25204.772025,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,2978.0,8.0145495,70.3638
1217,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,155.0,30.0,18.2,105.5457,81.99162192816632,57.72211392167206,28.612844617212396,70.3638,8.0145495,25204.772025,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,2966.0,8.0145495,70.3638
1522,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,155.0,35.0,18.2,105.5457,81.99162192816632,57.72211392167206,28.736946689690097,70.3638,8.0145495,25204.772025,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,2950.5,8.0145495,70.3638
1479,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,165.0,25.0,18.2,105.5457,81.99162192816632,54.8169000837163,28.939639642563517,70.3638,8.0145495,25204.772025,55,56,53,56,31,31,2915,3136,0.032647999999999996,0.03512319999999999,1048.74,2925.5,8.0145495,70.3638
1546,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,150.0,25.0,18.2,106.39687500000001,80.48756143667296,57.65848521377543,29.03394417186356,70.93125,7.86753,25206.966,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,2937.5,7.86753,70.93125
1570,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,145.0,30.0,18.2,106.39687500000001,80.48756143667296,59.29589637677325,28.93228784383128,70.93125,7.86753,25206.966,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,2950.0,7.86753,70.93125
483,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,185.0,35.0,18.2,101.86862399999998,88.64471833648392,55.36106120005866,27.640754653394698,67.912416,8.664878999999999,25209.739049999996,63,64,50,53,34,34,3150,3392,0.03527999999999999,0.037990399999999994,1120.36,2985.0,8.664878999999999,67.912416
460,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,190.0,30.0,18.2,101.86862399999998,88.64471833648392,54.15490267403893,27.72517402065043,67.912416,8.664878999999999,25209.739049999996,63,64,50,53,35,35,3150,3392,0.03527999999999999,0.037990399999999994,1150.64,2974.0,8.664878999999999,67.912416
427,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,195.0,25.0,18.2,101.86862399999998,88.64471833648392,53.00534493740778,27.810165477300334,67.912416,8.664878999999999,25209.739049999996,63,64,50,53,36,36,3150,3392,0.03527999999999999,0.037990399999999994,1180.92,2963.0,8.664878999999999,67.912416
987,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,125.0,50.0,25.199999999999996,103.49720549999998,85.75854820415879,66.73163641796755,27.88570429034563,68.99813699999999,8.3827605,25213.156724999997,55,56,55,59,23,23,3025,3304,0.03388,0.0370048,864.4999999999999,3000.5,8.3827605,68.99813699999999
966,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,140.0,35.0,25.199999999999996,103.49720549999998,85.75854820415879,60.76838410930427,28.153357150270285,68.99813699999999,8.3827605,25213.156724999997,55,56,55,59,26,26,3025,3304,0.03388,0.0370048,968.2399999999999,2966.0,8.3827605,68.99813699999999
984,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,130.0,45.0,25.199999999999996,103.49720549999998,85.75854820415879,64.60442071209168,27.97429504765085,68.99813699999999,8.3827605,25213.156724999997,55,56,55,59,24,24,3025,3304,0.03388,0.0370048,899.0799999999998,2989.0,8.3827605,68.99813699999999
949,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,145.0,30.0,25.199999999999996,103.49720549999998,85.75854820415879,59.032268927013845,28.243842280150126,68.99813699999999,8.3827605,25213.156724999997,55,56,55,59,27,27,3025,3304,0.03388,0.0370048,1002.8199999999998,2954.5,8.3827605,68.99813699999999
977,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,135.0,40.0,25.199999999999996,103.49720549999998,85.75854820415879,62.621541329540364,28.06351038717288,68.99813699999999,8.3827605,25213.156724999997,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2977.5,8.3827605,68.99813699999999
1921,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,130.0,45.0,25.199999999999996,104.45619599999999,84.11898676748581,62.83299807251956,28.704822238204507,69.637464,8.222495999999998,25220.737199999996,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2924.0,8.222495999999998,69.637464
1297,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,130.0,35.0,25.199999999999996,104.45619599999999,84.11898676748581,62.83299807251956,28.495690342198277,69.637464,8.222495999999998,25220.737199999996,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2950.0,8.222495999999998,69.637464
1313,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,120.0,45.0,25.199999999999996,104.45619599999999,84.11898676748581,67.12762505494652,28.305610843199304,69.637464,8.222495999999998,25220.737199999996,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2974.0,8.222495999999998,69.637464
1905,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,140.0,35.0,25.199999999999996,104.45619599999999,84.11898676748581,59.10214377783902,28.91737754158814,69.637464,8.222495999999998,25220.737199999996,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,2898.0,8.222495999999998,69.637464
1307,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,125.0,40.0,25.199999999999996,104.45619599999999,84.11898676748581,64.90188653052127,28.40029905448278,69.637464,8.222495999999998,25220.737199999996,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2962.0,8.222495999999998,69.637464
1281,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,135.0,30.0,25.199999999999996,104.45619599999999,84.11898676748581,60.9044883041692,28.59179281876259,69.637464,8.222495999999998,25220.737199999996,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,2938.0,8.222495999999998,69.637464
1915,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,135.0,40.0,25.199999999999996,104.45619599999999,84.11898676748581,60.9044883041692,28.81066656441409,69.637464,8.222495999999998,25220.737199999996,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,2911.0,8.222495999999998,69.637464
814,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,175.0,35.0,18.2,103.36669199999999,86.09730056710774,55.821793873653725,28.049839572451617,68.91112799999999,8.415873,25222.86135,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1077.3,2975.5,8.415873,68.91112799999999
763,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,185.0,25.0,18.2,103.36669199999999,86.09730056710774,53.31744987107703,28.230205632411355,68.91112799999999,8.415873,25222.86135,60,61,51,54,34,34,3060,3294,0.034272,0.036892799999999996,1138.86,2952.5,8.415873,68.91112799999999
793,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,180.0,30.0,18.2,103.36669199999999,86.09730056710774,54.53786439474507,28.139703143151003,68.91112799999999,8.415873,25222.86135,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1108.08,2964.0,8.415873,68.91112799999999
828,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,170.0,40.0,18.2,103.36669199999999,86.09730056710774,57.17450428889998,27.960607966450183,68.91112799999999,8.415873,25222.86135,60,61,51,54,32,32,3060,3294,0.034272,0.036892799999999996,1046.52,2987.0,8.415873,68.91112799999999
74,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,210.0,35.0,18.2,99.41723999999999,93.25175047258978,53.45121360255955,26.742842284138057,66.27816,9.115208999999998,25228.988550000002,69,70,48,51,39,39,3312,3570,0.0370944,0.039984,1229.76,3032.0,9.115208999999998,66.27816
11,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,220.0,25.0,18.2,99.41723999999999,93.25175047258978,51.43628255264522,26.88943497902184,66.27816,9.115208999999998,25228.988550000002,69,70,48,51,41,41,3312,3570,0.0370944,0.039984,1288.32,3012.0,9.115208999999998,66.27816
47,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,215.0,30.0,18.2,99.41723999999999,93.25175047258978,52.42235653311236,26.815917190166182,66.27816,9.115208999999998,25228.988550000002,69,70,48,51,40,40,3312,3570,0.0370944,0.039984,1259.04,3022.0,9.115208999999998,66.27816
710,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,140.0,30.0,25.199999999999996,102.80491650000002,87.30325897920605,61.67110011902795,27.904496185588076,68.53661100000001,8.533753499999998,25241.218575,56,57,55,59,26,26,3080,3363,0.034496,0.0376656,968.2399999999999,2978.0,8.533753499999998,68.53661100000001
747,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,125.0,45.0,25.199999999999996,102.80491650000002,87.30325897920605,67.72293670400455,27.65164027690097,68.53661100000001,8.533753499999998,25241.218575,56,57,55,59,23,23,3080,3363,0.034496,0.0376656,864.4999999999999,3011.0,8.533753499999998,68.53661100000001
740,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,130.0,40.0,25.199999999999996,102.80491650000002,87.30325897920605,65.56412115057677,27.735361200859032,68.53661100000001,8.533753499999998,25241.218575,56,57,55,59,24,24,3080,3363,0.034496,0.0376656,899.0799999999998,3000.0,8.533753499999998,68.53661100000001
728,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,135.0,35.0,25.199999999999996,102.80491650000002,87.30325897920605,63.551786040508325,27.819644547423234,68.53661100000001,8.533753499999998,25241.218575,56,57,55,59,25,25,3080,3363,0.034496,0.0376656,933.6599999999999,2989.0,8.533753499999998,68.53661100000001
751,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,120.0,50.0,25.199999999999996,102.80491650000002,87.30325897920605,70.04542002871393,27.568475988315264,68.53661100000001,8.533753499999998,25241.218575,56,57,55,59,22,22,3080,3363,0.034496,0.0376656,829.9199999999998,3022.0,8.533753499999998,68.53661100000001
1569,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,140.0,30.0,25.199999999999996,104.62359375,84.11898676748581,59.10214377783902,28.836525395257556,69.7490625,8.222495999999998,25248.636824999998,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,2912.5,8.222495999999998,69.7490625
1601,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,125.0,45.0,25.199999999999996,104.62359375,84.11898676748581,64.90188653052127,28.533405343186384,69.7490625,8.222495999999998,25248.636824999998,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,2950.0,8.222495999999998,69.7490625
1603,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,120.0,50.0,25.199999999999996,104.62359375,84.11898676748581,67.12762505494652,28.433923238148452,69.7490625,8.222495999999998,25248.636824999998,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,2962.5,8.222495999999998,69.7490625
1595,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,130.0,40.0,25.199999999999996,104.62359375,84.11898676748581,62.83299807251956,28.633660159850077,69.7490625,8.222495999999998,25248.636824999998,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2937.5,8.222495999999998,69.7490625
1585,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,135.0,35.0,25.199999999999996,104.62359375,84.11898676748581,60.9044883041692,28.734697016659513,69.7490625,8.222495999999998,25248.636824999998,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,2925.0,8.222495999999998,69.7490625
1532,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,145.0,40.0,25.199999999999996,103.84334999999999,85.75854820415879,59.032268927013845,28.54548506745155,69.2289,8.3827605,25270.847475,55,56,55,59,27,27,3025,3304,0.03388,0.0370048,1002.8199999999998,2926.5,8.3827605,69.2289
1251,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,135.0,45.0,25.199999999999996,103.84334999999999,85.75854820415879,62.621541329540364,28.23897386559126,69.2289,8.3827605,25270.847475,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,2965.0,8.3827605,69.2289
1244,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,140.0,40.0,25.199999999999996,103.84334999999999,85.75854820415879,60.76838410930427,28.333726967117766,69.2289,8.3827605,25270.847475,55,56,55,59,26,26,3025,3304,0.03388,0.0370048,968.2399999999999,2953.0,8.3827605,69.2289
1233,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,145.0,35.0,25.199999999999996,103.84334999999999,85.75854820415879,59.032268927013845,28.429185779153965,69.2289,8.3827605,25270.847475,55,56,55,59,27,27,3025,3304,0.03388,0.0370048,1002.8199999999998,2941.0,8.3827605,69.2289
3195,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,125.0,25.0,18.2,110.31228000000002,74.17321739130435,59.62034352865298,30.224240678496237,73.54152,7.250312999999999,25273.17735,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,2901.0,7.250312999999999,73.54152
2320,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,120.0,35.0,25.199999999999996,107.24805,79.67455576559546,62.71131487187727,29.324652696035525,71.4987,7.78806,25273.332,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,2925.5,7.78806,71.4987
2307,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,125.0,30.0,25.199999999999996,107.24805,79.67455576559546,60.63200714553586,29.436901168548534,71.4987,7.78806,25273.332,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,2912.0,7.78806,71.4987
876,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,165.0,30.0,18.2,104.4108,84.83714177693761,57.12704079883852,28.248383419730146,69.60719999999999,8.2926945,25279.859774999997,58,59,52,55,31,31,3016,3245,0.033779199999999995,0.036343999999999994,1032.24,2980.0,8.2926945,69.60719999999999
848,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,170.0,25.0,18.2,104.4108,84.83714177693761,55.73559694270353,28.338745923621904,69.60719999999999,8.2926945,25279.859774999997,58,59,52,55,32,32,3016,3245,0.033779199999999995,0.036343999999999994,1063.52,2968.5,8.2926945,69.60719999999999
895,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,160.0,35.0,18.2,104.4108,84.83714177693761,58.59767170392872,28.15865543303964,69.60719999999999,8.2926945,25279.859774999997,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,2991.5,8.2926945,69.60719999999999
2288,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,135.0,25.0,18.2,109.16319374999998,76.35478260869564,58.72261168993775,29.660251043296128,72.77546249999999,7.4635575,25284.24525,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,2937.0,7.4635575,72.77546249999999
655,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,150.0,35.0,25.199999999999996,102.243141,88.80731947069943,59.797685730563614,27.763084489499125,68.162094,8.680772999999999,25287.257849999998,58,59,54,58,28,28,3132,3422,0.035078399999999996,0.0383264,1022.3999999999999,2980.0,8.680772999999999,68.162094
668,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,145.0,40.0,25.199999999999996,102.243141,88.80731947069943,61.49584685591464,27.67871932277635,68.162094,8.680772999999999,25287.257849999998,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2991.0,8.680772999999999,68.162094
676,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,140.0,45.0,25.199999999999996,102.243141,88.80731947069943,63.304414869899695,27.59491881296613,68.162094,8.680772999999999,25287.257849999998,58,59,54,58,26,26,3132,3422,0.035078399999999996,0.0383264,954.2399999999999,3002.0,8.680772999999999,68.162094
400,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,155.0,40.0,25.199999999999996,100.6940025,91.69348960302456,60.491827515002214,27.245358036675807,67.129335,8.9628915,25297.080674999997,61,62,53,57,29,29,3233,3534,0.036209599999999995,0.03958079999999999,1040.9799999999998,3002.5,8.9628915,67.129335
410,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,150.0,45.0,25.199999999999996,100.6940025,91.69348960302456,62.15260098287289,27.166907744365172,67.129335,8.9628915,25297.080674999997,61,62,53,57,28,28,3233,3534,0.036209599999999995,0.03958079999999999,1007.3999999999999,3013.0,8.9628915,67.129335
385,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,160.0,35.0,25.199999999999996,100.6940025,91.69348960302456,58.92608422323677,27.32431089219472,67.129335,8.9628915,25297.080674999997,61,62,53,57,30,30,3233,3534,0.036209599999999995,0.03958079999999999,1074.56,2992.0,8.9628915,67.129335
1999,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,120.0,30.0,25.199999999999996,107.406936,79.67455576559546,62.71131487187727,29.25731291694882,71.604624,7.78806,25299.813,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,2938.0,7.78806,71.604624
685,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,150.0,25.0,21.699999999999996,104.49024299999999,85.01329300567107,58.96884141505433,28.07175319068024,69.660162,8.309913,25309.45785,56,57,53,58,28,28,2968,3306,0.033241599999999996,0.037027199999999996,995.3999999999999,3005.0,8.309913,69.660162
1143,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,170.0,30.0,18.2,104.59238399999998,84.83714177693761,55.73559694270353,28.510409641689986,69.72825599999999,8.2926945,25310.123775,58,59,52,55,32,32,3016,3245,0.033779199999999995,0.036343999999999994,1063.52,2952.0,8.2926945,69.72825599999999
1115,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,175.0,25.0,18.2,104.59238399999998,84.83714177693761,54.41693010995933,28.606496373042248,69.72825599999999,8.2926945,25310.123775,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1094.8,2940.0,8.2926945,69.72825599999999
1162,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,165.0,35.0,18.2,104.59238399999998,84.83714177693761,57.12704079883852,28.415033502691372,69.72825599999999,8.2926945,25310.123775,58,59,52,55,31,31,3016,3245,0.033779199999999995,0.036343999999999994,1032.24,2964.0,8.2926945,69.72825599999999
1175,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,160.0,40.0,18.2,104.59238399999998,84.83714177693761,58.59767170392872,28.320359855882984,69.72825599999999,8.2926945,25310.123775,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,2976.0,8.2926945,69.72825599999999
1074,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,120.0,30.0,25.199999999999996,105.97696199999999,82.37102457466918,65.20661100924505,28.409071745484702,70.65130799999999,8.0516355,25311.880724999995,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,3004.0,8.0516355,70.65130799999999
656,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,155.0,35.0,21.699999999999996,103.86604799999998,86.4360529300567,58.91973605469152,27.841363934798043,69.24403199999999,8.4489855,25337.544224999998,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,3017.0,8.4489855,69.24403199999999
296,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,185.0,35.0,18.2,102.77938125,88.64471833648392,55.36106120005866,27.368469385151798,68.5195875,8.664878999999999,25361.531924999996,63,64,50,53,34,34,3150,3392,0.03527999999999999,0.037990399999999994,1120.36,3048.0,8.664878999999999,68.5195875
273,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,190.0,30.0,18.2,102.77938125,88.64471833648392,54.15490267403893,27.446591342523455,68.5195875,8.664878999999999,25361.531924999996,63,64,50,53,35,35,3150,3392,0.03527999999999999,0.037990399999999994,1150.64,3037.5,8.664878999999999,68.5195875
240,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,195.0,25.0,18.2,102.77938125,88.64471833648392,53.00534493740778,27.525207974866646,68.5195875,8.664878999999999,25361.531924999996,63,64,50,53,36,36,3150,3392,0.03527999999999999,0.037990399999999994,1180.92,3027.0,8.664878999999999,68.5195875
133,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,210.0,25.0,18.2,101.528154,91.02953497164461,51.669160204123955,27.40526841339649,67.685436,8.897991,25374.45045,66,67,49,52,39,39,3234,3484,0.0362208,0.039020799999999994,1250.76,3006.0,8.897991,67.685436
192,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,200.0,35.0,18.2,101.528154,91.02953497164461,53.79399074317922,27.248129501288545,67.685436,8.897991,25374.45045,66,67,49,52,37,37,3234,3484,0.0362208,0.039020799999999994,1191.2,3027.0,8.897991,67.685436
167,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,205.0,30.0,18.2,101.528154,91.02953497164461,52.707916722646715,27.32644926184627,67.685436,8.897991,25374.45045,66,67,49,52,38,38,3234,3484,0.0362208,0.039020799999999994,1220.98,3016.5,8.897991,67.685436
915,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,145.0,45.0,25.199999999999996,102.77938125,88.80731947069943,61.49584685591464,27.898770996323684,68.5195875,8.680772999999999,25376.631224999997,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,2978.0,8.680772999999999,68.5195875
907,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,150.0,40.0,25.199999999999996,102.77938125,88.80731947069943,59.797685730563614,27.988075288236296,68.5195875,8.680772999999999,25376.631224999997,58,59,54,58,28,28,3132,3422,0.035078399999999996,0.0383264,1022.3999999999999,2966.5,8.680772999999999,68.5195875
992,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,145.0,25.0,18.2,107.47786725,80.48756143667296,59.29589637677325,28.56049834060405,71.6519115,7.86753,25387.131375,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,3027.0,7.86753,71.6519115
2234,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,150.0,25.0,18.2,108.47374199999999,78.87510018903592,55.98732815538568,29.580325314966537,72.315828,7.709914499999999,25403.375774999997,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,2928.0,7.709914499999999,72.315828
2256,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,145.0,30.0,18.2,108.47374199999999,78.87510018903592,57.57728106115762,29.468143724172982,72.315828,7.709914499999999,25403.375774999997,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,2941.5,7.709914499999999,72.315828
2270,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,140.0,35.0,18.2,108.47374199999999,78.87510018903592,59.27060563807451,29.356898339926342,72.315828,7.709914499999999,25403.375774999997,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,2955.0,7.709914499999999,72.315828
575,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,175.0,35.0,18.2,104.5526625,86.09730056710774,55.821793873653725,27.82580552617555,69.701775,8.415873,25420.5231,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1077.3,3039.0,8.415873,69.701775
554,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,180.0,30.0,18.2,104.5526625,86.09730056710774,54.53786439474507,27.909274970332074,69.701775,8.415873,25420.5231,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1108.08,3028.0,8.415873,69.701775
524,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,185.0,25.0,18.2,104.5526625,86.09730056710774,53.31744987107703,27.99329994532121,69.701775,8.415873,25420.5231,60,61,51,54,34,34,3060,3294,0.034272,0.036892799999999996,1138.86,3017.0,8.415873,69.701775
590,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,170.0,40.0,18.2,104.5526625,86.09730056710774,57.17450428889998,27.742885949027286,69.701775,8.415873,25420.5231,60,61,51,54,32,32,3060,3294,0.034272,0.036892799999999996,1046.52,3050.0,8.415873,69.701775
2647,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,120.0,30.0,25.199999999999996,109.234125,77.69624196597353,60.72802286094476,29.743104489358036,72.82275,7.594682999999999,25420.63635,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,2929.0,7.594682999999999,72.82275
2269,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,135.0,35.0,25.199999999999996,106.635204,82.37102457466918,59.16156387651664,29.25226091965634,71.090136,8.0516355,25421.587724999998,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,2917.5,8.0516355,71.090136
1341,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,125.0,30.0,25.199999999999996,106.635204,82.37102457466918,63.04456720013232,28.72864236020357,71.090136,8.0516355,25421.587724999998,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2982.0,8.0516355,71.090136
2283,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,125.0,45.0,25.199999999999996,106.635204,82.37102457466918,63.04456720013232,29.03052335987035,71.090136,8.0516355,25421.587724999998,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2944.5,8.0516355,71.090136
2278,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,130.0,40.0,25.199999999999996,106.635204,82.37102457466918,61.03488482581908,29.140925911740652,71.090136,8.0516355,25421.587724999998,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,2931.0,8.0516355,71.090136
1355,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,120.0,35.0,25.199999999999996,106.635204,82.37102457466918,65.20661100924505,28.633499489918556,71.090136,8.0516355,25421.587724999998,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2994.0,8.0516355,71.090136
366,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,175.0,30.0,18.2,103.79227949999999,87.52006049149338,56.58265449525071,27.542559620530422,69.194853,8.554945499999999,25425.911474999997,61,62,51,54,33,33,3111,3348,0.0348432,0.0374976,1077.3,3054.5,8.554945499999999,69.194853
387,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,170.0,35.0,18.2,103.79227949999999,87.52006049149338,57.95380258538994,27.464599453947287,69.194853,8.554945499999999,25425.911474999997,61,62,51,54,32,32,3111,3348,0.0348432,0.0374976,1046.52,3065.0,8.554945499999999,69.194853
402,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,165.0,40.0,18.2,103.79227949999999,87.52006049149338,59.40062413159137,27.387125444117416,69.194853,8.554945499999999,25425.911474999997,61,62,51,54,31,31,3111,3348,0.0348432,0.0374976,1015.74,3075.5,8.554945499999999,69.194853
335,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,180.0,25.0,18.2,103.79227949999999,87.52006049149338,55.28122483740441,27.621010681518264,69.194853,8.554945499999999,25425.911474999997,61,62,51,54,33,33,3111,3348,0.0348432,0.0374976,1108.08,3044.0,8.554945499999999,69.194853
908,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,155.0,40.0,21.699999999999996,104.4108,86.4360529300567,58.91973605469152,28.069555094398222,69.60719999999999,8.4489855,25428.336225,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,3003.0,8.4489855,69.60719999999999
951,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,155.0,30.0,18.2,106.89055649999999,81.99162192816632,57.72211392167206,28.412143319825784,71.26037099999999,8.0145495,25428.914774999997,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,3029.5,8.0145495,71.26037099999999
968,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,150.0,35.0,18.2,106.89055649999999,81.99162192816632,59.30684626070987,28.32336466975902,71.26037099999999,8.0145495,25428.914774999997,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,3041.0,8.0145495,71.26037099999999
925,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,160.0,25.0,18.2,106.89055649999999,81.99162192816632,56.22806065246036,28.501539480216696,71.26037099999999,8.0145495,25428.914774999997,55,56,53,56,30,30,2915,3136,0.032647999999999996,0.03512319999999999,1016.96,3018.0,8.0145495,71.26037099999999
1041,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,125.0,40.0,25.199999999999996,105.715935,84.11898676748581,64.90188653052127,28.20399443014682,70.47729,8.222495999999998,25430.693699999996,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,3023.0,8.222495999999998,70.47729
1047,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,120.0,45.0,25.199999999999996,105.715935,84.11898676748581,67.12762505494652,28.115677341188427,70.47729,8.222495999999998,25430.693699999996,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,3034.5,8.222495999999998,70.47729
1031,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,130.0,35.0,25.199999999999996,105.715935,84.11898676748581,62.83299807251956,28.292927144448566,70.47729,8.222495999999998,25430.693699999996,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,3011.5,8.222495999999998,70.47729
1015,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,135.0,30.0,25.199999999999996,105.715935,84.11898676748581,60.9044883041692,28.382482150945016,70.47729,8.222495999999998,25430.693699999996,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,3000.0,8.222495999999998,70.47729
686,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,155.0,25.0,18.2,106.1755695,83.46858223062381,58.579635836615545,28.15149219729368,70.78371299999999,8.15892,25446.90225,56,57,53,56,29,29,2968,3192,0.033241599999999996,0.0357504,985.18,3043.0,8.15892,70.78371299999999
2629,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,130.0,25.0,18.2,111.2202,74.5119697542533,58.64491673187974,29.97789685963433,74.1468,7.283425499999999,25455.954225,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,2954.0,7.283425499999999,74.1468
75,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,215.0,35.0,18.2,100.77912,93.25175047258978,52.42235653311236,26.797112621437638,67.18608,9.115208999999998,25455.968549999998,69,70,48,51,40,40,3312,3570,0.0370944,0.039984,1259.04,3066.0,9.115208999999998,67.18608
48,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,220.0,30.0,18.2,100.77912,93.25175047258978,51.43628255264522,26.869521396716003,67.18608,9.115208999999998,25455.968549999998,69,70,48,51,41,41,3312,3570,0.0370944,0.039984,1288.32,3056.0,9.115208999999998,67.18608
12,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,225.0,25.0,18.2,100.77912,93.25175047258978,50.49029960219816,26.942364120544333,67.18608,9.115208999999998,25455.968549999998,69,70,48,51,42,42,3312,3570,0.0370944,0.039984,1317.6,3046.0,9.115208999999998,67.18608
1927,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,145.0,25.0,18.2,108.8085375,78.87510018903592,57.57728106115762,29.415276522479115,72.539025,7.709914499999999,25459.175024999997,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,2957.0,7.709914499999999,72.539025
1949,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,140.0,30.0,18.2,108.8085375,78.87510018903592,59.27060563807451,29.308885368157576,72.539025,7.709914499999999,25459.175024999997,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,2970.0,7.709914499999999,72.539025
1607,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,140.0,25.0,18.2,108.8085375,78.87510018903592,59.27060563807451,29.195257168552732,72.539025,7.709914499999999,25459.175024999997,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,2984.0,7.709914499999999,72.539025
428,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,200.0,25.0,18.2,103.36669199999999,88.64471833648392,51.90838028318651,27.875841022921776,68.91112799999999,8.664878999999999,25459.417049999996,63,64,50,53,37,37,3150,3392,0.03527999999999999,0.037990399999999994,1211.2,2998.0,8.664878999999999,68.91112799999999
484,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,190.0,35.0,18.2,103.36669199999999,88.64471833648392,54.15490267403893,27.70799938491598,68.91112799999999,8.664878999999999,25459.417049999996,63,64,50,53,35,35,3150,3392,0.03527999999999999,0.037990399999999994,1150.64,3020.0,8.664878999999999,68.91112799999999
461,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,195.0,30.0,18.2,103.36669199999999,88.64471833648392,53.00534493740778,27.79164010513297,68.91112799999999,8.664878999999999,25459.417049999996,63,64,50,53,36,36,3150,3392,0.03527999999999999,0.037990399999999994,1180.92,3009.0,8.664878999999999,68.91112799999999
657,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,160.0,35.0,18.2,105.488955,84.83714177693761,58.59767170392872,27.917701961793224,70.32597,8.2926945,25459.552275000002,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,3054.0,8.2926945,70.32597
610,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,170.0,25.0,18.2,105.488955,84.83714177693761,55.73559694270353,28.08491869379192,70.32597,8.2926945,25459.552275000002,58,59,52,55,32,32,3016,3245,0.033779199999999995,0.036343999999999994,1063.52,3032.0,8.2926945,70.32597
638,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,165.0,30.0,18.2,105.488955,84.83714177693761,57.12704079883852,28.00103438981382,70.32597,8.2926945,25459.552275000002,58,59,52,55,31,31,3016,3245,0.033779199999999995,0.036343999999999994,1032.24,3043.0,8.2926945,70.32597
2916,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,125.0,30.0,25.199999999999996,108.60992999999999,79.34935349716446,59.7444561069696,29.84270310057904,72.40661999999999,7.756271999999999,25470.1134,48,48,59,63,23,23,2832,3024,0.0317184,0.0338688,914.4999999999999,2900.5,7.756271999999999,72.40661999999999
2928,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,120.0,35.0,25.199999999999996,108.60992999999999,79.34935349716446,61.79332625060681,29.72003379107093,72.40661999999999,7.756271999999999,25470.1134,48,48,59,63,22,22,2832,3024,0.0317184,0.0338688,877.9199999999998,2915.0,7.756271999999999,72.40661999999999
1283,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,145.0,30.0,18.2,107.99708399999999,80.48756143667296,59.29589637677325,28.776536863489863,71.99805599999999,7.86753,25473.6675,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,3014.0,7.86753,71.99805599999999
1917,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,145.0,40.0,18.2,107.99708399999999,80.48756143667296,59.29589637677325,29.007268100336777,71.99805599999999,7.86753,25473.6675,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,2985.0,7.86753,71.99805599999999
1907,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,150.0,35.0,18.2,107.99708399999999,80.48756143667296,57.65848521377543,29.11203314508272,71.99805599999999,7.86753,25473.6675,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,2972.0,7.86753,71.99805599999999
1259,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,150.0,25.0,18.2,107.99708399999999,80.48756143667296,57.65848521377543,28.871518207013764,71.99805599999999,7.86753,25473.6675,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3002.0,7.86753,71.99805599999999
1867,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,160.0,25.0,18.2,107.99708399999999,80.48756143667296,54.66527067511527,29.324094117461517,71.99805599999999,7.86753,25473.6675,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,2946.0,7.86753,71.99805599999999
1891,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,155.0,30.0,18.2,107.99708399999999,80.48756143667296,56.117798566292414,29.217638326494846,71.99805599999999,7.86753,25473.6675,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,2959.0,7.86753,71.99805599999999
1975,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,120.0,45.0,25.199999999999996,106.964325,82.37102457466918,65.20661100924505,28.88991739885709,71.30955,8.0516355,25476.441225000002,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2971.0,8.0516355,71.30955
1651,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,120.0,40.0,25.199999999999996,106.964325,82.37102457466918,65.20661100924505,28.79388748284072,71.30955,8.0516355,25476.441225000002,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,2983.0,8.0516355,71.30955
1962,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,130.0,35.0,25.199999999999996,106.964325,82.37102457466918,61.03488482581908,29.10043181523987,71.30955,8.0516355,25476.441225000002,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,2945.0,8.0516355,71.30955
1628,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,130.0,30.0,25.199999999999996,106.964325,82.37102457466918,61.03488482581908,28.994752261276744,71.30955,8.0516355,25476.441225000002,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,2958.0,8.0516355,71.30955
1971,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,125.0,40.0,25.199999999999996,106.964325,82.37102457466918,63.04456720013232,28.994752261276744,71.30955,8.0516355,25476.441225000002,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2958.0,8.0516355,71.30955
1948,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,135.0,30.0,25.199999999999996,106.964325,82.37102457466918,59.16156387651664,29.20696664067336,71.30955,8.0516355,25476.441225000002,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,2932.0,8.0516355,71.30955
1642,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,125.0,35.0,25.199999999999996,106.964325,82.37102457466918,63.04456720013232,28.893934015982772,71.30955,8.0516355,25476.441225000002,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,2970.5,8.0516355,71.30955
764,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,190.0,25.0,18.2,104.93285399999999,86.09730056710774,52.155815766643336,28.302254410495674,69.955236,8.415873,25483.88835,60,61,51,54,35,35,3060,3294,0.034272,0.036892799999999996,1169.64,2988.0,8.415873,69.955236
815,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,180.0,35.0,18.2,104.93285399999999,86.09730056710774,54.53786439474507,28.123561408699967,69.955236,8.415873,25483.88835,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1108.08,3011.0,8.415873,69.955236
794,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,185.0,30.0,18.2,104.93285399999999,86.09730056710774,53.31744987107703,28.212595159422385,69.955236,8.415873,25483.88835,60,61,51,54,34,34,3060,3294,0.034272,0.036892799999999996,1138.86,2999.5,8.415873,69.955236
1192,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,165.0,25.0,18.2,107.24805,81.99162192816632,54.8169000837163,28.793191437336063,71.4987,8.0145495,25488.497024999997,55,56,53,56,31,31,2915,3136,0.032647999999999996,0.03512319999999999,1048.74,2991.0,8.0145495,71.4987
1534,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,155.0,40.0,18.2,107.24805,81.99162192816632,57.72211392167206,28.725777904265893,71.4987,8.0145495,25488.497024999997,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,2999.5,8.0145495,71.4987
1480,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,170.0,25.0,18.2,107.24805,81.99162192816632,53.48172434614503,29.025847364847834,71.4987,8.0145495,25488.497024999997,55,56,53,56,32,32,2915,3136,0.032647999999999996,0.03512319999999999,1080.52,2962.0,8.0145495,71.4987
1218,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,160.0,30.0,18.2,107.24805,81.99162192816632,56.22806065246036,28.6981206786464,71.4987,8.0145495,25488.497024999997,55,56,53,56,30,30,2915,3136,0.032647999999999996,0.03512319999999999,1016.96,3003.0,8.0145495,71.4987
1523,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,160.0,35.0,18.2,107.24805,81.99162192816632,56.22806065246036,28.825036642187456,71.4987,8.0145495,25488.497024999997,55,56,53,56,30,30,2915,3136,0.032647999999999996,0.03512319999999999,1016.96,2987.0,8.0145495,71.4987
1246,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,150.0,40.0,18.2,107.24805,81.99162192816632,59.30684626070987,28.510044960847402,71.4987,8.0145495,25488.497024999997,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,3027.0,8.0145495,71.4987
1506,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,165.0,30.0,18.2,107.24805,81.99162192816632,54.8169000837163,28.925056770027844,71.4987,8.0145495,25488.497024999997,55,56,53,56,31,31,2915,3136,0.032647999999999996,0.03512319999999999,1048.74,2974.5,8.0145495,71.4987
1235,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,155.0,35.0,18.2,107.24805,81.99162192816632,57.72211392167206,28.603741101852737,71.4987,8.0145495,25488.497024999997,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,3015.0,8.0145495,71.4987
978,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,140.0,40.0,25.199999999999996,105.193881,85.75854820415879,60.76838410930427,28.150448941050332,70.129254,8.3827605,25495.935975,55,56,55,59,26,26,3025,3304,0.03388,0.0370048,968.2399999999999,3015.0,8.3827605,70.129254
967,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,145.0,35.0,25.199999999999996,105.193881,85.75854820415879,59.032268927013845,28.23944916523148,70.129254,8.3827605,25495.935975,55,56,55,59,27,27,3025,3304,0.03388,0.0370048,1002.8199999999998,3003.5,8.3827605,70.129254
985,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,135.0,45.0,25.199999999999996,105.193881,85.75854820415879,62.621541329540364,28.062066438609968,70.129254,8.3827605,25495.935975,55,56,55,59,25,25,3025,3304,0.03388,0.0370048,933.6599999999999,3026.5,8.3827605,70.129254
2917,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,130.0,30.0,18.2,110.584656,76.09733081285444,59.67367784804476,29.962056550746667,73.72310399999999,7.4383919999999994,25497.248399999997,48,48,57,60,24,24,2736,2880,0.030643199999999995,0.032256,878.28,2939.0,7.4383919999999994,73.72310399999999
2898,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,135.0,25.0,18.2,110.584656,76.09733081285444,57.842135916677364,30.084710357013144,73.72310399999999,7.4383919999999994,25497.248399999997,48,48,57,60,25,25,2736,2880,0.030643199999999995,0.032256,912.06,2924.5,7.4383919999999994,73.72310399999999
1571,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,150.0,30.0,18.2,108.17015625,80.48756143667296,57.65848521377543,29.025581980275746,72.1134375,7.86753,25502.512875,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,2987.5,7.86753,72.1134375
1587,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,145.0,35.0,18.2,108.17015625,80.48756143667296,59.29589637677325,28.925649330676148,72.1134375,7.86753,25502.512875,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,3000.0,7.86753,72.1134375
1547,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,155.0,25.0,18.2,108.17015625,80.48756143667296,56.117798566292414,29.126281060422055,72.1134375,7.86753,25502.512875,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,2975.0,7.86753,72.1134375
2612,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,130.0,35.0,25.199999999999996,108.678024,79.67455576559546,58.699230357762744,29.55963636961359,72.452016,7.78806,25511.661,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,2936.0,7.78806,72.452016
