,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
2620,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,125.0,40.0,25.199999999999996,108.678024,79.67455576559546,60.63200714553586,29.443714663842478,72.452016,7.78806,25511.661,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,2950.0,7.78806,72.452016
2624,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,120.0,45.0,25.199999999999996,108.678024,79.67455576559546,62.71131487187727,29.32879317516782,72.452016,7.78806,25511.661,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,2964.0,7.78806,72.452016
1298,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,135.0,35.0,25.199999999999996,106.22663999999999,84.11898676748581,60.9044883041692,28.590185238561737,70.81775999999999,8.222495999999998,25515.811199999996,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,2988.0,8.222495999999998,70.81775999999999
1308,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,130.0,40.0,25.199999999999996,106.22663999999999,84.11898676748581,62.83299807251956,28.495690342198277,70.81775999999999,8.222495999999998,25515.811199999996,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,3000.0,8.222495999999998,70.81775999999999
1316,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,120.0,50.0,25.199999999999996,106.22663999999999,84.11898676748581,67.12762505494652,28.308755874266023,70.81775999999999,8.222495999999998,25515.811199999996,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,3024.0,8.222495999999998,70.81775999999999
1314,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,125.0,45.0,25.199999999999996,106.22663999999999,84.11898676748581,64.90188653052127,28.401883125602208,70.81775999999999,8.222495999999998,25515.811199999996,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,3012.0,8.222495999999998,70.81775999999999
1916,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,140.0,40.0,25.199999999999996,106.22663999999999,84.11898676748581,59.10214377783902,28.91023629380101,70.81775999999999,8.222495999999998,25515.811199999996,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,2948.0,8.222495999999998,70.81775999999999
1282,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,140.0,30.0,25.199999999999996,106.22663999999999,84.11898676748581,59.10214377783902,28.685375648173444,70.81775999999999,8.222495999999998,25515.811199999996,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,2976.0,8.222495999999998,70.81775999999999
2613,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,135.0,35.0,18.2,110.584656,76.35478260869564,58.72261168993775,29.67049836374953,73.72310399999999,7.4635575,25521.155625,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,2974.0,7.4635575,73.72310399999999
2600,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,140.0,30.0,18.2,110.584656,76.35478260869564,56.98483536674472,29.786366174136884,73.72310399999999,7.4635575,25521.155625,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,2960.0,7.4635575,73.72310399999999
2580,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,145.0,25.0,18.2,110.584656,76.35478260869564,55.356813833992156,29.903239016195375,73.72310399999999,7.4635575,25521.155625,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,2946.0,7.4635575,73.72310399999999
752,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,125.0,50.0,25.199999999999996,104.49024299999999,87.30325897920605,67.72293670400455,27.654332232622025,69.660162,8.533753499999998,25522.106324999997,56,57,55,59,23,23,3080,3363,0.034496,0.0376656,864.4999999999999,3060.0,8.533753499999998,69.660162
711,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,145.0,30.0,25.199999999999996,104.49024299999999,87.30325897920605,59.90919489817144,27.987157369156016,69.660162,8.533753499999998,25522.106324999997,56,57,55,59,27,27,3080,3363,0.034496,0.0376656,1002.8199999999998,3016.0,8.533753499999998,69.660162
729,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,140.0,35.0,25.199999999999996,104.49024299999999,87.30325897920605,61.67110011902795,27.90312307058248,69.660162,8.533753499999998,25522.106324999997,56,57,55,59,26,26,3080,3363,0.034496,0.0376656,968.2399999999999,3027.0,8.533753499999998,69.660162
748,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,130.0,45.0,25.199999999999996,104.49024299999999,87.30325897920605,65.56412115057677,27.736716131501304,69.660162,8.533753499999998,25522.106324999997,56,57,55,59,24,24,3080,3363,0.034496,0.0376656,899.0799999999998,3049.0,8.533753499999998,69.660162
741,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,135.0,40.0,25.199999999999996,104.49024299999999,87.30325897920605,63.551786040508325,27.819644547423223,69.660162,8.533753499999998,25522.106324999997,56,57,55,59,25,25,3080,3363,0.034496,0.0376656,933.6599999999999,3038.0,8.533753499999998,69.660162
1586,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,140.0,35.0,25.199999999999996,106.39687500000001,84.11898676748581,59.10214377783902,28.831415029540477,70.93125,8.222495999999998,25544.183699999998,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,2962.5,8.222495999999998,70.93125
1596,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,135.0,40.0,25.199999999999996,106.39687500000001,84.11898676748581,60.9044883041692,28.731316422177215,70.93125,8.222495999999998,25544.183699999998,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,2975.0,8.222495999999998,70.93125
1602,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,130.0,45.0,25.199999999999996,106.39687500000001,84.11898676748581,62.83299807251956,28.631982863968943,70.93125,8.222495999999998,25544.183699999998,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,2987.5,8.222495999999998,70.93125
849,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,175.0,25.0,18.2,106.04221874999999,84.83714177693761,54.41693010995933,28.415707265945105,70.6948125,8.2926945,25551.7629,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1094.8,3005.0,8.2926945,70.6948125
877,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,170.0,30.0,18.2,106.04221874999999,84.83714177693761,55.73559694270353,28.3261960896298,70.6948125,8.2926945,25551.7629,58,59,52,55,32,32,3016,3245,0.033779199999999995,0.036343999999999994,1063.52,3016.5,8.2926945,70.6948125
909,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,160.0,40.0,18.2,106.04221874999999,84.83714177693761,58.59767170392872,28.149029976056127,70.6948125,8.2926945,25551.7629,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,3039.5,8.2926945,70.6948125
896,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,165.0,35.0,18.2,106.04221874999999,84.83714177693761,57.12704079883852,28.237305873544926,70.6948125,8.2926945,25551.7629,58,59,52,55,31,31,3016,3245,0.033779199999999995,0.036343999999999994,1032.24,3028.0,8.2926945,70.6948125
1245,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,145.0,40.0,25.199999999999996,105.5457,85.75854820415879,59.032268927013845,28.42300569160594,70.3638,8.3827605,25554.572475,55,56,55,59,27,27,3025,3304,0.03388,0.0370048,1002.8199999999998,2990.0,8.3827605,70.3638
401,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,160.0,40.0,25.199999999999996,102.243141,91.69348960302456,58.92608422323677,27.31711246179689,68.162094,8.9628915,25555.270425,61,62,53,57,30,30,3233,3534,0.036209599999999995,0.03958079999999999,1074.56,3039.0,8.9628915,68.162094
677,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,145.0,45.0,25.199999999999996,103.86604799999998,88.80731947069943,61.49584685591464,27.67477860582323,69.24403199999999,8.680772999999999,25557.742349999997,58,59,54,58,27,27,3132,3422,0.035078399999999996,0.0383264,988.3199999999998,3039.0,8.680772999999999,69.24403199999999
669,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,150.0,40.0,25.199999999999996,103.86604799999998,88.80731947069943,59.797685730563614,27.757795012489698,69.24403199999999,8.680772999999999,25557.742349999997,58,59,54,58,28,28,3132,3422,0.035078399999999996,0.0383264,1022.3999999999999,3028.0,8.680772999999999,69.24403199999999
3212,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,120.0,30.0,25.199999999999996,110.31228000000002,77.28973913043478,59.79119810006413,30.095761161715004,73.54152,7.5549479999999996,25562.5806,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,2916.0,7.5549479999999996,73.54152
1144,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,175.0,30.0,18.2,106.22663999999999,84.83714177693761,54.41693010995933,28.590185238561737,70.81775999999999,8.2926945,25582.499774999997,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1094.8,2988.0,8.2926945,70.81775999999999
1163,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,170.0,35.0,18.2,106.22663999999999,84.83714177693761,55.73559694270353,28.495690342198277,70.81775999999999,8.2926945,25582.499774999997,58,59,52,55,32,32,3016,3245,0.033779199999999995,0.036343999999999994,1063.52,3000.0,8.2926945,70.81775999999999
1116,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,180.0,25.0,18.2,106.22663999999999,84.83714177693761,53.16531320782204,28.685375648173444,70.81775999999999,8.2926945,25582.499774999997,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1126.08,2976.0,8.2926945,70.81775999999999
712,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,150.0,30.0,21.699999999999996,106.1755695,85.01329300567107,58.96884141505433,28.067711999585814,70.78371299999999,8.309913,25590.345599999997,56,57,53,58,28,28,2968,3306,0.033241599999999996,0.037027199999999996,995.3999999999999,3054.0,8.309913,70.78371299999999
2328,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,120.0,40.0,25.199999999999996,109.16319374999998,79.67455576559546,62.71131487187727,29.326613814536998,72.77546249999999,7.78806,25592.522624999998,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,2977.5,7.78806,72.77546249999999
2321,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,125.0,35.0,25.199999999999996,109.16319374999998,79.67455576559546,60.63200714553586,29.436901168548534,72.77546249999999,7.78806,25592.522624999998,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,2964.0,7.78806,72.77546249999999
1680,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,120.0,30.0,25.199999999999996,109.16319374999998,79.67455576559546,62.71131487187727,29.132785230445307,72.77546249999999,7.78806,25592.522624999998,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3001.5,7.78806,72.77546249999999
2308,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,130.0,30.0,25.199999999999996,109.16319374999998,79.67455576559546,58.699230357762744,29.548109591561573,72.77546249999999,7.78806,25592.522624999998,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,2950.5,7.78806,72.77546249999999
2309,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,135.0,30.0,18.2,111.07833749999999,76.35478260869564,58.72261168993775,29.65636843255698,74.05222499999999,7.4635575,25603.435875,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,2989.0,7.4635575,74.05222499999999
2289,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,140.0,25.0,18.2,111.07833749999999,76.35478260869564,56.98483536674472,29.767465008333613,74.05222499999999,7.4635575,25603.435875,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,2975.5,7.4635575,74.05222499999999
670,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,155.0,40.0,21.699999999999996,105.488955,86.4360529300567,58.91973605469152,27.834915810713298,70.32597,8.4489855,25608.028725,58,59,52,57,29,29,3016,3363,0.033779199999999995,0.0376656,1013.0799999999998,3065.0,8.4489855,70.32597
274,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,195.0,30.0,18.2,104.26893749999999,88.64471833648392,53.00534493740778,27.509444841828632,69.512625,8.664878999999999,25609.791299999997,63,64,50,53,36,36,3150,3392,0.03527999999999999,0.037990399999999994,1180.92,3073.0,8.664878999999999,69.512625
241,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,200.0,25.0,18.2,104.26893749999999,88.64471833648392,51.90838028318651,27.58732838227219,69.512625,8.664878999999999,25609.791299999997,63,64,50,53,37,37,3150,3392,0.03527999999999999,0.037990399999999994,1211.2,3062.5,8.664878999999999,69.512625
297,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,190.0,35.0,18.2,104.26893749999999,88.64471833648392,54.15490267403893,27.432045719854138,69.512625,8.664878999999999,25609.791299999997,63,64,50,53,35,35,3150,3392,0.03527999999999999,0.037990399999999994,1150.64,3083.5,8.664878999999999,69.512625
168,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,210.0,30.0,18.2,102.95812799999999,91.02953497164461,51.669160204123955,27.385516538280744,68.638752,8.897991,25612.779449999998,66,67,49,52,39,39,3234,3484,0.0362208,0.039020799999999994,1250.76,3051.0,8.897991,68.638752
134,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,215.0,25.0,18.2,102.95812799999999,91.02953497164461,50.67460503567279,27.463610049663682,68.638752,8.897991,25612.779449999998,66,67,49,52,40,40,3234,3484,0.0362208,0.039020799999999994,1280.54,3040.5,8.897991,68.638752
193,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,205.0,35.0,18.2,102.95812799999999,91.02953497164461,52.707916722646715,27.307912242810556,68.638752,8.897991,25612.779449999998,66,67,49,52,38,38,3234,3484,0.0362208,0.039020799999999994,1220.98,3061.5,8.897991,68.638752
3196,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,130.0,25.0,18.2,112.3551,74.17321739130435,57.719815713787064,30.34920113689158,74.90339999999999,7.250312999999999,25613.64735,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,2940.0,7.250312999999999,74.90339999999999
3213,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,125.0,30.0,18.2,112.3551,74.17321739130435,59.62034352865298,30.221893862649342,74.90339999999999,7.250312999999999,25613.64735,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,2955.0,7.250312999999999,74.90339999999999
1089,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,120.0,35.0,25.199999999999996,107.80415099999999,82.37102457466918,65.20661100924505,28.415163549269167,71.869434,8.0516355,25616.412225,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,3055.0,8.0516355,71.869434
1075,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,125.0,30.0,25.199999999999996,107.80415099999999,82.37102457466918,63.04456720013232,28.503820371747263,71.869434,8.0516355,25616.412225,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3043.5,8.0516355,71.869434
2013,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,120.0,35.0,25.199999999999996,109.32491699999999,79.67455576559546,62.71131487187727,29.261065434653126,72.88327799999999,7.78806,25619.476499999997,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,2990.0,7.78806,72.88327799999999
2000,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,125.0,30.0,25.199999999999996,109.32491699999999,79.67455576559546,60.63200714553586,29.366569685094536,72.88327799999999,7.78806,25619.476499999997,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,2977.0,7.78806,72.88327799999999
1981,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,135.0,25.0,18.2,111.242898,76.35478260869564,58.72261168993775,29.578266960744905,74.161932,7.4635575,25630.862624999998,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3003.0,7.4635575,74.161932
555,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,185.0,30.0,18.2,106.11314999999999,86.09730056710774,53.31744987107703,27.97843138864197,70.7421,8.415873,25680.604349999998,60,61,51,54,34,34,3060,3294,0.034272,0.036892799999999996,1138.86,3064.0,8.415873,70.7421
576,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,180.0,35.0,18.2,106.11314999999999,86.09730056710774,54.53786439474507,27.89573504577702,70.7421,8.415873,25680.604349999998,60,61,51,54,33,33,3060,3294,0.034272,0.036892799999999996,1108.08,3075.0,8.415873,70.7421
525,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,190.0,25.0,18.2,106.11314999999999,86.09730056710774,52.155815766643336,28.061671629021824,70.7421,8.415873,25680.604349999998,60,61,51,54,35,35,3060,3294,0.034272,0.036892799999999996,1169.64,3053.0,8.415873,70.7421
1017,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,145.0,30.0,18.2,109.2397995,80.48756143667296,59.29589637677325,28.557607521186476,72.826533,7.86753,25680.78675,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,3077.0,7.86753,72.826533
993,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,150.0,25.0,18.2,109.2397995,80.48756143667296,57.65848521377543,28.64606953666661,72.826533,7.86753,25680.78675,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3065.5,7.86753,72.826533
13,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,230.0,25.0,18.2,102.14099999999999,93.25175047258978,49.58193996394779,26.994103520980083,68.094,9.115208999999998,25682.94855,69,70,48,51,43,43,3312,3570,0.0370944,0.039984,1346.88,3080.0,9.115208999999998,68.094
49,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,225.0,30.0,18.2,102.14099999999999,93.25175047258978,50.49029960219816,26.92192418342186,68.094,9.115208999999998,25682.94855,69,70,48,51,42,42,3312,3570,0.0370944,0.039984,1317.6,3090.0,9.115208999999998,68.094
76,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,220.0,35.0,18.2,102.14099999999999,93.25175047258978,51.43628255264522,26.850170124979968,68.094,9.115208999999998,25682.94855,69,70,48,51,41,41,3312,3570,0.0370944,0.039984,1288.32,3100.0,9.115208999999998,68.094
388,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,175.0,35.0,18.2,105.34141799999999,87.52006049149338,56.58265449525071,27.532213280408477,70.227612,8.554945499999999,25684.101225,61,62,51,54,33,33,3111,3348,0.0348432,0.0374976,1077.3,3101.5,8.554945499999999,70.227612
367,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,180.0,30.0,18.2,105.34141799999999,87.52006049149338,55.28122483740441,27.609442788475775,70.227612,8.554945499999999,25684.101225,61,62,51,54,33,33,3111,3348,0.0348432,0.0374976,1108.08,3091.0,8.554945499999999,70.227612
336,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,185.0,25.0,18.2,105.34141799999999,87.52006049149338,54.04417585452881,27.68715282992832,70.227612,8.554945499999999,25684.101225,61,62,51,54,34,34,3111,3348,0.0348432,0.0374976,1138.86,3080.5,8.554945499999999,70.227612
403,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,170.0,40.0,18.2,105.34141799999999,87.52006049149338,57.95380258538994,27.45545972247997,70.227612,8.554945499999999,25684.101225,61,62,51,54,32,32,3111,3348,0.0348432,0.0374976,1046.52,3112.0,8.554945499999999,70.227612
485,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,195.0,35.0,18.2,104.86476,88.64471833648392,53.00534493740778,27.77367013122288,69.90984,8.664878999999999,25709.095049999996,63,64,50,53,36,36,3150,3392,0.03527999999999999,0.037990399999999994,1180.92,3055.0,8.664878999999999,69.90984
462,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,200.0,30.0,18.2,104.86476,88.64471833648392,51.90838028318651,27.856545407911103,69.90984,8.664878999999999,25709.095049999996,63,64,50,53,37,37,3150,3392,0.03527999999999999,0.037990399999999994,1211.2,3044.0,8.664878999999999,69.90984
429,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,205.0,25.0,18.2,104.86476,88.64471833648392,50.86037580360364,27.93996935213194,69.90984,8.664878999999999,25709.095049999996,63,64,50,53,38,38,3150,3392,0.03527999999999999,0.037990399999999994,1241.48,3033.0,8.664878999999999,69.90984
2257,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,150.0,30.0,18.2,110.31228000000002,78.87510018903592,55.98732815538568,29.56906467915794,73.54152,7.709914499999999,25709.798775,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,2979.0,7.709914499999999,73.54152
2280,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,140.0,40.0,18.2,110.31228000000002,78.87510018903592,59.27060563807451,29.3495149722897,73.54152,7.709914499999999,25709.798775,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3006.0,7.709914499999999,73.54152
2271,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,145.0,35.0,18.2,110.31228000000002,78.87510018903592,57.57728106115762,29.45883768501058,73.54152,7.709914499999999,25709.798775,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,2992.5,7.709914499999999,73.54152
1321,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,140.0,25.0,18.2,110.31228000000002,78.87510018903592,59.27060563807451,29.015059383472682,73.54152,7.709914499999999,25709.798775,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3048.0,7.709914499999999,73.54152
2235,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,155.0,25.0,18.2,110.31228000000002,78.87510018903592,54.49129632941181,29.680207583671883,73.54152,7.709914499999999,25709.798775,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,2965.5,7.709914499999999,73.54152
952,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,160.0,30.0,18.2,108.587232,81.99162192816632,56.22806065246036,28.493132178651898,72.391488,8.0145495,25711.694024999997,55,56,53,56,30,30,2915,3136,0.032647999999999996,0.03512319999999999,1016.96,3067.0,8.0145495,72.391488
980,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,150.0,40.0,18.2,108.587232,81.99162192816632,59.30684626070987,28.317836356768364,72.391488,8.0145495,25711.694024999997,55,56,53,56,28,28,2915,3136,0.032647999999999996,0.03512319999999999,953.4,3090.0,8.0145495,72.391488
969,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,155.0,35.0,18.2,108.587232,81.99162192816632,57.72211392167206,28.405185336488056,72.391488,8.0145495,25711.694024999997,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,3078.5,8.0145495,72.391488
926,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,165.0,25.0,18.2,108.587232,81.99162192816632,54.8169000837163,28.581683240185644,72.391488,8.0145495,25711.694024999997,55,56,53,56,31,31,2915,3136,0.032647999999999996,0.03512319999999999,1048.74,3055.5,8.0145495,72.391488
1016,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,140.0,30.0,25.199999999999996,107.47786725,84.11898676748581,59.10214377783902,28.47118267919885,71.6519115,8.222495999999998,25724.349075,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,3038.5,8.222495999999998,71.6519115
1032,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,135.0,35.0,25.199999999999996,107.47786725,84.11898676748581,60.9044883041692,28.382482150945016,71.6519115,8.222495999999998,25724.349075,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,3050.0,8.222495999999998,71.6519115
1048,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,125.0,45.0,25.199999999999996,107.47786725,84.11898676748581,64.90188653052127,28.206900459387736,71.6519115,8.222495999999998,25724.349075,53,54,56,60,23,23,2968,3240,0.033241599999999996,0.036288,876.9999999999999,3073.0,8.222495999999998,71.6519115
1050,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,120.0,50.0,25.199999999999996,107.47786725,84.11898676748581,67.12762505494652,28.12000651103727,71.6519115,8.222495999999998,25724.349075,53,54,56,60,22,22,2968,3240,0.033241599999999996,0.036288,841.9199999999998,3084.5,8.222495999999998,71.6519115
1042,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,130.0,40.0,25.199999999999996,107.47786725,84.11898676748581,62.83299807251956,28.29439022382775,71.6519115,8.222495999999998,25724.349075,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,3061.5,8.222495999999998,71.6519115
687,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,160.0,25.0,18.2,107.860896,83.46858223062381,57.06338685533792,28.22921845000001,71.907264,8.15892,25727.79,56,57,53,56,30,30,2968,3192,0.033241599999999996,0.0357504,1016.96,3081.0,8.15892,71.907264
713,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,155.0,30.0,18.2,107.860896,83.46858223062381,58.579635836615545,28.146239738617876,71.907264,8.15892,25727.79,56,57,53,56,29,29,2968,3192,0.033241599999999996,0.0357504,985.18,3092.0,8.15892,71.907264
1365,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,120.0,40.0,25.199999999999996,108.47374199999999,82.37102457466918,65.20661100924505,28.638320454997007,72.315828,8.0516355,25728.010725,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,3045.0,8.0516355,72.315828
2279,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,135.0,40.0,25.199999999999996,108.47374199999999,82.37102457466918,59.16156387651664,29.24657712537484,72.315828,8.0516355,25728.010725,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,2968.5,8.0516355,72.315828
1342,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,130.0,30.0,25.199999999999996,108.47374199999999,82.37102457466918,61.03488482581908,28.826117505231068,72.315828,8.0516355,25728.010725,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,3021.0,8.0516355,72.315828
1356,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,125.0,35.0,25.199999999999996,108.47374199999999,82.37102457466918,63.04456720013232,28.731879793532737,72.315828,8.0516355,25728.010725,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3033.0,8.0516355,72.315828
671,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,160.0,40.0,18.2,107.11186199999999,84.83714177693761,58.59767170392872,27.91015345815797,71.40790799999999,8.2926945,25730.036775,58,59,52,55,30,30,3016,3245,0.033779199999999995,0.036343999999999994,1000.96,3102.0,8.2926945,71.40790799999999
611,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,175.0,25.0,18.2,107.11186199999999,84.83714177693761,54.41693010995933,28.15781271120249,71.40790799999999,8.2926945,25730.036775,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1094.8,3069.0,8.2926945,71.40790799999999
658,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,165.0,35.0,18.2,107.11186199999999,84.83714177693761,57.12704079883852,27.992170038329462,71.40790799999999,8.2926945,25730.036775,58,59,52,55,31,31,3016,3245,0.033779199999999995,0.036343999999999994,1032.24,3091.0,8.2926945,71.40790799999999
639,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,170.0,30.0,18.2,107.11186199999999,84.83714177693761,55.73559694270353,28.074721317909944,71.40790799999999,8.2926945,25730.036775,58,59,52,55,32,32,3016,3245,0.033779199999999995,0.036343999999999994,1063.52,3080.0,8.2926945,71.40790799999999
2943,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,125.0,25.0,18.2,113.13534375,74.17321739130435,59.62034352865298,30.268289775208203,75.4235625,7.250312999999999,25743.687975,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,2970.0,7.250312999999999,75.4235625
765,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,195.0,25.0,18.2,106.49901599999998,86.09730056710774,51.04869307664917,28.372574019738998,70.999344,8.415873,25744.91535,60,61,51,54,36,36,3060,3294,0.034272,0.036892799999999996,1200.42,3023.5,8.415873,70.999344
816,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,185.0,35.0,18.2,106.49901599999998,86.09730056710774,53.31744987107703,28.19552584915471,70.999344,8.415873,25744.91535,60,61,51,54,34,34,3060,3294,0.034272,0.036892799999999996,1138.86,3046.5,8.415873,70.999344
795,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,190.0,30.0,18.2,106.49901599999998,86.09730056710774,52.155815766643336,28.28374368759995,70.999344,8.415873,25744.91535,60,61,51,54,35,35,3060,3294,0.034272,0.036892799999999996,1169.64,3035.0,8.415873,70.999344
2648,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,125.0,30.0,25.199999999999996,111.2202,77.69624196597353,58.71447478914653,29.861048164962533,74.1468,7.594682999999999,25751.648849999998,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,2968.0,7.594682999999999,74.1468
2659,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,120.0,35.0,25.199999999999996,111.2202,77.69624196597353,60.72802286094476,29.745201597498415,74.1468,7.594682999999999,25751.648849999998,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,2982.0,7.594682999999999,74.1468
1964,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,140.0,35.0,18.2,110.65275,78.87510018903592,59.27060563807451,29.303588130134617,73.7685,7.709914499999999,25766.543775,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3021.0,7.709914499999999,73.7685
1928,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,150.0,25.0,18.2,110.65275,78.87510018903592,55.98732815538568,29.513554795727764,73.7685,7.709914499999999,25766.543775,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,2995.0,7.709914499999999,73.7685
1950,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,145.0,30.0,18.2,110.65275,78.87510018903592,57.57728106115762,29.408157218206902,73.7685,7.709914499999999,25766.543775,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3008.0,7.709914499999999,73.7685
1608,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,145.0,25.0,18.2,110.65275,78.87510018903592,57.57728106115762,29.29157532166428,73.7685,7.709914499999999,25766.543775,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3022.5,7.709914499999999,73.7685
1630,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,140.0,30.0,18.2,110.65275,78.87510018903592,59.27060563807451,29.191890294044626,73.7685,7.709914499999999,25766.543775,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3035.0,7.709914499999999,73.7685
1260,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,155.0,25.0,18.2,109.76752799999998,80.48756143667296,56.117798566292414,28.959453489871517,73.17835199999999,7.86753,25768.741499999996,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,3040.0,7.86753,73.17835199999999
1284,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,150.0,30.0,18.2,109.76752799999998,80.48756143667296,57.65848521377543,28.865369464812822,73.17835199999999,7.86753,25768.741499999996,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3052.0,7.86753,73.17835199999999
1868,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,165.0,25.0,18.2,109.76752799999998,80.48756143667296,53.293331583471215,29.415779036657586,73.17835199999999,7.86753,25768.741499999996,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,2983.0,7.86753,73.17835199999999
1908,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,155.0,35.0,18.2,109.76752799999998,80.48756143667296,56.117798566292414,29.20567276008949,73.17835199999999,7.86753,25768.741499999996,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,3009.0,7.86753,73.17835199999999
1892,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,160.0,30.0,18.2,109.76752799999998,80.48756143667296,54.66527067511527,29.310309717912837,73.17835199999999,7.86753,25768.741499999996,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,2996.0,7.86753,73.17835199999999
1918,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,150.0,40.0,18.2,109.76752799999998,80.48756143667296,57.65848521377543,29.101858040501966,73.17835199999999,7.86753,25768.741499999996,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3022.0,7.86753,73.17835199999999
1300,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,145.0,35.0,18.2,109.76752799999998,80.48756143667296,59.29589637677325,28.771958505399986,73.17835199999999,7.86753,25768.741499999996,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,3064.0,7.86753,73.17835199999999
1247,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,155.0,40.0,18.2,108.95039999999997,81.99162192816632,57.72211392167206,28.59492817497403,72.63359999999999,8.0145495,25772.222024999995,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,3064.0,8.0145495,72.63359999999999
1219,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,165.0,30.0,18.2,108.95039999999997,81.99162192816632,54.8169000837163,28.78126952581134,72.63359999999999,8.0145495,25772.222024999995,55,56,53,56,31,31,2915,3136,0.032647999999999996,0.03512319999999999,1048.74,3040.0,8.0145495,72.63359999999999
1481,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,175.0,25.0,18.2,108.95039999999997,81.99162192816632,52.21638262699688,29.109904365045153,72.63359999999999,8.0145495,25772.222024999995,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1112.3,2998.5,8.0145495,72.63359999999999
1507,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,170.0,30.0,18.2,108.95039999999997,81.99162192816632,53.48172434614503,29.01004767484072,72.63359999999999,8.0145495,25772.222024999995,55,56,53,56,32,32,2915,3136,0.032647999999999996,0.03512319999999999,1080.52,3011.0,8.0145495,72.63359999999999
1193,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,170.0,25.0,18.2,108.95039999999997,81.99162192816632,53.48172434614503,28.875451076787016,72.63359999999999,8.0145495,25772.222024999995,55,56,53,56,32,32,2915,3136,0.032647999999999996,0.03512319999999999,1080.52,3028.0,8.0145495,72.63359999999999
1236,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,160.0,35.0,18.2,108.95039999999997,81.99162192816632,56.22806065246036,28.687764388214923,72.63359999999999,8.0145495,25772.222024999995,55,56,53,56,30,30,2915,3136,0.032647999999999996,0.03512319999999999,1016.96,3052.0,8.0145495,72.63359999999999
1524,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,165.0,35.0,18.2,108.95039999999997,81.99162192816632,54.8169000837163,28.910945094327626,72.63359999999999,8.0145495,25772.222024999995,55,56,53,56,31,31,2915,3136,0.032647999999999996,0.03512319999999999,1048.74,3023.5,8.0145495,72.63359999999999
979,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,145.0,40.0,25.199999999999996,106.89055649999999,85.75854820415879,59.032268927013845,28.23519695341893,71.26037099999999,8.3827605,25778.715225,55,56,55,59,27,27,3025,3304,0.03388,0.0370048,1002.8199999999998,3052.5,8.3827605,71.26037099999999
1656,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,120.0,45.0,25.199999999999996,108.8085375,82.37102457466918,65.20661100924505,28.797266352364264,72.539025,8.0516355,25783.809974999996,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,3034.0,8.0516355,72.539025
1963,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,135.0,35.0,25.199999999999996,108.8085375,82.37102457466918,59.16156387651664,29.2033411709613,72.539025,8.0516355,25783.809974999996,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,2983.0,8.0516355,72.539025
1629,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,135.0,30.0,25.199999999999996,108.8085375,82.37102457466918,59.16156387651664,29.094622892140503,72.539025,8.0516355,25783.809974999996,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,2996.5,8.0516355,72.539025
1972,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,130.0,40.0,25.199999999999996,108.8085375,82.37102457466918,61.03488482581908,29.098633541272704,72.539025,8.0516355,25783.809974999996,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,2996.0,8.0516355,72.539025
1652,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,125.0,40.0,25.199999999999996,108.8085375,82.37102457466918,63.04456720013232,28.895636344795662,72.539025,8.0516355,25783.809974999996,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3021.5,8.0516355,72.539025
1976,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,125.0,45.0,25.199999999999996,108.8085375,82.37102457466918,63.04456720013232,28.994752261276737,72.539025,8.0516355,25783.809974999996,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3009.0,8.0516355,72.539025
1643,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,130.0,35.0,25.199999999999996,108.8085375,82.37102457466918,61.03488482581908,28.994752261276737,72.539025,8.0516355,25783.809974999996,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,3009.0,8.0516355,72.539025
2649,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,130.0,30.0,18.2,113.20627499999998,74.5119697542533,58.64491673187974,29.97583816975101,75.47084999999998,7.283425499999999,25786.966725,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3007.0,7.283425499999999,75.47084999999998
2630,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,135.0,25.0,18.2,113.20627499999998,74.5119697542533,56.84495018164462,30.09160822819626,75.47084999999998,7.283425499999999,25786.966725,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,2993.0,7.283425499999999,75.47084999999998
1588,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,150.0,35.0,18.2,109.9434375,80.48756143667296,57.65848521377543,29.017494604444387,73.295625,7.86753,25798.05975,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3037.5,7.86753,73.295625
1572,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,155.0,30.0,18.2,109.9434375,80.48756143667296,56.117798566292414,29.116502239523022,73.295625,7.86753,25798.05975,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,3025.0,7.86753,73.295625
1598,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,145.0,40.0,18.2,109.9434375,80.48756143667296,59.29589637677325,28.919228168345068,73.295625,7.86753,25798.05975,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,3050.0,7.86753,73.295625
1548,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,160.0,25.0,18.2,109.9434375,80.48756143667296,54.66527067511527,29.21625976185659,73.295625,7.86753,25798.05975,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3012.5,7.86753,73.295625
2929,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,125.0,35.0,25.199999999999996,110.584656,79.34935349716446,59.7444561069696,29.840502759961034,73.72310399999999,7.756271999999999,25799.234399999998,48,48,59,63,23,23,2832,3024,0.0317184,0.0338688,914.4999999999999,2953.5,7.756271999999999,73.72310399999999
2935,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,120.0,40.0,25.199999999999996,110.584656,79.34935349716446,61.79332625060681,29.72003379107093,73.72310399999999,7.756271999999999,25799.234399999998,48,48,59,63,22,22,2832,3024,0.0317184,0.0338688,877.9199999999998,2968.0,7.756271999999999,73.72310399999999
742,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,140.0,40.0,25.199999999999996,106.1755695,87.30325897920605,61.67110011902795,27.901793688852646,70.78371299999999,8.533753499999998,25802.994074999995,56,57,55,59,26,26,3080,3363,0.034496,0.0376656,968.2399999999999,3076.0,8.533753499999998,70.78371299999999
749,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,135.0,45.0,25.199999999999996,106.1755695,87.30325897920605,63.551786040508325,27.819644547423223,70.78371299999999,8.533753499999998,25802.994074999995,56,57,55,59,25,25,3080,3363,0.034496,0.0376656,933.6599999999999,3087.0,8.533753499999998,70.78371299999999
730,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,145.0,35.0,25.199999999999996,106.1755695,87.30325897920605,59.90919489817144,27.984481014125567,70.78371299999999,8.533753499999998,25802.994074999995,56,57,55,59,27,27,3080,3363,0.034496,0.0376656,1002.8199999999998,3065.0,8.533753499999998,70.78371299999999
2354,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,120.0,30.0,25.199999999999996,111.53797199999998,77.69624196597353,60.72802286094476,29.708445051132596,74.35864799999999,7.594682999999999,25804.610849999997,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,2995.0,7.594682999999999,74.35864799999999
1299,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,140.0,35.0,25.199999999999996,107.99708399999999,84.11898676748581,59.10214377783902,28.68224354073264,71.99805599999999,8.222495999999998,25810.885199999997,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,3026.0,8.222495999999998,71.99805599999999
1315,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,130.0,45.0,25.199999999999996,107.99708399999999,84.11898676748581,62.83299807251956,28.495690342198277,71.99805599999999,8.222495999999998,25810.885199999997,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,3050.0,8.222495999999998,71.99805599999999
1309,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,135.0,40.0,25.199999999999996,107.99708399999999,84.11898676748581,60.9044883041692,28.588630555989837,71.99805599999999,8.222495999999998,25810.885199999997,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,3038.0,8.222495999999998,71.99805599999999
850,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,180.0,25.0,18.2,107.67363750000001,84.83714177693761,53.16531320782204,28.490779116535514,71.782425,8.2926945,25823.666025,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1126.08,3041.5,8.2926945,71.782425
878,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,175.0,30.0,18.2,107.67363750000001,84.83714177693761,54.41693010995933,28.402104785912794,71.782425,8.2926945,25823.666025,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1094.8,3053.0,8.2926945,71.782425
897,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,170.0,35.0,18.2,107.67363750000001,84.83714177693761,55.73559694270353,28.314038280865905,71.782425,8.2926945,25823.666025,58,59,52,55,32,32,3016,3245,0.033779199999999995,0.036343999999999994,1063.52,3064.5,8.2926945,71.782425
2899,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,140.0,25.0,18.2,112.559382,76.09733081285444,56.13041548418613,30.19975737352734,75.039588,7.4383919999999994,25826.369399999996,48,48,57,60,26,26,2736,2880,0.030643199999999995,0.032256,945.84,2963.0,7.4383919999999994,75.039588
2930,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,130.0,35.0,18.2,112.559382,76.09733081285444,59.67367784804476,29.957772973644328,75.039588,7.4383919999999994,25826.369399999996,48,48,57,60,24,24,2736,2880,0.030643199999999995,0.032256,878.28,2992.0,7.4383919999999994,75.039588
2918,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,135.0,30.0,18.2,112.559382,76.09733081285444,57.842135916677364,30.078227220002123,75.039588,7.4383919999999994,25826.369399999996,48,48,57,60,25,25,2736,2880,0.030643199999999995,0.032256,912.06,2977.5,7.4383919999999994,75.039588
2621,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,130.0,40.0,25.199999999999996,110.584656,79.67455576559546,58.699230357762744,29.555622272002164,73.72310399999999,7.78806,25829.432999999997,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,2988.0,7.78806,73.72310399999999
1396,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,120.0,30.0,25.199999999999996,110.584656,79.67455576559546,62.71131487187727,28.948759677175,73.72310399999999,7.78806,25829.432999999997,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3064.0,7.78806,73.72310399999999
2601,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,145.0,30.0,18.2,112.491288,76.35478260869564,55.356813833992156,29.89329522697375,74.994192,7.4635575,25838.927625,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,2998.0,7.4635575,74.994192
2614,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,140.0,35.0,18.2,112.491288,76.35478260869564,56.98483536674472,29.778479121295252,74.994192,7.4635575,25838.927625,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3012.0,7.4635575,74.994192
2622,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,135.0,40.0,18.2,112.491288,76.35478260869564,58.72261168993775,29.664633386874282,74.994192,7.4635575,25838.927625,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3026.0,7.4635575,74.994192
2581,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,150.0,25.0,18.2,112.491288,76.35478260869564,53.82817744499447,30.009094564550086,74.994192,7.4635575,25838.927625,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,2984.0,7.4635575,74.994192
1597,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,140.0,40.0,25.199999999999996,108.17015625,84.11898676748581,59.10214377783902,28.826474121096368,72.1134375,8.222495999999998,25839.730574999998,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,3012.5,8.222495999999998,72.1134375
2337,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,130.0,25.0,18.2,113.5297215,74.5119697542533,58.64491673187974,29.931502740843516,75.686481,7.283425499999999,25840.874474999997,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3021.0,7.283425499999999,75.686481
3459,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,125.0,25.0,18.2,113.98935599999999,73.78026465028354,58.65356958014873,30.588814536580983,75.992904,7.211902499999999,25849.533375,45,45,59,62,23,23,2655,2790,0.029736,0.031247999999999995,869.5,2954.5,7.211902499999999,75.992904
3236,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,120.0,25.0,18.2,114.908625,72.14070321361058,59.54931686970314,30.532317039054277,76.60575,7.051638,25850.4936,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,2985.0,7.051638,76.60575
194,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,210.0,35.0,18.2,104.388102,91.02953497164461,51.669160204123955,27.36633597376966,69.592068,8.897991,25851.10845,66,67,49,52,39,39,3234,3484,0.0362208,0.039020799999999994,1250.76,3096.0,8.897991,69.592068
135,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,220.0,25.0,18.2,104.388102,91.02953497164461,49.72140657606972,27.5206173316895,69.592068,8.897991,25851.10845,66,67,49,52,41,41,3234,3484,0.0362208,0.039020799999999994,1310.32,3075.0,8.897991,69.592068
169,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,215.0,30.0,18.2,104.388102,91.02953497164461,50.67460503567279,27.44323698023897,69.592068,8.897991,25851.10845,66,67,49,52,40,40,3234,3484,0.0362208,0.039020799999999994,1280.54,3085.5,8.897991,69.592068
1164,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,175.0,35.0,18.2,107.860896,84.83714177693761,54.41693010995933,28.574388002677832,71.907264,8.2926945,25854.875775,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1094.8,3036.0,8.2926945,71.907264
1145,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,180.0,30.0,18.2,107.860896,84.83714177693761,53.16531320782204,28.668016211621644,71.907264,8.2926945,25854.875775,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1126.08,3024.0,8.2926945,71.907264
1117,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,185.0,25.0,18.2,107.860896,84.83714177693761,51.97561278382748,28.762325320891847,71.907264,8.2926945,25854.875775,58,59,52,55,34,34,3016,3245,0.033779199999999995,0.036343999999999994,1157.36,3012.0,8.2926945,71.907264
242,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,205.0,25.0,18.2,105.75849374999999,88.64471833648392,50.86037580360364,27.647996664985097,70.50566249999999,8.664878999999999,25858.050675,63,64,50,53,38,38,3150,3392,0.03527999999999999,0.037990399999999994,1241.48,3098.0,8.664878999999999,70.50566249999999
275,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,200.0,30.0,18.2,105.75849374999999,88.64471833648392,51.90838028318651,27.570833519998015,70.50566249999999,8.664878999999999,25858.050675,63,64,50,53,37,37,3150,3392,0.03527999999999999,0.037990399999999994,1211.2,3108.5,8.664878999999999,70.50566249999999
298,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,195.0,35.0,18.2,105.75849374999999,88.64471833648392,53.00534493740778,27.494144848592217,70.50566249999999,8.664878999999999,25858.050675,63,64,50,53,36,36,3150,3392,0.03527999999999999,0.037990399999999994,1180.92,3119.0,8.664878999999999,70.50566249999999
731,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,150.0,35.0,21.699999999999996,107.860896,85.01329300567107,58.96884141505433,28.06379832193423,71.907264,8.309913,25871.23335,56,57,53,58,28,28,2968,3306,0.033241599999999996,0.037027199999999996,995.3999999999999,3103.0,8.309913,71.907264
1055,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,140.0,25.0,18.2,111.45852900000001,78.87510018903592,59.27060563807451,28.77350024325477,74.30568600000001,7.709914499999999,25900.840275,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3111.0,7.709914499999999,74.30568600000001
3692,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,120.0,25.0,18.2,115.48742399999999,71.66644990548204,58.531593861759035,30.804275060719885,76.991616,7.0052805,25902.920475,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,2968.0,7.0052805,76.991616
3223,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,120.0,35.0,25.199999999999996,112.3551,77.28973913043478,59.79119810006413,30.095761161715,74.90339999999999,7.5549479999999996,25903.0506,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,2970.0,7.5549479999999996,74.90339999999999
14,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,235.0,25.0,18.2,103.50288,93.25175047258978,48.708937182014424,27.044692891875883,69.00192,9.115208999999998,25909.928549999997,69,70,48,51,44,44,3312,3570,0.0370944,0.039984,1376.16,3114.0,9.115208999999998,69.00192
50,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,230.0,30.0,18.2,103.50288,93.25175047258978,49.58193996394779,26.973165538225516,69.00192,9.115208999999998,25909.928549999997,69,70,48,51,43,43,3312,3570,0.0370944,0.039984,1346.88,3124.0,9.115208999999998,69.00192
