,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
1694,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,120.0,35.0,25.199999999999996,111.07833749999999,79.67455576559546,62.71131487187727,29.137969796381874,74.05222499999999,7.78806,25911.713249999997,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3053.5,7.78806,74.05222499999999
2329,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,125.0,40.0,25.199999999999996,111.07833749999999,79.67455576559546,60.63200714553586,29.436901168548534,74.05222499999999,7.78806,25911.713249999997,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,3016.0,7.78806,74.05222499999999
2332,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,120.0,45.0,25.199999999999996,111.07833749999999,79.67455576559546,62.71131487187727,29.328507583391605,74.05222499999999,7.78806,25911.713249999997,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3029.5,7.78806,74.05222499999999
1681,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,125.0,30.0,25.199999999999996,111.07833749999999,79.67455576559546,60.63200714553586,29.23686559487927,74.05222499999999,7.78806,25911.713249999997,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,3041.0,7.78806,74.05222499999999
2322,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,130.0,35.0,25.199999999999996,111.07833749999999,79.67455576559546,58.699230357762744,29.546184334940197,74.05222499999999,7.78806,25911.713249999997,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3002.5,7.78806,74.05222499999999
1076,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,130.0,30.0,25.199999999999996,109.63134,82.37102457466918,61.03488482581908,28.596077346756193,73.08756,8.0516355,25920.943724999997,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,3083.0,8.0516355,73.08756
1090,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,125.0,35.0,25.199999999999996,109.63134,82.37102457466918,63.04456720013232,28.508269271060318,73.08756,8.0516355,25920.943724999997,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3094.5,8.0516355,73.08756
1099,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,120.0,40.0,25.199999999999996,109.63134,82.37102457466918,65.20661100924505,28.421055038558777,73.08756,8.0516355,25920.943724999997,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,3106.0,8.0516355,73.08756
1662,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,135.0,25.0,18.2,112.99348125,76.35478260869564,58.72261168993775,29.436901168548534,75.3289875,7.4635575,25922.626500000002,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3068.0,7.4635575,75.3289875
2290,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,145.0,25.0,18.2,112.99348125,76.35478260869564,55.356813833992156,29.871861732004295,75.3289875,7.4635575,25922.626500000002,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3014.0,7.4635575,75.3289875
2323,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,135.0,35.0,18.2,112.99348125,76.35478260869564,58.72261168993775,29.652618502646348,75.3289875,7.4635575,25922.626500000002,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3041.0,7.4635575,75.3289875
2310,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,140.0,30.0,18.2,112.99348125,76.35478260869564,56.98483536674472,29.761793827544114,75.3289875,7.4635575,25922.626500000002,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3027.5,7.4635575,75.3289875
2014,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,125.0,35.0,25.199999999999996,111.242898,79.67455576559546,60.63200714553586,29.36839610085129,74.161932,7.78806,25939.139999999996,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,3029.0,7.78806,74.161932
2021,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,120.0,40.0,25.199999999999996,111.242898,79.67455576559546,62.71131487187727,29.26468956492215,74.161932,7.78806,25939.139999999996,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3042.0,7.78806,74.161932
2001,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,130.0,30.0,25.199999999999996,111.242898,79.67455576559546,58.699230357762744,29.472918573382234,74.161932,7.78806,25939.139999999996,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3016.0,7.78806,74.161932
577,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,185.0,35.0,18.2,107.67363750000001,86.09730056710774,53.31744987107703,27.964010500842985,71.782425,8.415873,25940.6856,60,61,51,54,34,34,3060,3294,0.034272,0.036892799999999996,1138.86,3111.0,8.415873,71.782425
556,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,190.0,30.0,18.2,107.67363750000001,86.09730056710774,52.155815766643336,28.045946846280362,71.782425,8.415873,25940.6856,60,61,51,54,35,35,3060,3294,0.034272,0.036892799999999996,1169.64,3100.0,8.415873,71.782425
526,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,195.0,25.0,18.2,107.67363750000001,86.09730056710774,51.04869307664917,28.128415812167262,71.782425,8.415873,25940.6856,60,61,51,54,36,36,3060,3294,0.034272,0.036892799999999996,1200.42,3089.0,8.415873,71.782425
389,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,180.0,35.0,18.2,106.89055649999999,87.52006049149338,55.28122483740441,27.598220440480848,71.26037099999999,8.554945499999999,25942.290975,61,62,51,54,33,33,3111,3348,0.0348432,0.0374976,1108.08,3138.0,8.554945499999999,71.26037099999999
368,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,185.0,30.0,18.2,106.89055649999999,87.52006049149338,54.04417585452881,27.674731885394866,71.26037099999999,8.554945499999999,25942.290975,61,62,51,54,34,34,3111,3348,0.0348432,0.0374976,1138.86,3127.5,8.554945499999999,71.26037099999999
337,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,190.0,25.0,18.2,106.89055649999999,87.52006049149338,52.866708478080106,27.75171382271125,71.26037099999999,8.554945499999999,25942.290975,61,62,51,54,35,35,3111,3348,0.0348432,0.0374976,1169.64,3117.0,8.554945499999999,71.26037099999999
1982,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,140.0,25.0,18.2,113.160879,76.35478260869564,56.98483536674472,29.680838133996126,75.440586,7.4635575,25950.526125,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3042.0,7.4635575,75.440586
2002,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,135.0,30.0,18.2,113.160879,76.35478260869564,58.72261168993775,29.57647445858344,75.440586,7.4635575,25950.526125,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3055.0,7.4635575,75.440586
3197,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,135.0,25.0,18.2,114.39792,74.17321739130435,55.94824294396719,30.470785639966234,76.26528,7.250312999999999,25954.11735,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,2979.0,7.250312999999999,76.26528
3214,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,130.0,30.0,18.2,114.39792,74.17321739130435,57.719815713787064,30.344634032227848,76.26528,7.250312999999999,25954.11735,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,2994.0,7.250312999999999,76.26528
3224,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,125.0,35.0,18.2,114.39792,74.17321739130435,59.62034352865298,30.219631243127555,76.26528,7.250312999999999,25954.11735,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3009.0,7.250312999999999,76.26528
463,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,205.0,30.0,18.2,106.36282800000001,88.64471833648392,50.86037580360364,27.91994434670837,70.908552,8.664878999999999,25958.773049999996,63,64,50,53,38,38,3150,3392,0.03527999999999999,0.037990399999999994,1241.48,3079.0,8.664878999999999,70.908552
430,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,210.0,25.0,18.2,106.36282800000001,88.64471833648392,49.858030232282466,28.002604579646338,70.908552,8.664878999999999,25958.773049999996,63,64,50,53,39,39,3150,3392,0.03527999999999999,0.037990399999999994,1271.76,3068.0,8.664878999999999,70.908552
486,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,200.0,35.0,18.2,106.36282800000001,88.64471833648392,51.90838028318651,27.837821598779293,70.908552,8.664878999999999,25958.773049999996,63,64,50,53,37,37,3150,3392,0.03527999999999999,0.037990399999999994,1211.2,3090.0,8.664878999999999,70.908552
1018,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,150.0,30.0,18.2,111.00173174999998,80.48756143667296,57.65848521377543,28.641843322631384,74.00115449999998,7.86753,25974.442124999998,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3115.5,7.86753,74.00115449999998
1034,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,145.0,35.0,18.2,111.00173174999998,80.48756143667296,59.29589637677325,28.554809090104683,74.00115449999998,7.86753,25974.442124999998,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,3127.0,7.86753,74.00115449999998
994,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,155.0,25.0,18.2,111.00173174999998,80.48756143667296,56.117798566292414,28.729466164684126,74.00115449999998,7.86753,25974.442124999998,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,3104.0,7.86753,74.00115449999998
927,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,170.0,25.0,18.2,110.2839075,81.99162192816632,53.48172434614503,28.659838044136343,73.522605,8.0145495,25994.473274999997,55,56,53,56,32,32,2915,3136,0.032647999999999996,0.03512319999999999,1080.52,3093.0,8.0145495,73.522605
953,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,165.0,30.0,18.2,110.2839075,81.99162192816632,54.8169000837163,28.572117746225818,73.522605,8.0145495,25994.473274999997,55,56,53,56,31,31,2915,3136,0.032647999999999996,0.03512319999999999,1048.74,3104.5,8.0145495,73.522605
970,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,160.0,35.0,18.2,110.2839075,81.99162192816632,56.22806065246036,28.4849887933759,73.522605,8.0145495,25994.473274999997,55,56,53,56,30,30,2915,3136,0.032647999999999996,0.03512319999999999,1016.96,3116.0,8.0145495,73.522605
981,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,155.0,40.0,18.2,110.2839075,81.99162192816632,57.72211392167206,28.39844503873204,73.522605,8.0145495,25994.473274999997,55,56,53,56,29,29,2915,3136,0.032647999999999996,0.03512319999999999,985.18,3127.5,8.0145495,73.522605
640,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,175.0,30.0,18.2,108.734769,84.83714177693761,54.41693010995933,28.14661957970849,72.489846,8.2926945,26000.521275,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1094.8,3117.0,8.2926945,72.489846
659,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,170.0,35.0,18.2,108.734769,84.83714177693761,55.73559694270353,28.064836160224996,72.489846,8.2926945,26000.521275,58,59,52,55,32,32,3016,3245,0.033779199999999995,0.036343999999999994,1063.52,3128.0,8.2926945,72.489846
612,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,180.0,25.0,18.2,108.734769,84.83714177693761,53.16531320782204,28.22893171671359,72.489846,8.2926945,26000.521275,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1126.08,3106.0,8.2926945,72.489846
796,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,195.0,30.0,18.2,108.06517799999997,86.09730056710774,51.04869307664917,28.353210643022358,72.04345199999999,8.415873,26005.942349999998,60,61,51,54,36,36,3060,3294,0.034272,0.036892799999999996,1200.42,3070.5,8.415873,72.04345199999999
766,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,200.0,25.0,18.2,108.06517799999997,86.09730056710774,49.992222035560765,28.441226069313572,72.04345199999999,8.415873,26005.942349999998,60,61,51,54,37,37,3060,3294,0.034272,0.036892799999999996,1231.2,3059.0,8.415873,72.04345199999999
817,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,190.0,35.0,18.2,108.06517799999997,86.09730056710774,52.155815766643336,28.265795099008127,72.04345199999999,8.415873,26005.942349999998,60,61,51,54,35,35,3060,3294,0.034272,0.036892799999999996,1169.64,3082.0,8.415873,72.04345199999999
732,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,155.0,35.0,18.2,109.5462225,83.46858223062381,58.579635836615545,28.14115096106794,73.030815,8.15892,26008.677750000003,56,57,53,56,29,29,2968,3192,0.033241599999999996,0.0357504,985.18,3141.0,8.15892,73.030815
714,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,160.0,30.0,18.2,109.5462225,83.46858223062381,57.06338685533792,28.22281627332689,73.030815,8.15892,26008.677750000003,56,57,53,56,30,30,2968,3192,0.033241599999999996,0.0357504,1016.96,3130.0,8.15892,73.030815
688,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,165.0,25.0,18.2,109.5462225,83.46858223062381,55.63126203163181,28.30500733972121,73.030815,8.15892,26008.677750000003,56,57,53,56,31,31,2968,3192,0.033241599999999996,0.0357504,1048.74,3119.0,8.15892,73.030815
1344,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,140.0,30.0,18.2,112.15081799999999,78.87510018903592,59.27060563807451,29.01351265397162,74.76721199999999,7.709914499999999,26016.221774999995,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3099.0,7.709914499999999,74.76721199999999
1322,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,145.0,25.0,18.2,112.15081799999999,78.87510018903592,57.57728106115762,29.10664022994625,74.76721199999999,7.709914499999999,26016.221774999995,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3087.0,7.709914499999999,74.76721199999999
2258,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,155.0,30.0,18.2,112.15081799999999,78.87510018903592,54.49129632941181,29.667406582381652,74.76721199999999,7.709914499999999,26016.221774999995,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3016.5,7.709914499999999,74.76721199999999
2272,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,150.0,35.0,18.2,112.15081799999999,78.87510018903592,55.98732815538568,29.558182255944175,74.76721199999999,7.709914499999999,26016.221774999995,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3030.0,7.709914499999999,74.76721199999999
2281,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,145.0,40.0,18.2,112.15081799999999,78.87510018903592,57.57728106115762,29.449842940348677,74.76721199999999,7.709914499999999,26016.221774999995,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3043.5,7.709914499999999,74.76721199999999
2236,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,160.0,25.0,18.2,112.15081799999999,78.87510018903592,53.08086809154414,29.777527158717355,74.76721199999999,7.709914499999999,26016.221774999995,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3003.0,7.709914499999999,74.76721199999999
1043,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,135.0,40.0,25.199999999999996,109.2397995,84.11898676748581,60.9044883041692,28.382482150945016,72.826533,8.222495999999998,26018.004449999997,53,54,56,60,25,25,2968,3240,0.033241599999999996,0.036288,947.1599999999999,3100.0,8.222495999999998,72.826533
1049,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,130.0,45.0,25.199999999999996,109.2397995,84.11898676748581,62.83299807251956,28.295806266356458,72.826533,8.222495999999998,26018.004449999997,53,54,56,60,24,24,2968,3240,0.033241599999999996,0.036288,912.0799999999998,3111.5,8.222495999999998,72.826533
1033,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,140.0,35.0,25.199999999999996,109.2397995,84.11898676748581,59.10214377783902,28.4697471624589,72.826533,8.222495999999998,26018.004449999997,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,3088.5,8.222495999999998,72.826533
2960,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,120.0,30.0,25.199999999999996,113.13534375,77.28973913043478,59.79119810006413,30.14676964403085,75.4235625,7.5549479999999996,26033.091225,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,2984.5,7.5549479999999996,75.4235625
1371,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,120.0,45.0,25.199999999999996,110.31228000000002,82.37102457466918,65.20661100924505,28.64298242723363,73.54152,8.0516355,26034.433725000003,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,3096.0,8.0516355,73.54152
1357,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,130.0,35.0,25.199999999999996,110.31228000000002,82.37102457466918,61.03488482581908,28.827693924452046,73.54152,8.0516355,26034.433725000003,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,3072.0,8.0516355,73.54152
1366,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,125.0,40.0,25.199999999999996,110.31228000000002,82.37102457466918,63.04456720013232,28.73501007914714,73.54152,8.0516355,26034.433725000003,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3084.0,8.0516355,73.54152
1343,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,135.0,30.0,25.199999999999996,110.31228000000002,82.37102457466918,59.16156387651664,28.921041232841016,73.54152,8.0516355,26034.433725000003,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,3060.0,8.0516355,73.54152
1508,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,175.0,30.0,18.2,110.65275,81.99162192816632,52.21638262699688,29.092952148973232,73.7685,8.0145495,26055.947025,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1112.3,3047.5,8.0145495,73.7685
1194,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,175.0,25.0,18.2,110.65275,81.99162192816632,52.21638262699688,28.95567711185595,73.7685,8.0145495,26055.947025,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1112.3,3065.0,8.0145495,73.7685
1525,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,170.0,35.0,18.2,110.65275,81.99162192816632,53.48172434614503,28.994752261276737,73.7685,8.0145495,26055.947025,55,56,53,56,32,32,2915,3136,0.032647999999999996,0.03512319999999999,1080.52,3060.0,8.0145495,73.7685
1220,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,170.0,30.0,18.2,110.65275,81.99162192816632,53.48172434614503,28.86236992951168,73.7685,8.0145495,26055.947025,55,56,53,56,32,32,2915,3136,0.032647999999999996,0.03512319999999999,1080.52,3077.0,8.0145495,73.7685
1237,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,165.0,35.0,18.2,110.65275,81.99162192816632,54.8169000837163,28.76972485124184,73.7685,8.0145495,26055.947025,55,56,53,56,31,31,2915,3136,0.032647999999999996,0.03512319999999999,1048.74,3089.0,8.0145495,73.7685
1482,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,180.0,25.0,18.2,110.65275,81.99162192816632,51.01537942941929,29.191890294044626,73.7685,8.0145495,26055.947025,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1144.08,3035.0,8.0145495,73.7685
1301,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,150.0,35.0,18.2,111.53797199999998,80.48756143667296,57.65848521377543,28.85941867853076,74.35864799999999,7.86753,26063.815499999997,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3102.0,7.86753,74.35864799999999
1909,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,160.0,35.0,18.2,111.53797199999998,80.48756143667296,54.66527067511527,29.296976560177445,74.35864799999999,7.86753,26063.815499999997,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3046.0,7.86753,74.35864799999999
1285,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,155.0,30.0,18.2,111.53797199999998,80.48756143667296,56.117798566292414,28.95196173903309,74.35864799999999,7.86753,26063.815499999997,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,3090.0,7.86753,74.35864799999999
1311,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,145.0,40.0,18.2,111.53797199999998,80.48756143667296,59.29589637677325,28.76752702613725,74.35864799999999,7.86753,26063.815499999997,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,3114.0,7.86753,74.35864799999999
1893,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,165.0,30.0,18.2,111.53797199999998,80.48756143667296,53.293331583471215,29.400660642025695,74.35864799999999,7.86753,26063.815499999997,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3033.0,7.86753,74.35864799999999
1261,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,160.0,25.0,18.2,111.53797199999998,80.48756143667296,54.66527067511527,29.04516338213425,74.35864799999999,7.86753,26063.815499999997,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3078.0,7.86753,74.35864799999999
1869,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,170.0,25.0,18.2,111.53797199999998,80.48756143667296,51.99526541781935,29.505159403738883,74.35864799999999,7.86753,26063.815499999997,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3020.0,7.86753,74.35864799999999
1965,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,145.0,35.0,18.2,112.4969625,78.87510018903592,57.57728106115762,29.40127495653711,74.997975,7.709914499999999,26073.912524999996,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3059.0,7.709914499999999,74.997975
1974,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,140.0,40.0,18.2,112.4969625,78.87510018903592,59.27060563807451,29.29846658517723,74.997975,7.709914499999999,26073.912524999996,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3072.0,7.709914499999999,74.997975
1951,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,150.0,30.0,18.2,112.4969625,78.87510018903592,55.98732815538568,29.50488423436688,74.997975,7.709914499999999,26073.912524999996,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3046.0,7.709914499999999,74.997975
1929,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,155.0,25.0,18.2,112.4969625,78.87510018903592,54.49129632941181,29.609304116247714,74.997975,7.709914499999999,26073.912524999996,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3033.0,7.709914499999999,74.997975
1645,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,140.0,35.0,18.2,112.4969625,78.87510018903592,59.27060563807451,29.188634625347593,74.997975,7.709914499999999,26073.912524999996,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3086.0,7.709914499999999,74.997975
1631,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,145.0,30.0,18.2,112.4969625,78.87510018903592,57.57728106115762,29.28665518393568,74.997975,7.709914499999999,26073.912524999996,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3073.5,7.709914499999999,74.997975
1609,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,150.0,25.0,18.2,112.4969625,78.87510018903592,55.98732815538568,29.38540639465956,74.997975,7.709914499999999,26073.912524999996,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3061.0,7.709914499999999,74.997975
2660,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,125.0,35.0,25.199999999999996,113.20627499999998,77.69624196597353,58.71447478914653,29.861048164962526,75.47084999999998,7.594682999999999,26082.661349999995,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3021.0,7.594682999999999,75.47084999999998
2666,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,120.0,40.0,25.199999999999996,113.20627499999998,77.69624196597353,60.72802286094476,29.747225432790856,75.47084999999998,7.594682999999999,26082.661349999995,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,3035.0,7.594682999999999,75.47084999999998
743,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,145.0,40.0,25.199999999999996,107.860896,87.30325897920605,59.90919489817144,27.98188883466675,71.907264,8.533753499999998,26083.881824999997,56,57,55,59,27,27,3080,3363,0.034496,0.0376656,1002.8199999999998,3114.0,8.533753499999998,71.907264
750,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,140.0,45.0,25.199999999999996,107.860896,87.30325897920605,61.67110011902795,27.900505983812337,71.907264,8.533753499999998,26083.881824999997,56,57,55,59,26,26,3080,3363,0.034496,0.0376656,968.2399999999999,3125.0,8.533753499999998,71.907264
2961,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,125.0,30.0,18.2,115.19235,74.17321739130435,59.62034352865298,30.268289775208203,76.7949,7.250312999999999,26086.52235,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3024.0,7.250312999999999,76.7949
2944,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,130.0,25.0,18.2,115.19235,74.17321739130435,57.719815713787064,30.388699023442697,76.7949,7.250312999999999,26086.52235,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3009.5,7.250312999999999,76.7949
170,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,220.0,30.0,18.2,105.81807599999998,91.02953497164461,49.72140657606972,27.499656191235065,70.54538399999998,8.897991,26089.437449999998,66,67,49,52,41,41,3234,3484,0.0362208,0.039020799999999994,1310.32,3120.0,8.897991,70.54538399999998
136,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,225.0,25.0,18.2,105.81807599999998,91.02953497164461,48.80696251909364,27.576335574863393,70.54538399999998,8.897991,26089.437449999998,66,67,49,52,42,42,3234,3484,0.0362208,0.039020799999999994,1340.1,3109.5,8.897991,70.54538399999998
1653,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,130.0,40.0,25.199999999999996,110.65275,82.37102457466918,61.03488482581908,28.994752261276737,73.7685,8.0516355,26091.178724999998,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,3060.0,8.0516355,73.7685
1973,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,135.0,40.0,25.199999999999996,110.65275,82.37102457466918,59.16156387651664,29.199837495773586,73.7685,8.0516355,26091.178724999998,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,3034.0,8.0516355,73.7685
1644,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,135.0,35.0,25.199999999999996,110.65275,82.37102457466918,59.16156387651664,29.092952148973232,73.7685,8.0516355,26091.178724999998,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,3047.5,8.0516355,73.7685
1657,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,125.0,45.0,25.199999999999996,110.65275,82.37102457466918,63.04456720013232,28.897282140084627,73.7685,8.0516355,26091.178724999998,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3072.5,8.0516355,73.7685
1549,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,165.0,25.0,18.2,111.71671875,80.48756143667296,53.293331583471215,29.303969667502237,74.4778125,7.86753,26093.606625,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3050.0,7.86753,74.4778125
1573,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,160.0,30.0,18.2,111.71671875,80.48756143667296,54.66527067511527,29.205138288000718,74.4778125,7.86753,26093.606625,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3062.5,7.86753,74.4778125
1599,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,150.0,40.0,18.2,111.71671875,80.48756143667296,57.65848521377543,29.00966871589037,74.4778125,7.86753,26093.606625,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3087.5,7.86753,74.4778125
1589,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,155.0,35.0,18.2,111.71671875,80.48756143667296,56.117798566292414,29.107040770563064,74.4778125,7.86753,26093.606625,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,3075.0,7.86753,74.4778125
851,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,185.0,25.0,18.2,109.30505624999999,84.83714177693761,51.97561278382748,28.5640303327802,72.8700375,8.2926945,26095.569149999996,58,59,52,55,34,34,3016,3245,0.033779199999999995,0.036343999999999994,1157.36,3078.0,8.2926945,72.8700375
898,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,175.0,35.0,18.2,109.30505624999999,84.83714177693761,54.41693010995933,28.38892209875928,72.8700375,8.2926945,26095.569149999996,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1094.8,3101.0,8.2926945,72.8700375
879,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,180.0,30.0,18.2,109.30505624999999,84.83714177693761,53.16531320782204,28.476178667631377,72.8700375,8.2926945,26095.569149999996,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1126.08,3089.5,8.2926945,72.8700375
1310,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,140.0,40.0,25.199999999999996,109.76752799999998,84.11898676748581,59.10214377783902,28.679213188755558,73.17835199999999,8.222495999999998,26105.959199999994,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,3076.0,8.222495999999998,73.17835199999999
243,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,210.0,25.0,18.2,107.24805,88.64471833648392,49.858030232282466,27.70726321783685,71.4987,8.664878999999999,26106.31005,63,64,50,53,39,39,3150,3392,0.03527999999999999,0.037990399999999994,1271.76,3133.5,8.664878999999999,71.4987
276,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,205.0,30.0,18.2,107.24805,88.64471833648392,50.86037580360364,27.63080806300961,71.4987,8.664878999999999,26106.31005,63,64,50,53,38,38,3150,3392,0.03527999999999999,0.037990399999999994,1241.48,3144.0,8.664878999999999,71.4987
299,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,200.0,35.0,18.2,107.24805,88.64471833648392,51.90838028318651,27.554817736196902,71.4987,8.664878999999999,26106.31005,63,64,50,53,37,37,3150,3392,0.03527999999999999,0.037990399999999994,1211.2,3154.5,8.664878999999999,71.4987
2661,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,130.0,35.0,18.2,115.19235,74.5119697542533,58.64491673187974,29.97385076570725,76.7949,7.283425499999999,26117.979224999995,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3060.0,7.283425499999999,76.7949
2650,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,135.0,30.0,18.2,115.19235,74.5119697542533,56.84495018164462,30.087599701164255,76.7949,7.283425499999999,26117.979224999995,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3046.0,7.283425499999999,76.7949
2631,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,140.0,25.0,18.2,115.19235,74.5119697542533,55.16273943392891,30.202307314933794,76.7949,7.283425499999999,26117.979224999995,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3032.0,7.283425499999999,76.7949
1146,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,185.0,30.0,18.2,109.495152,84.83714177693761,51.97561278382748,28.74397293760471,72.996768,8.2926945,26127.251774999997,58,59,52,55,34,34,3016,3245,0.033779199999999995,0.036343999999999994,1157.36,3060.0,8.2926945,72.996768
1165,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,180.0,35.0,18.2,109.495152,84.83714177693761,53.16531320782204,28.651197145594704,72.996768,8.2926945,26127.251774999997,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1126.08,3072.0,8.2926945,72.996768
1118,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,190.0,25.0,18.2,109.495152,84.83714177693761,50.84321345575522,28.83741546464386,72.996768,8.2926945,26127.251774999997,58,59,52,55,35,35,3016,3245,0.033779199999999995,0.036343999999999994,1188.64,3048.0,8.2926945,72.996768
2936,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,125.0,40.0,25.199999999999996,112.559382,79.34935349716446,59.7444561069696,29.838379964235507,75.039588,7.756271999999999,26128.355399999997,48,48,59,63,23,23,2832,3024,0.0317184,0.0338688,914.4999999999999,3006.5,7.756271999999999,75.039588
2939,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,120.0,45.0,25.199999999999996,112.559382,79.34935349716446,61.79332625060681,29.72003379107093,75.039588,7.756271999999999,26128.355399999997,48,48,59,63,22,22,2832,3024,0.0317184,0.0338688,877.9199999999998,3021.0,7.756271999999999,75.039588
3475,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,120.0,30.0,25.199999999999996,113.98935599999999,76.82903591682418,58.84203691216848,30.45689306455948,75.992904,7.509914999999999,26132.645249999998,45,45,61,65,22,22,2745,2925,0.030743999999999997,0.03276,901.9199999999998,2970.0,7.509914999999999,75.992904
2047,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,120.0,30.0,25.199999999999996,113.5297215,77.69624196597353,60.72802286094476,29.61604916518791,75.686481,7.594682999999999,26136.5691,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,3060.0,7.594682999999999,75.686481
2355,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,125.0,30.0,25.199999999999996,113.5297215,77.69624196597353,58.71447478914653,29.821469589957765,75.686481,7.594682999999999,26136.5691,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3034.5,7.594682999999999,75.686481
2366,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,120.0,35.0,25.199999999999996,113.5297215,77.69624196597353,60.72802286094476,29.712326686771934,75.686481,7.594682999999999,26136.5691,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,3048.0,7.594682999999999,75.686481
51,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,235.0,30.0,18.2,104.86476,93.25175047258978,48.708937182014424,27.023283691854672,69.90984,9.115208999999998,26136.90855,69,70,48,51,44,44,3312,3570,0.0370944,0.039984,1376.16,3158.0,9.115208999999998,69.90984
15,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,240.0,25.0,18.2,104.86476,93.25175047258978,47.86920578972145,27.09417019489258,69.90984,9.115208999999998,26136.90855,69,70,48,51,45,45,3312,3570,0.0370944,0.039984,1405.44,3148.0,9.115208999999998,69.90984
1397,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,125.0,30.0,25.199999999999996,112.491288,79.67455576559546,60.63200714553586,29.047541563940165,74.994192,7.78806,26147.204999999998,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,3104.0,7.78806,74.994192
1410,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,120.0,35.0,25.199999999999996,112.491288,79.67455576559546,62.71131487187727,28.95511029194226,74.994192,7.78806,26147.204999999998,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3116.0,7.78806,74.994192
744,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,150.0,40.0,21.699999999999996,109.5462225,85.01329300567107,58.96884141505433,28.060006216215957,73.030815,8.309913,26152.1211,56,57,53,58,28,28,2968,3306,0.033241599999999996,0.037027199999999996,995.3999999999999,3152.0,8.309913,73.030815
2919,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,140.0,30.0,18.2,114.53410799999997,76.09733081285444,56.13041548418613,30.191341134701926,76.35607199999998,7.4383919999999994,26155.490399999995,48,48,57,60,26,26,2736,2880,0.030643199999999995,0.032256,945.84,3016.0,7.4383919999999994,76.35607199999998
2937,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,130.0,40.0,18.2,114.53410799999997,76.09733081285444,59.67367784804476,29.953638390485892,76.35607199999998,7.4383919999999994,26155.490399999995,48,48,57,60,24,24,2736,2880,0.030643199999999995,0.032256,878.28,3045.0,7.4383919999999994,76.35607199999998
2900,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,145.0,25.0,18.2,114.53410799999997,76.09733081285444,54.52680419949106,30.311764257076945,76.35607199999998,7.4383919999999994,26155.490399999995,48,48,57,60,27,27,2736,2880,0.030643199999999995,0.032256,979.62,3001.5,7.4383919999999994,76.35607199999998
2931,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,135.0,35.0,18.2,114.53410799999997,76.09733081285444,57.842135916677364,30.071970569270807,76.35607199999998,7.4383919999999994,26155.490399999995,48,48,57,60,25,25,2736,2880,0.030643199999999995,0.032256,912.06,3030.5,7.4383919999999994,76.35607199999998
2602,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,150.0,30.0,18.2,114.39792,76.35478260869564,53.82817744499447,29.997470014062106,76.26528,7.4635575,26156.699625,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3036.0,7.4635575,76.26528
1378,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,135.0,25.0,18.2,114.39792,76.35478260869564,58.72261168993775,29.23594386294566,76.26528,7.4635575,26156.699625,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3132.0,7.4635575,76.26528
2582,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,155.0,25.0,18.2,114.39792,76.35478260869564,52.389840070358844,30.112212298550773,76.26528,7.4635575,26156.699625,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3022.0,7.4635575,76.26528
2615,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,145.0,35.0,18.2,114.39792,76.35478260869564,55.356813833992156,29.883689843068563,76.26528,7.4635575,26156.699625,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3050.0,7.4635575,76.26528
2623,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,140.0,40.0,18.2,114.39792,76.35478260869564,56.98483536674472,29.770859357293254,76.26528,7.4635575,26156.699625,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3064.0,7.4635575,76.26528
2672,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,125.0,25.0,18.2,115.66900799999999,74.17321739130435,59.62034352865298,30.256052649799017,77.11267199999999,7.250312999999999,26165.96535,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3038.0,7.250312999999999,77.11267199999999
2338,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,135.0,25.0,18.2,115.52147099999999,74.5119697542533,56.84495018164462,30.04051705917354,77.014314,7.283425499999999,26172.832725,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3060.5,7.283425499999999,77.014314
2356,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,130.0,30.0,18.2,115.52147099999999,74.5119697542533,58.64491673187974,29.931502740843516,77.014314,7.283425499999999,26172.832725,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3074.0,7.283425499999999,77.014314
2030,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,130.0,25.0,18.2,115.52147099999999,74.5119697542533,58.64491673187974,29.827349055861788,77.014314,7.283425499999999,26172.832725,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3087.0,7.283425499999999,77.014314
390,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,185.0,35.0,18.2,108.439695,87.52006049149338,54.04417585452881,27.66267761418544,72.29313,8.554945499999999,26200.480725,61,62,51,54,34,34,3111,3348,0.0348432,0.0374976,1138.86,3174.5,8.554945499999999,72.29313
338,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,195.0,25.0,18.2,108.439695,87.52006049149338,51.744495515996164,27.814749766168667,72.29313,8.554945499999999,26200.480725,61,62,51,54,36,36,3111,3348,0.0348432,0.0374976,1200.42,3153.5,8.554945499999999,72.29313
369,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,190.0,30.0,18.2,108.439695,87.52006049149338,52.866708478080106,27.738483310856118,72.29313,8.554945499999999,26200.480725,61,62,51,54,35,35,3111,3348,0.0348432,0.0374976,1169.64,3164.0,8.554945499999999,72.29313
578,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,190.0,35.0,18.2,109.234125,86.09730056710774,52.155815766643336,28.030689983299396,72.82275,8.415873,26200.76685,60,61,51,54,35,35,3060,3294,0.034272,0.036892799999999996,1169.64,3147.0,8.415873,72.82275
527,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,200.0,25.0,18.2,109.234125,86.09730056710774,49.992222035560765,28.19359000678859,72.82275,8.415873,26200.76685,60,61,51,54,37,37,3060,3294,0.034272,0.036892799999999996,1231.2,3125.0,8.415873,72.82275
557,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,195.0,30.0,18.2,109.234125,86.09730056710774,51.04869307664917,28.111879152288775,72.82275,8.415873,26200.76685,60,61,51,54,36,36,3060,3294,0.034272,0.036892799999999996,1200.42,3136.0,8.415873,72.82275
3460,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,130.0,25.0,18.2,116.10027,73.78026465028354,56.78385978260834,30.717140064550602,77.40017999999999,7.211902499999999,26201.352375,45,45,59,62,24,24,2655,2790,0.029736,0.031247999999999995,904.28,2994.0,7.211902499999999,77.40017999999999
3476,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,125.0,30.0,18.2,116.10027,73.78026465028354,58.65356958014873,30.586404687262544,77.40017999999999,7.211902499999999,26201.352375,45,45,59,62,23,23,2655,2790,0.029736,0.031247999999999995,869.5,3009.5,7.211902499999999,77.40017999999999
3237,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,125.0,25.0,18.2,117.0365625,72.14070321361058,57.57485093929648,30.659633374080915,78.024375,7.051638,26205.14985,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3025.0,7.051638,78.024375
3253,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,120.0,30.0,18.2,117.0365625,72.14070321361058,59.54931686970314,30.53462145182803,78.024375,7.051638,26205.14985,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3040.0,7.051638,78.024375
1056,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,145.0,25.0,18.2,113.28571799999999,78.87510018903592,57.57728106115762,28.86022705006522,75.52381199999999,7.709914499999999,26205.371774999996,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3150.5,7.709914499999999,75.52381199999999
1078,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,140.0,30.0,18.2,113.28571799999999,78.87510018903592,59.27060563807451,28.773500243254762,75.52381199999999,7.709914499999999,26205.371774999996,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3162.0,7.709914499999999,75.52381199999999
464,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,210.0,30.0,18.2,107.860896,88.64471833648392,49.858030232282466,27.98188883466675,71.907264,8.664878999999999,26208.451049999996,63,64,50,53,39,39,3150,3392,0.03527999999999999,0.037990399999999994,1271.76,3114.0,8.664878999999999,71.907264
431,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,215.0,25.0,18.2,107.860896,88.64471833648392,48.89833664600364,28.06379832193423,71.907264,8.664878999999999,26208.451049999996,63,64,50,53,40,40,3150,3392,0.03527999999999999,0.037990399999999994,1302.04,3103.0,8.664878999999999,71.907264
1091,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,130.0,35.0,25.199999999999996,111.45852900000001,82.37102457466918,61.03488482581908,28.5989664261893,74.30568600000001,8.0516355,26225.475225000002,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,3134.0,8.0516355,74.30568600000001
1077,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,135.0,30.0,25.199999999999996,111.45852900000001,82.37102457466918,59.16156387651664,28.68593989695889,74.30568600000001,8.0516355,26225.475225000002,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,3122.5,8.0516355,74.30568600000001
1100,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,125.0,40.0,25.199999999999996,111.45852900000001,82.37102457466918,63.04456720013232,28.51257376547136,74.30568600000001,8.0516355,26225.475225000002,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3145.5,8.0516355,74.30568600000001
1105,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,120.0,45.0,25.199999999999996,111.45852900000001,82.37102457466918,65.20661100924505,28.42675593389163,74.30568600000001,8.0516355,26225.475225000002,51,52,57,61,22,22,2907,3172,0.032558399999999994,0.0355264,853.9199999999998,3157.0,8.0516355,74.30568600000001
1682,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,130.0,30.0,25.199999999999996,112.99348125,79.67455576559546,58.699230357762744,29.338201777873994,75.3289875,7.78806,26230.903875,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3080.5,7.78806,75.3289875
1695,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,125.0,35.0,25.199999999999996,112.99348125,79.67455576559546,60.63200714553586,29.240231002613548,75.3289875,7.78806,26230.903875,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,3093.0,7.78806,75.3289875
2330,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,130.0,40.0,25.199999999999996,112.99348125,79.67455576559546,58.699230357762744,29.544324604605517,75.3289875,7.78806,26230.903875,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3054.5,7.78806,75.3289875
1702,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,120.0,40.0,25.199999999999996,112.99348125,79.67455576559546,62.71131487187727,29.142980551870686,75.3289875,7.78806,26230.903875,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3105.5,7.78806,75.3289875
1683,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,135.0,30.0,18.2,114.908625,76.35478260869564,58.72261168993775,29.436901168548534,76.60575,7.4635575,26241.817125,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3120.0,7.4635575,76.60575
2331,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,135.0,40.0,18.2,114.908625,76.35478260869564,58.72261168993775,29.648994566635267,76.60575,7.4635575,26241.817125,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3093.0,7.4635575,76.60575
1663,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,140.0,25.0,18.2,114.908625,76.35478260869564,56.98483536674472,29.53467423572774,76.60575,7.4635575,26241.817125,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3107.5,7.4635575,76.60575
2291,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,150.0,25.0,18.2,114.908625,76.35478260869564,53.82817744499447,29.97355110306939,76.60575,7.4635575,26241.817125,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3052.5,7.4635575,76.60575
2324,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,140.0,35.0,18.2,114.908625,76.35478260869564,56.98483536674472,29.756313956012306,76.60575,7.4635575,26241.817125,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3079.5,7.4635575,76.60575
2311,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,145.0,30.0,18.2,114.908625,76.35478260869564,55.356813833992156,29.864495876151537,76.60575,7.4635575,26241.817125,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3066.0,7.4635575,76.60575
3229,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,120.0,40.0,25.199999999999996,114.39792,77.28973913043478,59.79119810006413,30.095761161715004,76.26528,7.5549479999999996,26243.5206,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3024.0,7.5549479999999996,76.26528
2015,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,130.0,35.0,25.199999999999996,113.160879,79.67455576559546,58.699230357762744,29.472918573382234,75.440586,7.78806,26258.803499999998,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3068.0,7.78806,75.440586
2025,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,120.0,45.0,25.199999999999996,113.160879,79.67455576559546,62.71131487187727,29.26819178585823,75.440586,7.78806,26258.803499999998,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3094.0,7.78806,75.440586
2022,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,125.0,40.0,25.199999999999996,113.160879,79.67455576559546,60.63200714553586,29.370160842714384,75.440586,7.78806,26258.803499999998,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,3081.0,7.78806,75.440586
3693,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,125.0,25.0,18.2,117.66643199999999,71.66644990548204,56.59087238907931,30.93955474619403,78.44428799999999,7.0052805,26266.088474999997,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3008.0,7.0052805,78.44428799999999
3708,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,120.0,30.0,18.2,117.66643199999999,71.66644990548204,58.531593861759035,30.804275060719878,78.44428799999999,7.0052805,26266.088474999997,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3024.0,7.0052805,78.44428799999999
767,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,205.0,25.0,18.2,109.63134,86.09730056710774,48.98290384162476,28.508269271060318,73.08756,8.415873,26266.96935,60,61,51,54,38,38,3060,3294,0.034272,0.036892799999999996,1261.98,3094.5,8.415873,73.08756
797,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,200.0,30.0,18.2,109.63134,86.09730056710774,49.992222035560765,28.421055038558777,73.08756,8.415873,26266.96935,60,61,51,54,37,37,3060,3294,0.034272,0.036892799999999996,1231.2,3106.0,8.415873,73.08756
995,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,160.0,25.0,18.2,112.763664,80.48756143667296,54.66527067511527,28.810770234113125,75.175776,7.86753,26268.0975,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3142.5,7.86753,75.175776
1019,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,155.0,30.0,18.2,112.763664,80.48756143667296,56.117798566292414,28.723972376075647,75.175776,7.86753,26268.0975,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,3154.0,7.86753,75.175776
1045,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,145.0,40.0,18.2,112.763664,80.48756143667296,59.29589637677325,28.55209868802427,75.175776,7.86753,26268.0975,53,54,54,57,27,27,2862,3078,0.0320544,0.03447359999999999,936.12,3177.0,7.86753,75.175776
1035,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,150.0,35.0,18.2,112.763664,80.48756143667296,57.65848521377543,28.637750491967243,75.175776,7.86753,26268.0975,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3165.5,7.86753,75.175776
2016,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,135.0,35.0,18.2,115.07885999999998,76.35478260869564,58.72261168993775,29.57474193474572,76.71923999999999,7.4635575,26270.189625,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3107.0,7.4635575,76.71923999999999
2003,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,140.0,30.0,18.2,115.07885999999998,76.35478260869564,56.98483536674472,29.677346227414763,76.71923999999999,7.4635575,26270.189625,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3094.0,7.4635575,76.71923999999999
