,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
1983,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,145.0,25.0,18.2,115.07885999999998,76.35478260869564,55.356813833992156,29.780740759845877,76.71923999999999,7.4635575,26270.189625,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3081.0,7.4635575,76.71923999999999
660,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,175.0,35.0,18.2,110.357676,84.83714177693761,54.41693010995933,28.135765060018898,73.571784,8.2926945,26271.005774999998,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1094.8,3165.0,8.2926945,73.571784
641,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,180.0,30.0,18.2,110.357676,84.83714177693761,53.16531320782204,28.216793626651643,73.571784,8.2926945,26271.005774999998,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1126.08,3154.0,8.2926945,73.571784
613,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,185.0,25.0,18.2,110.357676,84.83714177693761,51.97561278382748,28.298339865950773,73.571784,8.2926945,26271.005774999998,58,59,52,55,34,34,3016,3245,0.033779199999999995,0.036343999999999994,1157.36,3143.0,8.2926945,73.571784
954,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,170.0,30.0,18.2,111.98058299999998,81.99162192816632,53.48172434614503,28.649173578667327,74.65372199999999,8.0145495,26277.252524999996,55,56,53,56,32,32,2915,3136,0.032647999999999996,0.03512319999999999,1080.52,3142.0,8.0145495,74.65372199999999
928,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,175.0,25.0,18.2,111.98058299999998,81.99162192816632,52.21638262699688,28.73607715631343,74.65372199999999,8.0145495,26277.252524999996,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1112.3,3130.5,8.0145495,74.65372199999999
971,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,165.0,35.0,18.2,111.98058299999998,81.99162192816632,54.8169000837163,28.562848871604835,74.65372199999999,8.0145495,26277.252524999996,55,56,53,56,31,31,2915,3136,0.032647999999999996,0.03512319999999999,1048.74,3153.5,8.0145495,74.65372199999999
715,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,165.0,30.0,18.2,111.231549,83.46858223062381,55.63126203163181,28.297513561488863,74.154366,8.15892,26289.565499999997,56,57,53,56,31,31,2968,3192,0.033241599999999996,0.0357504,1048.74,3168.0,8.15892,74.154366
689,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,170.0,25.0,18.2,111.231549,83.46858223062381,54.27625087263399,28.37893053160525,74.154366,8.15892,26289.565499999997,56,57,53,56,32,32,2968,3192,0.033241599999999996,0.0357504,1080.52,3157.0,8.15892,74.154366
745,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,155.0,40.0,18.2,111.231549,83.46858223062381,58.579635836615545,28.13621833085884,74.154366,8.15892,26289.565499999997,56,57,53,56,29,29,2968,3192,0.033241599999999996,0.0357504,985.18,3190.0,8.15892,74.154366
733,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,160.0,35.0,18.2,111.231549,83.46858223062381,57.06338685533792,28.216611166558252,74.154366,8.15892,26289.565499999997,56,57,53,56,30,30,2968,3192,0.033241599999999996,0.0357504,1016.96,3179.0,8.15892,74.154366
3230,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,125.0,40.0,18.2,116.44074,74.17321739130435,59.62034352865298,30.217448368729034,77.62716,7.250312999999999,26294.58735,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3063.0,7.250312999999999,77.62716
3198,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,140.0,25.0,18.2,116.44074,74.17321739130435,54.29256842414782,30.589129607328136,77.62716,7.250312999999999,26294.58735,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3018.0,7.250312999999999,77.62716
3225,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,130.0,35.0,18.2,116.44074,74.17321739130435,57.719815713787064,30.340228616908277,77.62716,7.250312999999999,26294.58735,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3048.0,7.250312999999999,77.62716
3215,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,135.0,30.0,18.2,116.44074,74.17321739130435,55.94824294396719,30.464117176331822,77.62716,7.250312999999999,26294.58735,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3033.0,7.250312999999999,77.62716
2982,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,120.0,25.0,18.2,117.6607575,72.14070321361058,59.54931686970314,30.55289921321532,78.440505,7.051638,26309.182350000003,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3054.0,7.051638,78.440505
1044,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,140.0,40.0,25.199999999999996,111.00173174999998,84.11898676748581,59.10214377783902,28.46835737013562,74.00115449999998,8.222495999999998,26311.659824999995,53,54,56,60,26,26,2968,3240,0.033241599999999996,0.036288,982.2399999999999,3138.5,8.222495999999998,74.00115449999998
2259,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,160.0,30.0,18.2,113.98935599999999,78.87510018903592,53.08086809154414,29.763267291775154,75.992904,7.709914499999999,26322.644774999997,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3054.0,7.709914499999999,75.992904
2273,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,155.0,35.0,18.2,113.98935599999999,78.87510018903592,54.49129632941181,29.655030131626194,75.992904,7.709914499999999,26322.644774999997,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3067.5,7.709914499999999,75.992904
2237,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,165.0,25.0,18.2,113.98935599999999,78.87510018903592,51.748692890473706,29.872381651762524,75.992904,7.709914499999999,26322.644774999997,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3040.5,7.709914499999999,75.992904
1345,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,145.0,30.0,18.2,113.98935599999999,78.87510018903592,57.57728106115762,29.103625799065718,75.992904,7.709914499999999,26322.644774999997,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3138.0,7.709914499999999,75.992904
1359,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,140.0,35.0,18.2,113.98935599999999,78.87510018903592,59.27060563807451,29.01201599250937,75.992904,7.709914499999999,26322.644774999997,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3150.0,7.709914499999999,75.992904
1323,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,150.0,25.0,18.2,113.98935599999999,78.87510018903592,55.98732815538568,29.195877539438275,75.992904,7.709914499999999,26322.644774999997,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3126.0,7.709914499999999,75.992904
137,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,230.0,25.0,18.2,107.24805,91.02953497164461,47.92888742016885,27.63080806300961,71.4987,8.897991,26327.76645,66,67,49,52,43,43,3234,3484,0.0362208,0.039020799999999994,1369.88,3144.0,8.897991,71.4987
171,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,225.0,30.0,18.2,107.24805,91.02953497164461,48.80696251909364,27.554817736196902,71.4987,8.897991,26327.76645,66,67,49,52,42,42,3234,3484,0.0362208,0.039020799999999994,1340.1,3154.5,8.897991,71.4987
1221,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,175.0,30.0,18.2,112.3551,81.99162192816632,52.21638262699688,28.94149681056455,74.90339999999999,8.0145495,26339.672025,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1112.3,3114.0,8.0145495,74.90339999999999
1526,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,175.0,35.0,18.2,112.3551,81.99162192816632,52.21638262699688,29.0765344641046,74.90339999999999,8.0145495,26339.672025,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1112.3,3096.5,8.0145495,74.90339999999999
1238,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,170.0,35.0,18.2,112.3551,81.99162192816632,53.48172434614503,28.84969768489163,74.90339999999999,8.0145495,26339.672025,55,56,53,56,32,32,2915,3136,0.032647999999999996,0.03512319999999999,1080.52,3126.0,8.0145495,74.90339999999999
1195,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,180.0,25.0,18.2,112.3551,81.99162192816632,51.01537942941929,29.033944171863553,74.90339999999999,8.0145495,26339.672025,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1144.08,3102.0,8.0145495,74.90339999999999
1509,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,180.0,30.0,18.2,112.3551,81.99162192816632,51.01537942941929,29.173846241685254,74.90339999999999,8.0145495,26339.672025,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1144.08,3084.0,8.0145495,74.90339999999999
1483,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,185.0,25.0,18.2,112.3551,81.99162192816632,49.873788890863146,29.271880909280945,74.90339999999999,8.0145495,26339.672025,55,56,53,56,34,34,2915,3136,0.032647999999999996,0.03512319999999999,1175.86,3071.5,8.0145495,74.90339999999999
1372,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,125.0,45.0,25.199999999999996,112.15081799999999,82.37102457466918,63.04456720013232,28.73803844978412,74.76721199999999,8.0516355,26340.856724999998,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3135.0,8.0516355,74.76721199999999
1367,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,130.0,40.0,25.199999999999996,112.15081799999999,82.37102457466918,61.03488482581908,28.829218839118486,74.76721199999999,8.0516355,26340.856724999998,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,3123.0,8.0516355,74.76721199999999
1358,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,135.0,35.0,25.199999999999996,112.15081799999999,82.37102457466918,59.16156387651664,28.92104123284101,74.76721199999999,8.0516355,26340.856724999998,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,3111.0,8.0516355,74.76721199999999
244,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,215.0,25.0,18.2,108.73760625,88.64471833648392,48.89833664600364,27.765176127241055,72.4917375,8.664878999999999,26354.569425,63,64,50,53,40,40,3150,3392,0.03527999999999999,0.037990399999999994,1302.04,3169.0,8.664878999999999,72.4917375
277,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,210.0,30.0,18.2,108.73760625,88.64471833648392,49.858030232282466,27.689416841715556,72.4917375,8.664878999999999,26354.569425,63,64,50,53,39,39,3150,3392,0.03527999999999999,0.037990399999999994,1271.76,3179.5,8.664878999999999,72.4917375
1910,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,165.0,35.0,18.2,113.30841599999998,80.48756143667296,53.293331583471215,29.386031067721593,75.53894399999999,7.86753,26358.889499999997,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3083.0,7.86753,75.53894399999999
1302,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,155.0,35.0,18.2,113.30841599999998,80.48756143667296,56.117798566292414,28.94470818989343,75.53894399999999,7.86753,26358.889499999997,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,3140.0,7.86753,75.53894399999999
1870,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,175.0,25.0,18.2,113.30841599999998,80.48756143667296,50.765092319705865,29.592321214139375,75.53894399999999,7.86753,26358.889499999997,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1129.8,3057.0,7.86753,75.53894399999999
1262,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,165.0,25.0,18.2,113.30841599999998,80.48756143667296,53.293331583471215,29.128731473513373,75.53894399999999,7.86753,26358.889499999997,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3116.0,7.86753,75.53894399999999
1312,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,150.0,40.0,18.2,113.30841599999998,80.48756143667296,57.65848521377543,28.853656439908534,75.53894399999999,7.86753,26358.889499999997,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3152.0,7.86753,75.53894399999999
1894,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,170.0,30.0,18.2,113.30841599999998,80.48756143667296,51.99526541781935,29.488777369017313,75.53894399999999,7.86753,26358.889499999997,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3070.0,7.86753,75.53894399999999
1286,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,160.0,30.0,18.2,113.30841599999998,80.48756143667296,54.66527067511527,29.036397555438818,75.53894399999999,7.86753,26358.889499999997,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3128.0,7.86753,75.53894399999999
16,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,245.0,25.0,18.2,106.22663999999999,93.25175047258978,47.06082345163607,27.142571737255224,70.81775999999999,9.115208999999998,26363.888549999996,69,70,48,51,46,46,3312,3570,0.0370944,0.039984,1434.72,3182.0,9.115208999999998,70.81775999999999
52,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,240.0,30.0,18.2,106.22663999999999,93.25175047258978,47.86920578972145,27.072315213416466,70.81775999999999,9.115208999999998,26363.888549999996,69,70,48,51,45,45,3312,3570,0.0370944,0.039984,1405.44,3192.0,9.115208999999998,70.81775999999999
880,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,185.0,30.0,18.2,110.936475,84.83714177693761,51.97561278382748,28.548483578159107,73.95765,8.2926945,26367.472275,58,59,52,55,34,34,3016,3245,0.033779199999999995,0.036343999999999994,1157.36,3126.0,8.2926945,73.95765
899,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,180.0,35.0,18.2,110.936475,84.83714177693761,53.16531320782204,28.462023452092023,73.95765,8.2926945,26367.472275,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1126.08,3137.5,8.2926945,73.95765
852,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,190.0,25.0,18.2,110.936475,84.83714177693761,50.84321345575522,28.635526460414976,73.95765,8.2926945,26367.472275,58,59,52,55,35,35,3016,3245,0.033779199999999995,0.036343999999999994,1188.64,3114.5,8.2926945,73.95765
2971,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,120.0,35.0,25.199999999999996,115.19235,77.28973913043478,59.79119810006413,30.148930190559906,76.7949,7.5549479999999996,26375.9256,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3038.5,7.5549479999999996,76.7949
1655,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,140.0,40.0,18.2,114.34117499999999,78.87510018903592,59.27060563807451,29.18548474237346,76.22744999999999,7.709914499999999,26381.281274999998,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3137.0,7.709914499999999,76.22744999999999
1930,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,160.0,25.0,18.2,114.34117499999999,78.87510018903592,53.08086809154414,29.70262108389254,76.22744999999999,7.709914499999999,26381.281274999998,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3071.0,7.709914499999999,76.22744999999999
1952,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,155.0,30.0,18.2,114.34117499999999,78.87510018903592,54.49129632941181,29.599163267285917,76.22744999999999,7.709914499999999,26381.281274999998,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3084.0,7.709914499999999,76.22744999999999
1610,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,155.0,25.0,18.2,114.34117499999999,78.87510018903592,54.49129632941181,29.47684570503216,76.22744999999999,7.709914499999999,26381.281274999998,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3099.5,7.709914499999999,76.22744999999999
1646,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,145.0,35.0,18.2,114.34117499999999,78.87510018903592,57.57728106115762,29.281895499507627,76.22744999999999,7.709914499999999,26381.281274999998,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3124.5,7.709914499999999,76.22744999999999
1632,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,150.0,30.0,18.2,114.34117499999999,78.87510018903592,55.98732815538568,29.379013135899157,76.22744999999999,7.709914499999999,26381.281274999998,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3112.0,7.709914499999999,76.22744999999999
1966,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,150.0,35.0,18.2,114.34117499999999,78.87510018903592,55.98732815538568,29.496498728247545,76.22744999999999,7.709914499999999,26381.281274999998,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3097.0,7.709914499999999,76.22744999999999
2380,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,125.0,25.0,18.2,117.89624925,72.56075614366728,58.54772732104996,30.18760224818391,78.5974995,7.092697499999999,26387.437499999996,45,45,58,61,23,23,2610,2745,0.029231999999999998,0.030743999999999997,857.0,3105.0,7.092697499999999,78.5974995
1590,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,160.0,35.0,18.2,113.49,80.48756143667296,54.66527067511527,29.19437328090178,75.66,7.86753,26389.1535,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3112.5,7.86753,75.66
1574,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,165.0,30.0,18.2,113.49,80.48756143667296,53.293331583471215,29.29157532166428,75.66,7.86753,26389.1535,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3100.0,7.86753,75.66
1550,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,170.0,25.0,18.2,113.49,80.48756143667296,51.99526541781935,29.3894956966375,75.66,7.86753,26389.1535,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3087.5,7.86753,75.66
1654,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,135.0,40.0,25.199999999999996,112.4969625,82.37102457466918,59.16156387651664,29.09133638603355,74.997975,8.0516355,26398.547475,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,3098.5,8.0516355,74.997975
1119,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,195.0,25.0,18.2,111.12940799999997,84.83714177693761,49.76395365660002,28.910712794124727,74.08627199999998,8.2926945,26399.627774999994,58,59,52,55,36,36,3016,3245,0.033779199999999995,0.036343999999999994,1219.92,3084.0,8.2926945,74.08627199999998
1147,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,190.0,30.0,18.2,111.12940799999997,84.83714177693761,50.84321345575522,28.818122431140306,74.08627199999998,8.2926945,26399.627774999994,58,59,52,55,35,35,3016,3245,0.033779199999999995,0.036343999999999994,1188.64,3096.0,8.2926945,74.08627199999998
1166,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,185.0,35.0,18.2,111.12940799999997,84.83714177693761,51.97561278382748,28.726185067837328,74.08627199999998,8.2926945,26399.627774999994,58,59,52,55,34,34,3016,3245,0.033779199999999995,0.036343999999999994,1157.36,3108.0,8.2926945,74.08627199999998
2667,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,125.0,40.0,25.199999999999996,115.19235,77.69624196597353,58.71447478914653,29.861048164962533,76.7949,7.594682999999999,26413.67385,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3074.0,7.594682999999999,76.7949
1729,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,120.0,30.0,25.199999999999996,115.19235,77.69624196597353,60.72802286094476,29.465725057189836,76.7949,7.594682999999999,26413.67385,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,3124.0,7.594682999999999,76.7949
2972,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,125.0,35.0,18.2,117.24935625,74.17321739130435,59.62034352865298,30.268289775208203,78.16623750000001,7.250312999999999,26429.356725,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3078.0,7.250312999999999,78.16623750000001
2962,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,130.0,30.0,18.2,117.24935625,74.17321739130435,57.719815713787064,30.386577453082968,78.16623750000001,7.250312999999999,26429.356725,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3063.5,7.250312999999999,78.16623750000001
2945,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,135.0,25.0,18.2,117.24935625,74.17321739130435,55.94824294396719,30.505891897264384,78.16623750000001,7.250312999999999,26429.356725,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3049.0,7.250312999999999,78.16623750000001
3495,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,120.0,25.0,18.2,118.7389125,71.66644990548204,58.531593861759035,30.90521812351196,79.159275,7.0052805,26444.835225,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3039.5,7.0052805,79.159275
2668,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,130.0,40.0,18.2,117.178425,74.5119697542533,58.64491673187974,29.971931007914158,78.11895,7.283425499999999,26448.991725,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3113.0,7.283425499999999,78.11895
1711,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,130.0,25.0,18.2,117.178425,74.5119697542533,58.64491673187974,29.665281201246593,78.11895,7.283425499999999,26448.991725,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3152.0,7.283425499999999,78.11895
2651,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,140.0,30.0,18.2,117.178425,74.5119697542533,55.16273943392891,30.19645139449322,78.11895,7.283425499999999,26448.991725,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3085.0,7.283425499999999,78.11895
2662,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,135.0,35.0,18.2,117.178425,74.5119697542533,56.84495018164462,30.08372817732804,78.11895,7.283425499999999,26448.991725,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3099.0,7.283425499999999,78.11895
2632,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,145.0,25.0,18.2,117.178425,74.5119697542533,53.58677405601603,30.310112585059226,78.11895,7.283425499999999,26448.991725,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3071.0,7.283425499999999,78.11895
3905,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,120.0,25.0,18.2,119.09640599999997,71.13799621928166,57.502543494205135,31.138687600877308,79.39760399999999,6.953625,26455.344749999997,42,42,61,64,22,22,2562,2688,0.0286944,0.030105599999999996,858.72,3021.0,6.953625,79.39760399999999
2689,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,120.0,30.0,25.199999999999996,115.66900799999999,77.28973913043478,59.79119810006413,30.141366910766344,77.11267199999999,7.5549479999999996,26455.368599999998,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3052.0,7.5549479999999996,77.11267199999999
465,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,215.0,30.0,18.2,109.35896399999999,88.64471833648392,48.89833664600364,28.042428423035823,72.905976,8.664878999999999,26458.129049999996,63,64,50,53,40,40,3150,3392,0.03527999999999999,0.037990399999999994,1302.04,3149.0,8.664878999999999,72.905976
432,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,220.0,25.0,18.2,109.35896399999999,88.64471833648392,47.97855011515033,28.123599839967653,72.905976,8.664878999999999,26458.129049999996,63,64,50,53,41,41,3150,3392,0.03527999999999999,0.037990399999999994,1332.32,3138.0,8.664878999999999,72.905976
339,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,200.0,25.0,18.2,109.98883349999998,87.52006049149338,50.673624593477186,27.876314139184025,73.32588899999999,8.554945499999999,26458.670475,61,62,51,54,37,37,3111,3348,0.0348432,0.0374976,1231.2,3190.0,8.554945499999999,73.32588899999999
370,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,195.0,30.0,18.2,109.98883349999998,87.52006049149338,51.744495515996164,27.80075083074974,73.32588899999999,8.554945499999999,26458.670475,61,62,51,54,36,36,3111,3348,0.0348432,0.0374976,1200.42,3200.5,8.554945499999999,73.32588899999999
391,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,190.0,35.0,18.2,109.98883349999998,87.52006049149338,52.866708478080106,27.725638842225276,73.32588899999999,8.554945499999999,26458.670475,61,62,51,54,35,35,3111,3348,0.0348432,0.0374976,1169.64,3211.0,8.554945499999999,73.32588899999999
558,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,200.0,30.0,18.2,110.7946125,86.09730056710774,49.992222035560765,28.176283427459747,73.863075,8.415873,26460.8481,60,61,51,54,37,37,3060,3294,0.034272,0.036892799999999996,1231.2,3172.0,8.415873,73.863075
528,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,205.0,25.0,18.2,110.7946125,86.09730056710774,48.98290384162476,28.257249042469432,73.863075,8.415873,26460.8481,60,61,51,54,38,38,3060,3294,0.034272,0.036892799999999996,1261.98,3161.0,8.415873,73.863075
579,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,195.0,35.0,18.2,110.7946125,86.09730056710774,51.04869307664917,28.09582889169756,73.863075,8.415873,26460.8481,60,61,51,54,36,36,3060,3294,0.034272,0.036892799999999996,1200.42,3183.0,8.415873,73.863075
1398,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,130.0,30.0,25.199999999999996,114.39792,79.67455576559546,58.699230357762744,29.14374187615502,76.26528,7.78806,26464.977,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3144.0,7.78806,76.26528
1411,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,125.0,35.0,25.199999999999996,114.39792,79.67455576559546,60.63200714553586,29.052180256816865,76.26528,7.78806,26464.977,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,3156.0,7.78806,76.26528
1419,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,120.0,40.0,25.199999999999996,114.39792,79.67455576559546,62.71131487187727,28.96125214782347,76.26528,7.78806,26464.977,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3168.0,7.78806,76.26528
2048,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,125.0,30.0,25.199999999999996,115.52147099999999,77.69624196597353,58.71447478914653,29.723993210983636,77.014314,7.594682999999999,26468.527349999997,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3100.0,7.594682999999999,77.014314
2373,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,120.0,40.0,25.199999999999996,115.52147099999999,77.69624196597353,60.72802286094476,29.71607553691155,77.014314,7.594682999999999,26468.527349999997,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,3101.0,7.594682999999999,77.014314
2367,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,125.0,35.0,25.199999999999996,115.52147099999999,77.69624196597353,58.71447478914653,29.823359138864213,77.014314,7.594682999999999,26468.527349999997,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3087.5,7.594682999999999,77.014314
2059,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,120.0,35.0,25.199999999999996,115.52147099999999,77.69624196597353,60.72802286094476,29.621425787085606,77.014314,7.594682999999999,26468.527349999997,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,3113.0,7.594682999999999,77.014314
1399,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,135.0,30.0,18.2,116.30455199999997,76.35478260869564,58.72261168993775,29.237460744708503,77.53636799999998,7.4635575,26474.471625,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3184.0,7.4635575,77.53636799999998
2616,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,150.0,35.0,18.2,116.30455199999997,76.35478260869564,53.82817744499447,29.986236062375436,77.53636799999998,7.4635575,26474.471625,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3088.0,7.4635575,77.53636799999998
1379,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,140.0,25.0,18.2,116.30455199999997,76.35478260869564,56.98483536674472,29.328793175167814,77.53636799999998,7.4635575,26474.471625,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3172.0,7.4635575,77.53636799999998
2603,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,155.0,30.0,18.2,116.30455199999997,76.35478260869564,52.389840070358844,30.098995880948593,77.53636799999998,7.4635575,26474.471625,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3074.0,7.4635575,77.53636799999998
2583,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,160.0,25.0,18.2,116.30455199999997,76.35478260869564,51.03380498237137,30.212697349042376,77.53636799999998,7.4635575,26474.471625,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3060.0,7.4635575,77.53636799999998
3485,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,120.0,35.0,25.199999999999996,116.10027,76.82903591682418,58.84203691216848,30.456893064559488,77.40017999999999,7.509914999999999,26484.464249999997,45,45,61,65,22,22,2745,2925,0.030743999999999997,0.03276,901.9199999999998,3025.0,7.509914999999999,77.40017999999999
2920,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,145.0,30.0,18.2,116.50883400000001,76.09733081285444,54.52680419949106,30.301517731935732,77.672556,7.4383919999999994,26484.611399999998,48,48,57,60,27,27,2736,2880,0.030643199999999995,0.032256,979.62,3054.5,7.4383919999999994,77.672556
2932,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,140.0,35.0,18.2,116.50883400000001,76.09733081285444,56.13041548418613,30.183215114887307,77.672556,7.4383919999999994,26484.611399999998,48,48,57,60,26,26,2736,2880,0.030643199999999995,0.032256,945.84,3069.0,7.4383919999999994,77.672556
2938,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,135.0,40.0,18.2,116.50883400000001,76.09733081285444,57.842135916677364,30.065928740171994,77.672556,7.4383919999999994,26484.611399999998,48,48,57,60,25,25,2736,2880,0.030643199999999995,0.032256,912.06,3083.5,7.4383919999999994,77.672556
2901,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,150.0,25.0,18.2,116.50883400000001,76.09733081285444,53.02108789643478,30.420850283863683,77.672556,7.4383919999999994,26484.611399999998,48,48,57,60,28,28,2736,2880,0.030643199999999995,0.032256,1013.4,3040.0,7.4383919999999994,77.672556
2031,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,135.0,25.0,18.2,117.51322049999997,74.5119697542533,56.84495018164462,29.93150274084351,78.34214699999998,7.283425499999999,26504.790974999996,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3127.0,7.283425499999999,78.34214699999998
2339,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,140.0,25.0,18.2,117.51322049999997,74.5119697542533,55.16273943392891,30.146673151410614,78.34214699999998,7.283425499999999,26504.790974999996,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3100.0,7.283425499999999,78.34214699999998
2357,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,135.0,30.0,18.2,117.51322049999997,74.5119697542533,56.84495018164462,30.038662045221557,78.34214699999998,7.283425499999999,26504.790974999996,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3113.5,7.283425499999999,78.34214699999998
2368,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,130.0,35.0,18.2,117.51322049999997,74.5119697542533,58.64491673187974,29.93150274084351,78.34214699999998,7.283425499999999,26504.790974999996,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3127.0,7.283425499999999,78.34214699999998
2049,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,130.0,30.0,18.2,117.51322049999997,74.5119697542533,58.64491673187974,29.829107698982693,78.34214699999998,7.283425499999999,26504.790974999996,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3140.0,7.283425499999999,78.34214699999998
1093,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,140.0,35.0,18.2,115.11290699999998,78.87510018903592,59.27060563807451,28.773500243254762,76.74193799999999,7.709914499999999,26509.903274999997,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3213.0,7.709914499999999,76.74193799999999
1079,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,145.0,30.0,18.2,115.11290699999998,78.87510018903592,57.57728106115762,28.858845919856126,76.74193799999999,7.709914499999999,26509.903274999997,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3201.5,7.709914499999999,76.74193799999999
1057,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,150.0,25.0,18.2,115.11290699999998,78.87510018903592,55.98732815538568,28.944753230594998,76.74193799999999,7.709914499999999,26509.903274999997,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3190.0,7.709914499999999,76.74193799999999
2673,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,130.0,25.0,18.2,117.73452599999999,74.17321739130435,57.719815713787064,30.37170751859184,78.489684,7.250312999999999,26510.21835,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3078.0,7.250312999999999,78.489684
2690,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,125.0,30.0,18.2,117.73452599999999,74.17321739130435,59.62034352865298,30.258073293694316,78.489684,7.250312999999999,26510.21835,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3092.0,7.250312999999999,78.489684
798,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,205.0,30.0,18.2,111.19750199999999,86.09730056710774,48.98290384162476,28.487333153031855,74.13166799999999,8.415873,26527.996349999998,60,61,51,54,38,38,3060,3294,0.034272,0.036892799999999996,1261.98,3141.5,8.415873,74.13166799999999
768,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,210.0,25.0,18.2,111.19750199999999,86.09730056710774,48.017559092193615,28.573759608131475,74.13166799999999,8.415873,26527.996349999998,60,61,51,54,39,39,3060,3294,0.034272,0.036892799999999996,1292.76,3130.0,8.415873,74.13166799999999
1106,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,125.0,45.0,25.199999999999996,113.28571799999999,82.37102457466918,63.04456720013232,28.5167407734847,75.52381199999999,8.0516355,26530.006725,51,52,57,61,23,23,2907,3172,0.032558399999999994,0.0355264,889.4999999999999,3196.5,8.0516355,75.52381199999999
1101,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,130.0,40.0,25.199999999999996,113.28571799999999,82.37102457466918,61.03488482581908,28.60176292395585,75.52381199999999,8.0516355,26530.006725,51,52,57,61,24,24,2907,3172,0.032558399999999994,0.0355264,925.0799999999998,3185.0,8.0516355,75.52381199999999
1092,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,135.0,35.0,25.199999999999996,113.28571799999999,82.37102457466918,59.16156387651664,28.68734748766167,75.52381199999999,8.0516355,26530.006725,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,3173.5,8.0516355,75.52381199999999
661,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,180.0,35.0,18.2,111.98058299999998,84.83714177693761,53.16531320782204,28.20501840080401,74.65372199999999,8.2926945,26541.490274999996,58,59,52,55,33,33,3016,3245,0.033779199999999995,0.036343999999999994,1126.08,3202.0,8.2926945,74.65372199999999
614,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,190.0,25.0,18.2,111.98058299999998,84.83714177693761,50.84321345575522,28.36609825439789,74.65372199999999,8.2926945,26541.490274999996,58,59,52,55,35,35,3016,3245,0.033779199999999995,0.036343999999999994,1188.64,3180.0,8.2926945,74.65372199999999
642,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,185.0,30.0,18.2,111.98058299999998,84.83714177693761,51.97561278382748,28.285304845031636,74.65372199999999,8.2926945,26541.490274999996,58,59,52,55,34,34,3016,3245,0.033779199999999995,0.036343999999999994,1157.36,3191.0,8.2926945,74.65372199999999
1696,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,130.0,35.0,25.199999999999996,114.908625,79.67455576559546,58.699230357762744,29.339840773915956,76.60575,7.78806,26550.0945,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3132.5,7.78806,76.60575
1703,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,125.0,40.0,25.199999999999996,114.908625,79.67455576559546,60.63200714553586,29.243485044234383,76.60575,7.78806,26550.0945,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,3145.0,7.78806,76.60575
1706,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,120.0,45.0,25.199999999999996,114.908625,79.67455576559546,62.71131487187727,29.147826093236997,76.60575,7.78806,26550.0945,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3157.5,7.78806,76.60575
3486,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,125.0,35.0,18.2,118.211184,73.78026465028354,58.65356958014873,30.584081301437273,78.807456,7.211902499999999,26553.171375,45,45,59,62,23,23,2655,2790,0.029736,0.031247999999999995,869.5,3064.5,7.211902499999999,78.807456
3461,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,135.0,25.0,18.2,118.211184,73.78026465028354,55.04101395900136,30.84201520306386,78.807456,7.211902499999999,26553.171375,45,45,59,62,25,25,2655,2790,0.029736,0.031247999999999995,939.06,3033.5,7.211902499999999,78.807456
3477,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,130.0,30.0,18.2,118.211184,73.78026465028354,56.78385978260834,30.712449669850702,78.807456,7.211902499999999,26553.171375,45,45,59,62,24,24,2655,2790,0.029736,0.031247999999999995,904.28,3049.0,7.211902499999999,78.807456
3263,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,120.0,35.0,18.2,119.1645,72.14070321361058,59.54931686970314,30.536843928312297,79.443,7.051638,26559.8061,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3095.0,7.051638,79.443
3254,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,125.0,30.0,18.2,119.1645,72.14070321361058,57.57485093929648,30.659633374080915,79.443,7.051638,26559.8061,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3080.0,7.051638,79.443
3238,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,130.0,25.0,18.2,119.1645,72.14070321361058,55.73952763904908,30.783519646878467,79.443,7.051638,26559.8061,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3065.0,7.051638,79.443
929,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,180.0,25.0,18.2,113.6772585,81.99162192816632,51.01537942941929,28.810470279481567,75.78483899999999,8.0145495,26560.031774999996,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1144.08,3168.0,8.0145495,75.78483899999999
955,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,175.0,30.0,18.2,113.6772585,81.99162192816632,52.21638262699688,28.724369667485476,75.78483899999999,8.0145495,26560.031774999996,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1112.3,3179.5,8.0145495,75.78483899999999
972,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,170.0,35.0,18.2,113.6772585,81.99162192816632,53.48172434614503,28.63883583542692,75.78483899999999,8.0145495,26560.031774999996,55,56,53,56,32,32,2915,3136,0.032647999999999996,0.03512319999999999,1080.52,3191.0,8.0145495,75.78483899999999
1664,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,145.0,25.0,18.2,116.82376874999999,76.35478260869564,55.356813833992156,29.629927284951467,77.88251249999999,7.4635575,26561.00775,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3147.0,7.4635575,77.88251249999999
2325,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,145.0,35.0,18.2,116.82376874999999,76.35478260869564,55.356813833992156,29.85737534253348,77.88251249999999,7.4635575,26561.00775,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3118.0,7.4635575,77.88251249999999
1684,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,140.0,30.0,18.2,116.82376874999999,76.35478260869564,56.98483536674472,29.53306560956906,77.88251249999999,7.4635575,26561.00775,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3159.5,7.4635575,77.88251249999999
2312,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,150.0,30.0,18.2,116.82376874999999,76.35478260869564,53.82817744499447,29.96457903007823,77.88251249999999,7.4635575,26561.00775,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3104.5,7.4635575,77.88251249999999
2292,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,155.0,25.0,18.2,116.82376874999999,76.35478260869564,52.389840070358844,30.072637352494834,77.88251249999999,7.4635575,26561.00775,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3091.0,7.4635575,77.88251249999999
1697,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,135.0,35.0,18.2,116.82376874999999,76.35478260869564,58.72261168993775,29.436901168548534,77.88251249999999,7.4635575,26561.00775,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3172.0,7.4635575,77.88251249999999
996,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,165.0,25.0,18.2,114.52559624999998,80.48756143667296,53.293331583471215,28.890059673382193,76.35039749999999,7.86753,26561.752875,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3181.0,7.86753,76.35039749999999
1020,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,160.0,30.0,18.2,114.52559624999998,80.48756143667296,54.66527067511527,28.804072891520153,76.35039749999999,7.86753,26561.752875,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3192.5,7.86753,76.35039749999999
1036,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,155.0,35.0,18.2,114.52559624999998,80.48756143667296,56.117798566292414,28.718649842930386,76.35039749999999,7.86753,26561.752875,53,54,54,57,29,29,2862,3078,0.0320544,0.03447359999999999,1000.68,3204.0,7.86753,76.35039749999999
1046,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,150.0,40.0,18.2,114.52559624999998,80.48756143667296,57.65848521377543,28.63378482819354,76.35039749999999,7.86753,26561.752875,53,54,54,57,28,28,2862,3078,0.0320544,0.03447359999999999,968.4,3215.5,7.86753,76.35039749999999
172,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,230.0,30.0,18.2,108.678024,91.02953497164461,47.92888742016885,27.60876325427928,72.452016,8.897991,26566.09545,66,67,49,52,43,43,3234,3484,0.0362208,0.039020799999999994,1369.88,3189.0,8.897991,72.452016
138,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,235.0,25.0,18.2,108.678024,91.02953497164461,47.08499038662795,27.68407616112724,72.452016,8.897991,26566.09545,66,67,49,52,44,44,3234,3484,0.0362208,0.039020799999999994,1399.66,3178.5,8.897991,72.452016
734,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,165.0,35.0,18.2,112.91687549999997,83.46858223062381,55.63126203163181,28.290247668298207,75.27791699999999,8.15892,26570.45325,56,57,53,56,31,31,2968,3192,0.033241599999999996,0.0357504,1048.74,3217.0,8.15892,75.27791699999999
690,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,175.0,25.0,18.2,112.91687549999997,83.46858223062381,52.992111188887144,28.451056192833448,75.27791699999999,8.15892,26570.45325,56,57,53,56,33,33,2968,3192,0.033241599999999996,0.0357504,1112.3,3195.0,8.15892,75.27791699999999
716,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,170.0,30.0,18.2,112.91687549999997,83.46858223062381,54.27625087263399,28.370400058951518,75.27791699999999,8.15892,26570.45325,56,57,53,56,32,32,2968,3192,0.033241599999999996,0.0357504,1080.52,3206.0,8.15892,75.27791699999999
2023,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,130.0,40.0,25.199999999999996,115.07885999999998,79.67455576559546,58.699230357762744,29.472918573382227,76.71923999999999,7.78806,26578.466999999997,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3120.0,7.78806,76.71923999999999
2017,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,140.0,35.0,18.2,116.996841,76.35478260869564,56.98483536674472,29.673969673453836,77.997894,7.4635575,26589.853125,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3146.0,7.4635575,77.997894
2004,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,145.0,30.0,18.2,116.996841,76.35478260869564,55.356813833992156,29.77563716318435,77.997894,7.4635575,26589.853125,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3133.0,7.4635575,77.997894
1984,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,150.0,25.0,18.2,116.996841,76.35478260869564,53.82817744499447,29.878077893314067,77.997894,7.4635575,26589.853125,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3120.0,7.4635575,77.997894
2024,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,135.0,40.0,18.2,116.996841,76.35478260869564,58.72261168993775,29.573066428393865,77.997894,7.4635575,26589.853125,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3159.0,7.4635575,77.997894
53,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,245.0,30.0,18.2,107.58851999999999,93.25175047258978,47.06082345163607,27.120295099809546,71.72568,9.115208999999998,26590.86855,69,70,48,51,46,46,3312,3570,0.0370944,0.039984,1434.72,3226.0,9.115208999999998,71.72568
17,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,250.0,25.0,18.2,107.58851999999999,93.25175047258978,46.28201519013428,27.18993226101501,71.72568,9.115208999999998,26590.86855,69,70,48,51,47,47,3312,3570,0.0370944,0.039984,1464.0,3216.0,9.115208999999998,71.72568
245,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,220.0,25.0,18.2,110.22716249999999,88.64471833648392,47.97855011515033,27.82178130206549,73.484775,8.664878999999999,26602.828799999996,63,64,50,53,41,41,3150,3392,0.03527999999999999,0.037990399999999994,1332.32,3204.5,8.664878999999999,73.484775
278,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,215.0,30.0,18.2,110.22716249999999,88.64471833648392,48.89833664600364,27.746706042731418,73.484775,8.664878999999999,26602.828799999996,63,64,50,53,40,40,3150,3392,0.03527999999999999,0.037990399999999994,1302.04,3215.0,8.664878999999999,73.484775
1510,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,185.0,30.0,18.2,114.05745000000002,81.99162192816632,49.873788890863146,29.252802342796972,76.0383,8.0145495,26623.397025,55,56,53,56,34,34,2915,3136,0.032647999999999996,0.03512319999999999,1175.86,3120.5,8.0145495,76.0383
1222,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,180.0,30.0,18.2,114.05745000000002,81.99162192816632,51.01537942941929,29.018721472709835,76.0383,8.0145495,26623.397025,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1144.08,3151.0,8.0145495,76.0383
1239,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,175.0,35.0,18.2,114.05745000000002,81.99162192816632,52.21638262699688,28.927754464599087,76.0383,8.0145495,26623.397025,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1112.3,3163.0,8.0145495,76.0383
1196,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,185.0,25.0,18.2,114.05745000000002,81.99162192816632,49.873788890863146,29.11032327137462,76.0383,8.0145495,26623.397025,55,56,53,56,34,34,2915,3136,0.032647999999999996,0.03512319999999999,1175.86,3139.0,8.0145495,76.0383
1484,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,190.0,25.0,18.2,114.05745000000002,81.99162192816632,48.787182268959036,29.349948310300338,76.0383,8.0145495,26623.397025,55,56,53,56,35,35,2915,3136,0.032647999999999996,0.03512319999999999,1207.64,3108.0,8.0145495,76.0383
1360,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,145.0,35.0,18.2,115.82789400000001,78.87510018903592,57.57728106115762,29.10070772195079,77.218596,7.709914499999999,26629.067775,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3189.0,7.709914499999999,77.218596
2260,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,165.0,30.0,18.2,115.82789400000001,78.87510018903592,51.748692890473706,29.856739763104866,77.218596,7.709914499999999,26629.067775,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3091.5,7.709914499999999,77.218596
1346,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,150.0,30.0,18.2,115.82789400000001,78.87510018903592,55.98732815538568,29.191469940364893,77.218596,7.709914499999999,26629.067775,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3177.0,7.709914499999999,77.218596
2238,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,170.0,25.0,18.2,115.82789400000001,78.87510018903592,50.48824950361914,29.964863766546532,77.218596,7.709914499999999,26629.067775,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3078.0,7.709914499999999,77.218596
2274,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,160.0,35.0,18.2,115.82789400000001,78.87510018903592,53.08086809154414,29.749474495723998,77.218596,7.709914499999999,26629.067775,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3105.0,7.709914499999999,77.218596
1324,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,155.0,25.0,18.2,115.82789400000001,78.87510018903592,54.49129632941181,29.28286031899932,77.218596,7.709914499999999,26629.067775,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3165.0,7.709914499999999,77.218596
1369,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,140.0,40.0,18.2,115.82789400000001,78.87510018903592,59.27060563807451,29.01056700673232,77.218596,7.709914499999999,26629.067775,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3201.0,7.709914499999999,77.218596
3717,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,120.0,35.0,18.2,119.84544,71.66644990548204,58.531593861759035,30.804275060719885,79.89695999999999,7.0052805,26629.256475,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3080.0,7.0052805,79.89695999999999
3694,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,130.0,25.0,18.2,119.84544,71.66644990548204,54.78691554016775,31.071164148916033,79.89695999999999,7.0052805,26629.256475,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3048.0,7.0052805,79.89695999999999
3709,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,125.0,30.0,18.2,119.84544,71.66644990548204,56.59087238907931,30.937083390693157,79.89695999999999,7.0052805,26629.256475,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3064.0,7.0052805,79.89695999999999
3199,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,145.0,25.0,18.2,118.48355999999998,74.17321739130435,52.74146329426378,30.70436128602568,78.98903999999999,7.250312999999999,26635.05735,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3057.0,7.250312999999999,78.98903999999999
