,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
3231,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,130.0,40.0,18.2,118.48355999999998,74.17321739130435,57.719815713787064,30.335976453822507,78.98903999999999,7.250312999999999,26635.05735,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3102.0,7.250312999999999,78.98903999999999
3226,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,135.0,35.0,18.2,118.48355999999998,74.17321739130435,55.94824294396719,30.457681720161823,78.98903999999999,7.250312999999999,26635.05735,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3087.0,7.250312999999999,78.98903999999999
3216,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,140.0,30.0,18.2,118.48355999999998,74.17321739130435,54.29256842414782,30.580471652840654,78.98903999999999,7.250312999999999,26635.05735,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3072.0,7.250312999999999,78.98903999999999
853,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,195.0,25.0,18.2,112.56789375,84.83714177693761,49.76395365660002,28.70532993063353,75.04526249999999,8.2926945,26639.375399999997,58,59,52,55,36,36,3016,3245,0.033779199999999995,0.036343999999999994,1219.92,3151.0,8.2926945,75.04526249999999
881,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,190.0,30.0,18.2,112.56789375,84.83714177693761,50.84321345575522,28.619082241940152,75.04526249999999,8.2926945,26639.375399999997,58,59,52,55,35,35,3016,3245,0.033779199999999995,0.036343999999999994,1188.64,3162.5,8.2926945,75.04526249999999
900,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,185.0,35.0,18.2,112.56789375,84.83714177693761,51.97561278382748,28.533405343186384,75.04526249999999,8.2926945,26639.375399999997,58,59,52,55,34,34,3016,3245,0.033779199999999995,0.036343999999999994,1157.36,3174.0,8.2926945,75.04526249999999
1368,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,135.0,40.0,25.199999999999996,113.98935599999999,82.37102457466918,59.16156387651664,28.92104123284101,75.992904,8.0516355,26647.279725,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,3162.0,8.0516355,75.992904
1911,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,170.0,35.0,18.2,115.07885999999998,80.48756143667296,51.99526541781935,29.472918573382227,76.71923999999999,7.86753,26653.963499999998,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3120.0,7.86753,76.71923999999999
1871,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,180.0,25.0,18.2,115.07885999999998,80.48756143667296,49.597469532872566,29.677346227414763,76.71923999999999,7.86753,26653.963499999998,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1162.08,3094.0,7.86753,76.71923999999999
1303,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,160.0,35.0,18.2,115.07885999999998,80.48756143667296,54.66527067511527,29.027907025694155,76.71923999999999,7.86753,26653.963499999998,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3178.0,7.86753,76.71923999999999
1895,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,175.0,30.0,18.2,115.07885999999998,80.48756143667296,50.765092319705865,29.57474193474572,76.71923999999999,7.86753,26653.963499999998,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1129.8,3107.0,7.86753,76.71923999999999
1287,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,165.0,30.0,18.2,115.07885999999998,80.48756143667296,53.293331583471215,29.118756639289167,76.71923999999999,7.86753,26653.963499999998,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3166.0,7.86753,76.71923999999999
1263,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,170.0,25.0,18.2,115.07885999999998,80.48756143667296,51.99526541781935,29.210237210141525,76.71923999999999,7.86753,26653.963499999998,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3154.0,7.86753,76.71923999999999
2983,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,125.0,25.0,18.2,119.80004399999999,72.14070321361058,57.57485093929648,30.6754000297072,79.86669599999999,7.051638,26665.7301,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3094.5,7.051638,79.86669599999999
2998,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,120.0,30.0,18.2,119.80004399999999,72.14070321361058,59.54931686970314,30.55717918251236,79.86669599999999,7.051638,26665.7301,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3109.0,7.051638,79.86669599999999
2397,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,120.0,30.0,25.199999999999996,117.89624925,75.60952741020793,58.715508086246814,30.079617977653818,78.5974995,7.390709999999999,26670.549374999995,45,45,60,64,22,22,2700,2880,0.030239999999999996,0.032256,889.9199999999998,3118.5,7.390709999999999,78.5974995
1120,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,200.0,25.0,18.2,112.763664,84.83714177693761,48.73407075931753,28.982280864539963,75.175776,8.2926945,26672.003774999997,58,59,52,55,37,37,3016,3245,0.033779199999999995,0.036343999999999994,1251.2,3120.0,8.2926945,75.175776
1148,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,195.0,30.0,18.2,112.763664,84.83714177693761,49.76395365660002,28.89052854357571,75.175776,8.2926945,26672.003774999997,58,59,52,55,36,36,3016,3245,0.033779199999999995,0.036343999999999994,1219.92,3132.0,8.2926945,75.175776
1575,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,170.0,30.0,18.2,115.26328124999999,80.48756143667296,51.99526541781935,29.37589434188863,76.8421875,7.86753,26684.700375,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3137.5,7.86753,76.8421875
1591,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,165.0,35.0,18.2,115.26328124999999,80.48756143667296,53.293331583471215,29.27957339431257,76.8421875,7.86753,26684.700375,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3150.0,7.86753,76.8421875
1551,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,175.0,25.0,18.2,115.26328124999999,80.48756143667296,50.765092319705865,29.472918573382234,76.8421875,7.86753,26684.700375,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1129.8,3125.0,7.86753,76.8421875
1611,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,160.0,25.0,18.2,116.18538749999999,78.87510018903592,53.08086809154414,29.56598374919958,77.456925,7.709914499999999,26688.650025,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3138.0,7.709914499999999,77.456925
1953,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,160.0,30.0,18.2,116.18538749999999,78.87510018903592,53.08086809154414,29.691086301854916,77.456925,7.709914499999999,26688.650025,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3122.0,7.709914499999999,77.456925
1647,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,150.0,35.0,18.2,116.18538749999999,78.87510018903592,55.98732815538568,29.372825767028974,77.456925,7.709914499999999,26688.650025,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3163.0,7.709914499999999,77.456925
1633,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,155.0,30.0,18.2,116.18538749999999,78.87510018903592,54.49129632941181,29.469054906202913,77.456925,7.709914499999999,26688.650025,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3150.5,7.709914499999999,77.456925
1967,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,155.0,35.0,18.2,116.18538749999999,78.87510018903592,54.49129632941181,29.589351663228385,77.456925,7.709914499999999,26688.650025,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3135.0,7.709914499999999,77.456925
1931,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,165.0,25.0,18.2,116.18538749999999,78.87510018903592,51.748692890473706,29.79359742821592,77.456925,7.709914499999999,26688.650025,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3109.0,7.709914499999999,77.456925
433,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,225.0,25.0,18.2,110.85703199999999,88.64471833648392,47.09615955067576,28.182056172276617,73.904688,8.664878999999999,26707.807049999996,63,64,50,53,42,42,3150,3392,0.03527999999999999,0.037990399999999994,1362.6,3173.0,8.664878999999999,73.904688
466,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,220.0,30.0,18.2,110.85703199999999,88.64471833648392,47.97855011515033,28.10161043419978,73.904688,8.664878999999999,26707.807049999996,63,64,50,53,41,41,3150,3392,0.03527999999999999,0.037990399999999994,1332.32,3184.0,8.664878999999999,73.904688
371,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,200.0,30.0,18.2,111.53797199999998,87.52006049149338,50.673624593477186,27.861585729494493,74.35864799999999,8.554945499999999,26716.860224999997,61,62,51,54,37,37,3111,3348,0.0348432,0.0374976,1231.2,3237.0,8.554945499999999,74.35864799999999
392,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,195.0,35.0,18.2,111.53797199999998,87.52006049149338,51.744495515996164,27.787155678102536,74.35864799999999,8.554945499999999,26716.860224999997,61,62,51,54,36,36,3111,3348,0.0348432,0.0374976,1200.42,3247.5,8.554945499999999,74.35864799999999
340,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,205.0,25.0,18.2,111.53797199999998,87.52006049149338,49.65054921950205,27.936457945484335,74.35864799999999,8.554945499999999,26716.860224999997,61,62,51,54,38,38,3111,3348,0.0348432,0.0374976,1261.98,3226.5,8.554945499999999,74.35864799999999
2711,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,120.0,25.0,18.2,120.11781599999999,72.14070321361058,59.54931686970314,30.518745267855117,80.078544,7.051638,26718.6921,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3122.0,7.051638,80.078544
2977,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,120.0,40.0,25.199999999999996,117.24935625,77.28973913043478,59.79119810006413,30.151015252961177,78.16623750000001,7.5549479999999996,26718.759975,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3092.5,7.5549479999999996,78.16623750000001
529,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,210.0,25.0,18.2,112.3551,86.09730056710774,48.017559092193615,28.31944522119363,74.90339999999999,8.415873,26720.92935,60,61,51,54,39,39,3060,3294,0.034272,0.036892799999999996,1292.76,3197.0,8.415873,74.90339999999999
559,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,205.0,30.0,18.2,112.3551,86.09730056710774,48.98290384162476,28.239212259071422,74.90339999999999,8.415873,26720.92935,60,61,51,54,38,38,3060,3294,0.034272,0.036892799999999996,1261.98,3208.0,8.415873,74.90339999999999
2381,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,130.0,25.0,18.2,119.96460449999998,72.56075614366728,56.68139147517608,30.298331485554233,79.97640299999999,7.092697499999999,26732.163374999996,45,45,58,61,24,24,2610,2745,0.029231999999999998,0.030743999999999997,891.28,3145.5,7.092697499999999,79.97640299999999
2398,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,125.0,30.0,18.2,119.96460449999998,72.56075614366728,58.54772732104996,30.191341134701933,79.97640299999999,7.092697499999999,26732.163374999996,45,45,58,61,23,23,2610,2745,0.029231999999999998,0.030743999999999997,857.0,3159.0,7.092697499999999,79.97640299999999
1730,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,125.0,30.0,25.199999999999996,117.178425,77.69624196597353,58.71447478914653,29.568457231804125,78.11895,7.594682999999999,26744.686349999996,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3164.5,7.594682999999999,78.11895
1741,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,120.0,35.0,25.199999999999996,117.178425,77.69624196597353,60.72802286094476,29.472329128041352,78.11895,7.594682999999999,26744.686349999996,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,3177.0,7.594682999999999,78.11895
2946,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,140.0,25.0,18.2,119.3063625,74.17321739130435,54.29256842414782,30.619995960519677,79.537575,7.250312999999999,26772.1911,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3088.5,7.250312999999999,79.537575
2963,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,135.0,30.0,18.2,119.3063625,74.17321739130435,55.94824294396719,30.501760363214775,79.537575,7.250312999999999,26772.1911,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3103.0,7.250312999999999,79.537575
2973,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,130.0,35.0,18.2,119.3063625,74.17321739130435,57.719815713787064,30.38452935098868,79.537575,7.250312999999999,26772.1911,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3117.5,7.250312999999999,79.537575
2978,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,125.0,40.0,18.2,119.3063625,74.17321739130435,59.62034352865298,30.268289775208203,79.537575,7.250312999999999,26772.1911,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3132.0,7.250312999999999,79.537575
2663,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,140.0,35.0,18.2,119.1645,74.5119697542533,55.16273943392891,30.190793056737487,79.443,7.283425499999999,26780.004224999997,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3138.0,7.283425499999999,79.443
1731,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,130.0,30.0,18.2,119.1645,74.5119697542533,58.64491673187974,29.66852074227669,79.443,7.283425499999999,26780.004224999997,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3205.0,7.283425499999999,79.443
1712,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,135.0,25.0,18.2,119.1645,74.5119697542533,56.84495018164462,29.764440331365623,79.443,7.283425499999999,26780.004224999997,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3192.5,7.283425499999999,79.443
2633,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,150.0,25.0,18.2,119.1645,74.5119697542533,52.10701597173261,30.415136353278,79.443,7.283425499999999,26780.004224999997,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3110.0,7.283425499999999,79.443
2652,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,145.0,30.0,18.2,119.1645,74.5119697542533,53.58677405601603,30.30250574880156,79.443,7.283425499999999,26780.004224999997,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3124.0,7.283425499999999,79.443
1424,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,120.0,45.0,25.199999999999996,116.30455199999997,79.67455576559546,62.71131487187727,28.96719537198562,77.53636799999998,7.78806,26782.748999999996,49,49,58,62,22,22,2842,3038,0.0318304,0.034025599999999996,865.9199999999998,3220.0,7.78806,77.53636799999998
1412,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,130.0,35.0,25.199999999999996,116.30455199999997,79.67455576559546,58.699230357762744,29.14675470077128,77.53636799999998,7.78806,26782.748999999996,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3196.0,7.78806,77.53636799999998
1420,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,125.0,40.0,25.199999999999996,116.30455199999997,79.67455576559546,60.63200714553586,29.05666841961814,77.53636799999998,7.78806,26782.748999999996,49,49,58,62,23,23,2842,3038,0.0318304,0.034025599999999996,901.9999999999999,3208.0,7.78806,77.53636799999998
1447,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,120.0,30.0,25.199999999999996,116.50883400000001,79.34935349716446,61.79332625060681,29.257104596759024,77.672556,7.756271999999999,26786.5974,48,48,59,63,22,22,2832,3024,0.0317184,0.0338688,877.9199999999998,3187.0,7.756271999999999,77.672556
769,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,215.0,25.0,18.2,112.763664,86.09730056710774,47.093291862324094,28.637750491967243,75.175776,8.415873,26789.02335,60,61,51,54,40,40,3060,3294,0.034272,0.036892799999999996,1323.54,3165.5,8.415873,75.175776
799,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,210.0,30.0,18.2,112.763664,86.09730056710774,48.017559092193615,28.55209868802427,75.175776,8.415873,26789.02335,60,61,51,54,39,39,3060,3294,0.034272,0.036892799999999996,1292.76,3177.0,8.415873,75.175776
1413,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,135.0,35.0,18.2,118.211184,76.35478260869564,58.72261168993775,29.23892886046677,78.807456,7.4635575,26792.243625000003,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3236.0,7.4635575,78.807456
2584,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,165.0,25.0,18.2,118.211184,76.35478260869564,49.75300510365556,30.310649517233223,78.807456,7.4635575,26792.243625000003,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3098.0,7.4635575,78.807456
2617,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,155.0,35.0,18.2,118.211184,76.35478260869564,52.389840070358844,30.086218002762443,78.807456,7.4635575,26792.243625000003,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3126.0,7.4635575,78.807456
2604,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,160.0,30.0,18.2,118.211184,76.35478260869564,51.03380498237137,30.197972852864634,78.807456,7.4635575,26792.243625000003,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3112.0,7.4635575,78.807456
1400,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,140.0,30.0,18.2,118.211184,76.35478260869564,56.98483536674472,29.328793175167828,78.807456,7.4635575,26792.243625000003,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3224.0,7.4635575,78.807456
1380,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,145.0,25.0,18.2,118.211184,76.35478260869564,55.356813833992156,29.419270337992153,78.807456,7.4635575,26792.243625000003,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3212.0,7.4635575,78.807456
2700,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,120.0,35.0,25.199999999999996,117.73452599999999,77.28973913043478,59.79119810006413,30.145374705423016,78.489684,7.5549479999999996,26799.6216,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3106.0,7.5549479999999996,78.489684
2374,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,125.0,40.0,25.199999999999996,117.51322049999997,77.69624196597353,58.71447478914653,29.825184886650167,78.34214699999998,7.594682999999999,26800.485599999993,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3140.5,7.594682999999999,78.34214699999998
2066,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,120.0,40.0,25.199999999999996,117.51322049999997,77.69624196597353,60.72802286094476,29.626622200377774,78.34214699999998,7.594682999999999,26800.485599999993,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,3166.0,7.594682999999999,78.34214699999998
2060,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,125.0,35.0,25.199999999999996,117.51322049999997,77.69624196597353,58.71447478914653,29.72748383612852,78.34214699999998,7.594682999999999,26800.485599999993,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3153.0,7.594682999999999,78.34214699999998
139,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,240.0,25.0,18.2,110.10799800000001,91.02953497164461,46.27325548086072,27.73617942069429,73.405332,8.897991,26804.42445,66,67,49,52,45,45,3234,3484,0.0362208,0.039020799999999994,1429.44,3213.0,8.897991,73.405332
173,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,235.0,30.0,18.2,110.10799800000001,91.02953497164461,47.08499038662795,27.66153256425659,73.405332,8.897991,26804.42445,66,67,49,52,44,44,3234,3484,0.0362208,0.039020799999999994,1399.66,3223.5,8.897991,73.405332
3510,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,120.0,30.0,18.2,120.93778125,71.66644990548204,58.531593861759035,30.907585217415885,80.6251875,7.0052805,26811.31335,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3095.5,7.0052805,80.6251875
3496,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,125.0,25.0,18.2,120.93778125,71.66644990548204,56.59087238907931,31.03600628958616,80.6251875,7.0052805,26811.31335,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3080.0,7.0052805,80.6251875
615,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,195.0,25.0,18.2,113.60349000000002,84.83714177693761,49.76395365660002,28.432265098029117,75.73566000000001,8.2926945,26811.974775000002,58,59,52,55,36,36,3016,3245,0.033779199999999995,0.036343999999999994,1219.92,3217.0,8.2926945,75.73566000000001
662,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,185.0,35.0,18.2,113.60349000000002,84.83714177693761,51.97561278382748,28.272654956376766,75.73566000000001,8.2926945,26811.974775000002,58,59,52,55,34,34,3016,3245,0.033779199999999995,0.036343999999999994,1157.36,3239.0,8.2926945,75.73566000000001
643,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,190.0,30.0,18.2,113.60349000000002,84.83714177693761,50.84321345575522,28.35221173640131,75.73566000000001,8.2926945,26811.974775000002,58,59,52,55,35,35,3016,3245,0.033779199999999995,0.036343999999999994,1188.64,3228.0,8.2926945,75.73566000000001
2921,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,150.0,30.0,18.2,118.48355999999998,76.09733081285444,53.02108789643478,30.408870286204333,78.98903999999999,7.4383919999999994,26813.732399999997,48,48,57,60,28,28,2736,2880,0.030643199999999995,0.032256,1013.4,3093.0,7.4383919999999994,78.98903999999999
2933,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,145.0,35.0,18.2,118.48355999999998,76.09733081285444,54.52680419949106,30.29162003322088,78.98903999999999,7.4383919999999994,26813.732399999997,48,48,57,60,27,27,2736,2880,0.030643199999999995,0.032256,979.62,3107.5,7.4383919999999994,78.98903999999999
1429,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,130.0,25.0,18.2,118.48355999999998,76.09733081285444,59.67367784804476,29.444965572804872,78.98903999999999,7.4383919999999994,26813.732399999997,48,48,57,60,24,24,2736,2880,0.030643199999999995,0.032256,878.28,3216.0,7.4383919999999994,78.98903999999999
2902,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,155.0,25.0,18.2,118.48355999999998,76.09733081285444,51.604316681336265,30.52712855157967,78.98903999999999,7.4383919999999994,26813.732399999997,48,48,57,60,29,29,2736,2880,0.030643199999999995,0.032256,1047.18,3078.5,7.4383919999999994,78.98903999999999
1094,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,145.0,35.0,18.2,116.94009600000001,78.87510018903592,57.57728106115762,28.85750808929397,77.960064,7.709914499999999,26814.434774999998,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3252.5,7.709914499999999,77.960064
1080,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,150.0,30.0,18.2,116.94009600000001,78.87510018903592,55.98732815538568,28.942060069014094,77.960064,7.709914499999999,26814.434774999998,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3241.0,7.709914499999999,77.960064
1058,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,155.0,25.0,18.2,116.94009600000001,78.87510018903592,54.49129632941181,29.02716165643158,77.960064,7.709914499999999,26814.434774999998,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3229.5,7.709914499999999,77.960064
1103,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,140.0,40.0,18.2,116.94009600000001,78.87510018903592,59.27060563807451,28.77350024325477,77.960064,7.709914499999999,26814.434774999998,51,52,55,58,26,26,2805,3016,0.031416,0.033779199999999995,917.84,3264.0,7.709914499999999,77.960064
54,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,250.0,30.0,18.2,108.95039999999997,93.25175047258978,46.28201519013428,27.1672568594167,72.63359999999999,9.115208999999998,26817.848549999995,69,70,48,51,47,47,3312,3570,0.0370944,0.039984,1464.0,3260.0,9.115208999999998,72.63359999999999
18,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,255.0,25.0,18.2,108.95039999999997,93.25175047258978,45.5311394170012,27.236285026586742,72.63359999999999,9.115208999999998,26817.848549999995,69,70,48,51,48,48,3312,3570,0.0370944,0.039984,1493.28,3250.0,9.115208999999998,72.63359999999999
3920,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,120.0,30.0,18.2,121.34350799999999,71.13799621928166,57.502543494205135,31.138687600877308,80.89567199999999,6.953625,26829.861749999996,42,42,61,64,22,22,2562,2688,0.0286944,0.030105599999999996,858.72,3078.0,6.953625,80.89567199999999
3906,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,125.0,25.0,18.2,121.34350799999999,71.13799621928166,55.59594205846643,31.277244060414283,80.89567199999999,6.953625,26829.861749999996,42,42,61,64,23,23,2562,2688,0.0286944,0.030105599999999996,894.5,3061.5,6.953625,80.89567199999999
1102,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,135.0,40.0,25.199999999999996,115.11290699999998,82.37102457466918,59.16156387651664,28.68871053844762,76.74193799999999,8.0516355,26834.538224999997,51,52,57,61,25,25,2907,3172,0.032558399999999994,0.0355264,960.6599999999999,3224.5,8.0516355,76.74193799999999
3490,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,120.0,40.0,25.199999999999996,118.211184,76.82903591682418,58.84203691216848,30.456893064559488,78.807456,7.509914999999999,26836.28325,45,45,61,65,22,22,2745,2925,0.030743999999999997,0.03276,901.9199999999998,3080.0,7.509914999999999,78.807456
2061,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,130.0,35.0,18.2,119.50496999999999,74.5119697542533,58.64491673187974,29.83080793857216,79.66998,7.283425499999999,26836.749225,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3193.0,7.283425499999999,79.66998
2375,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,130.0,40.0,18.2,119.50496999999999,74.5119697542533,58.64491673187974,29.931502740843516,79.66998,7.283425499999999,26836.749225,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3180.0,7.283425499999999,79.66998
2358,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,140.0,30.0,18.2,119.50496999999999,74.5119697542533,55.16273943392891,30.14305894704908,79.66998,7.283425499999999,26836.749225,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3153.0,7.283425499999999,79.66998
2050,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,135.0,30.0,18.2,119.50496999999999,74.5119697542533,56.84495018164462,29.931502740843516,79.66998,7.283425499999999,26836.749225,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3180.0,7.283425499999999,79.66998
2032,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,140.0,25.0,18.2,119.50496999999999,74.5119697542533,55.16273943392891,30.03295202418252,79.66998,7.283425499999999,26836.749225,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3167.0,7.283425499999999,79.66998
2340,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,145.0,25.0,18.2,119.50496999999999,74.5119697542533,53.58677405601603,30.250082267823448,79.66998,7.283425499999999,26836.749225,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3139.5,7.283425499999999,79.66998
2369,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,135.0,35.0,18.2,119.50496999999999,74.5119697542533,56.84495018164462,30.036869105755592,79.66998,7.283425499999999,26836.749225,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3166.5,7.283425499999999,79.66998
930,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,185.0,25.0,18.2,115.37393400000002,81.99162192816632,49.873788890863146,28.88308376917738,76.91595600000001,8.0145495,26842.811025000003,55,56,53,56,34,34,2915,3136,0.032647999999999996,0.03512319999999999,1175.86,3205.5,8.0145495,76.91595600000001
956,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,180.0,30.0,18.2,115.37393400000002,81.99162192816632,51.01537942941929,28.797772653380346,76.91595600000001,8.0145495,26842.811025000003,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1144.08,3217.0,8.0145495,76.91595600000001
973,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,175.0,35.0,18.2,115.37393400000002,81.99162192816632,52.21638262699688,28.713016595471213,76.91595600000001,8.0145495,26842.811025000003,55,56,53,56,33,33,2915,3136,0.032647999999999996,0.03512319999999999,1112.3,3228.5,8.0145495,76.91595600000001
246,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,225.0,25.0,18.2,111.71671875,88.64471833648392,47.09615955067576,27.877122595686618,74.4778125,8.664878999999999,26851.088174999997,63,64,50,53,42,42,3150,3392,0.03527999999999999,0.037990399999999994,1362.6,3240.0,8.664878999999999,74.4778125
279,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,220.0,30.0,18.2,111.71671875,88.64471833648392,47.97855011515033,27.8027197905305,74.4778125,8.664878999999999,26851.088174999997,63,64,50,53,41,41,3150,3392,0.03527999999999999,0.037990399999999994,1332.32,3250.5,8.664878999999999,74.4778125
735,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,170.0,35.0,18.2,114.60220199999999,83.46858223062381,54.27625087263399,28.362125901540022,76.401468,8.15892,26851.341,56,57,53,56,32,32,2968,3192,0.033241599999999996,0.0357504,1080.52,3255.0,8.15892,76.401468
691,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,180.0,25.0,18.2,114.60220199999999,83.46858223062381,51.77326584222891,28.521449203879396,76.401468,8.15892,26851.341,56,57,53,56,33,33,2968,3192,0.033241599999999996,0.0357504,1144.08,3233.0,8.15892,76.401468
717,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,175.0,30.0,18.2,114.60220199999999,83.46858223062381,52.992111188887144,28.441540930533495,76.401468,8.15892,26851.341,56,57,53,56,33,33,2968,3192,0.033241599999999996,0.0357504,1112.3,3244.0,8.15892,76.401468
2701,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,125.0,35.0,18.2,119.80004399999999,74.17321739130435,59.62034352865298,30.26002454330676,79.86669599999999,7.250312999999999,26854.47135,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3146.0,7.250312999999999,79.86669599999999
2674,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,135.0,25.0,18.2,119.80004399999999,74.17321739130435,55.94824294396719,30.484305808525452,79.86669599999999,7.250312999999999,26854.47135,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3118.0,7.250312999999999,79.86669599999999
2072,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,125.0,25.0,18.2,119.80004399999999,74.17321739130435,59.62034352865298,30.062831407060955,79.86669599999999,7.250312999999999,26854.47135,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3171.0,7.250312999999999,79.86669599999999
2691,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,130.0,30.0,18.2,119.80004399999999,74.17321739130435,57.719815713787064,30.37170751859184,79.86669599999999,7.250312999999999,26854.47135,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3132.0,7.250312999999999,79.86669599999999
997,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,170.0,25.0,18.2,116.28752850000001,80.48756143667296,51.99526541781935,28.967408581186984,77.525019,7.86753,26855.40825,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3219.5,7.86753,77.525019
1037,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,160.0,35.0,18.2,116.28752850000001,80.48756143667296,54.66527067511527,28.797581784627603,77.525019,7.86753,26855.40825,53,54,54,57,30,30,2862,3078,0.0320544,0.03447359999999999,1032.96,3242.5,7.86753,77.525019
1021,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,165.0,30.0,18.2,116.28752850000001,80.48756143667296,53.293331583471215,28.882219247070694,77.525019,7.86753,26855.40825,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3231.0,7.86753,77.525019
1704,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,130.0,40.0,25.199999999999996,116.82376874999999,79.67455576559546,58.699230357762744,29.341426224964508,77.88251249999999,7.78806,26869.285125,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3184.5,7.78806,77.88251249999999
3727,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,120.0,25.0,18.2,122.5692,69.44423440453684,56.36929548137711,31.264085848784138,81.7128,6.7880625,26876.859375,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3094.0,6.7880625,81.7128
2313,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,155.0,30.0,18.2,118.7389125,76.35478260869564,52.389840070358844,30.062142451821558,79.159275,7.4635575,26880.198375,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3143.0,7.4635575,79.159275
2326,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,150.0,35.0,18.2,118.7389125,76.35478260869564,53.82817744499447,29.955902029639663,79.159275,7.4635575,26880.198375,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3156.5,7.4635575,79.159275
1685,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,145.0,30.0,18.2,118.7389125,76.35478260869564,55.356813833992156,29.62679175172395,79.159275,7.4635575,26880.198375,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3199.0,7.4635575,79.159275
2293,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,160.0,25.0,18.2,118.7389125,76.35478260869564,51.03380498237137,30.169219414063733,79.159275,7.4635575,26880.198375,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3129.5,7.4635575,79.159275
1705,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,135.0,40.0,18.2,118.7389125,76.35478260869564,58.72261168993775,29.436901168548534,79.159275,7.4635575,26880.198375,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3224.0,7.4635575,79.159275
1698,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,140.0,35.0,18.2,118.7389125,76.35478260869564,56.98483536674472,29.531509058980113,79.159275,7.4635575,26880.198375,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3211.5,7.4635575,79.159275
1665,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,150.0,25.0,18.2,118.7389125,76.35478260869564,53.82817744499447,29.7227567249785,79.159275,7.4635575,26880.198375,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3186.5,7.4635575,79.159275
3462,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,140.0,25.0,18.2,120.32209799999998,73.78026465028354,53.412187036800965,30.963577726028735,80.21473199999998,7.211902499999999,26904.990374999998,45,45,59,62,26,26,2655,2790,0.029736,0.031247999999999995,973.84,3073.0,7.211902499999999,80.21473199999998
3487,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,130.0,35.0,18.2,120.32209799999998,73.78026465028354,56.78385978260834,30.707925351062755,80.21473199999998,7.211902499999999,26904.990374999998,45,45,59,62,24,24,2655,2790,0.029736,0.031247999999999995,904.28,3104.0,7.211902499999999,80.21473199999998
3478,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,135.0,30.0,18.2,120.32209799999998,73.78026465028354,55.04101395900136,30.83516583863992,80.21473199999998,7.211902499999999,26904.990374999998,45,45,59,62,25,25,2655,2790,0.029736,0.031247999999999995,939.06,3088.5,7.211902499999999,80.21473199999998
3491,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,125.0,40.0,18.2,120.32209799999998,73.78026465028354,58.65356958014873,30.58183980774759,80.21473199999998,7.211902499999999,26904.990374999998,45,45,59,62,23,23,2655,2790,0.029736,0.031247999999999995,869.5,3119.5,7.211902499999999,80.21473199999998
1485,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,195.0,25.0,18.2,115.75979999999998,81.99162192816632,47.75156628487562,29.42616115738627,77.1732,8.0145495,26907.122024999997,55,56,53,56,36,36,2915,3136,0.032647999999999996,0.03512319999999999,1239.42,3144.5,8.0145495,77.1732
1197,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,190.0,25.0,18.2,115.75979999999998,81.99162192816632,48.787182268959036,29.184882026899867,77.1732,8.0145495,26907.122024999997,55,56,53,56,35,35,2915,3136,0.032647999999999996,0.03512319999999999,1207.64,3176.0,8.0145495,77.1732
1223,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,185.0,30.0,18.2,115.75979999999998,81.99162192816632,49.873788890863146,29.09411181877273,77.1732,8.0145495,26907.122024999997,55,56,53,56,34,34,2915,3136,0.032647999999999996,0.03512319999999999,1175.86,3188.0,8.0145495,77.1732
1511,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,190.0,30.0,18.2,115.75979999999998,81.99162192816632,48.787182268959036,29.32988940068899,77.1732,8.0145495,26907.122024999997,55,56,53,56,35,35,2915,3136,0.032647999999999996,0.03512319999999999,1207.64,3157.0,8.0145495,77.1732
2018,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,145.0,35.0,18.2,118.91482199999999,76.35478260869564,55.356813833992156,29.770700039225936,79.27654799999999,7.4635575,26909.516625,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3185.0,7.4635575,79.27654799999999
2005,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,150.0,30.0,18.2,118.91482199999999,76.35478260869564,53.82817744499447,29.87144530276785,79.27654799999999,7.4635575,26909.516625,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3172.0,7.4635575,79.27654799999999
1985,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,155.0,25.0,18.2,118.91482199999999,76.35478260869564,52.389840070358844,29.972947336430412,79.27654799999999,7.4635575,26909.516625,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3159.0,7.4635575,79.27654799999999
882,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,195.0,30.0,18.2,114.19931249999999,84.83714177693761,49.76395365660002,28.68803444736301,76.132875,8.2926945,26911.278525,58,59,52,55,36,36,3016,3245,0.033779199999999995,0.036343999999999994,1219.92,3199.0,8.2926945,76.132875
854,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,200.0,25.0,18.2,114.19931249999999,84.83714177693761,48.73407075931753,28.773500243254762,76.132875,8.2926945,26911.278525,58,59,52,55,37,37,3016,3245,0.033779199999999995,0.036343999999999994,1251.2,3187.5,8.2926945,76.132875
3264,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,125.0,35.0,18.2,121.2924375,72.14070321361058,57.57485093929648,30.659633374080922,80.861625,7.051638,26914.46235,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3135.0,7.051638,80.861625
3268,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,120.0,40.0,18.2,121.2924375,72.14070321361058,59.54931686970314,30.53898876219742,80.861625,7.051638,26914.46235,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3150.0,7.051638,80.861625
3255,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,130.0,30.0,18.2,121.2924375,72.14070321361058,55.73952763904908,30.781336664636644,80.861625,7.051638,26914.46235,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3120.0,7.051638,80.861625
3239,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,135.0,25.0,18.2,121.2924375,72.14070321361058,54.02873511230899,30.904113081076503,80.861625,7.051638,26914.46235,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3105.0,7.051638,80.861625
1370,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,145.0,40.0,18.2,117.66643199999999,78.87510018903592,57.57728106115762,29.09788145146605,78.44428799999999,7.709914499999999,26935.490774999995,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3240.0,7.709914499999999,78.44428799999999
1347,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,155.0,30.0,18.2,117.66643199999999,78.87510018903592,54.49129632941181,29.27712988990508,78.44428799999999,7.709914499999999,26935.490774999995,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3216.0,7.709914499999999,78.44428799999999
2239,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,175.0,25.0,18.2,117.66643199999999,78.87510018903592,49.29373139103523,30.05506160438319,78.44428799999999,7.709914499999999,26935.490774999995,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3115.5,7.709914499999999,78.44428799999999
2261,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,170.0,30.0,18.2,117.66643199999999,78.87510018903592,50.48824950361914,29.947912354033495,78.44428799999999,7.709914499999999,26935.490774999995,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3129.0,7.709914499999999,78.44428799999999
1361,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,150.0,35.0,18.2,117.66643199999999,78.87510018903592,55.98732815538568,29.187201481248817,78.44428799999999,7.709914499999999,26935.490774999995,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3228.0,7.709914499999999,78.44428799999999
2275,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,165.0,35.0,18.2,117.66643199999999,78.87510018903592,51.748692890473706,29.84160393924102,78.44428799999999,7.709914499999999,26935.490774999995,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3142.5,7.709914499999999,78.44428799999999
1325,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,160.0,25.0,18.2,117.66643199999999,78.87510018903592,53.08086809154414,29.367673114588367,78.44428799999999,7.709914499999999,26935.490774999995,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3204.0,7.709914499999999,78.44428799999999
3273,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,120.0,25.0,18.2,121.71802499999998,71.66644990548204,58.531593861759035,30.952488951892555,81.14535,7.0052805,26941.353974999998,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3110.0,7.0052805,81.14535
1121,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,205.0,25.0,18.2,114.39792,84.83714177693761,47.75015401628989,29.052180256816865,76.26528,8.2926945,26944.379775,58,59,52,55,38,38,3016,3245,0.033779199999999995,0.036343999999999994,1282.48,3156.0,8.2926945,76.26528
1149,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,200.0,30.0,18.2,114.39792,84.83714177693761,48.73407075931753,28.96125214782347,76.26528,8.2926945,26944.379775,58,59,52,55,37,37,3016,3245,0.033779199999999995,0.036343999999999994,1251.2,3168.0,8.2926945,76.26528
1288,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,170.0,30.0,18.2,116.84930400000002,80.48756143667296,51.99526541781935,29.199114825252412,77.89953600000001,7.86753,26949.037500000002,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3204.0,7.86753,77.89953600000001
1264,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,175.0,25.0,18.2,116.84930400000002,80.48756143667296,50.765092319705865,29.289756148770497,77.89953600000001,7.86753,26949.037500000002,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1129.8,3192.0,7.86753,77.89953600000001
1896,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,180.0,30.0,18.2,116.84930400000002,80.48756143667296,49.597469532872566,29.658632398051882,77.89953600000001,7.86753,26949.037500000002,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1162.08,3144.0,7.86753,77.89953600000001
1304,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,165.0,35.0,18.2,116.84930400000002,80.48756143667296,53.293331583471215,29.10909128120586,77.89953600000001,7.86753,26949.037500000002,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3216.0,7.86753,77.89953600000001
1872,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,185.0,25.0,18.2,116.84930400000002,80.48756143667296,48.487608103077875,29.76031222552503,77.89953600000001,7.86753,26949.037500000002,53,54,54,57,34,34,2862,3078,0.0320544,0.03447359999999999,1194.36,3131.0,7.86753,77.89953600000001
467,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,225.0,30.0,18.2,112.3551,88.64471833648392,47.09615955067576,28.159480085798595,74.90339999999999,8.664878999999999,26957.485049999996,63,64,50,53,42,42,3150,3392,0.03527999999999999,0.037990399999999994,1362.6,3219.0,8.664878999999999,74.90339999999999
434,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,230.0,25.0,18.2,112.3551,88.64471833648392,46.24886312364941,28.239212259071422,74.90339999999999,8.664878999999999,26957.485049999996,63,64,50,53,43,43,3150,3392,0.03527999999999999,0.037990399999999994,1392.88,3208.0,8.664878999999999,74.90339999999999
372,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,205.0,30.0,18.2,113.08711049999998,87.52006049149338,49.65054921950205,27.921036951790985,75.39140699999999,8.554945499999999,26975.049974999998,61,62,51,54,38,38,3111,3348,0.0348432,0.0374976,1261.98,3273.5,8.554945499999999,75.39140699999999
341,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,210.0,25.0,18.2,113.08711049999998,87.52006049149338,48.67204665561998,27.995229855417108,75.39140699999999,8.554945499999999,26975.049974999998,61,62,51,54,39,39,3111,3348,0.0348432,0.0374976,1292.76,3263.0,8.554945499999999,75.39140699999999
3227,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,140.0,35.0,18.2,120.52638,74.17321739130435,54.29256842414782,30.572112331601843,80.35092,7.250312999999999,26975.52735,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3126.0,7.250312999999999,80.35092
3217,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,145.0,30.0,18.2,120.52638,74.17321739130435,52.74146329426378,30.693819138707028,80.35092,7.250312999999999,26975.52735,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3111.0,7.250312999999999,80.35092
3200,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,150.0,25.0,18.2,120.52638,74.17321739130435,51.285047824934686,30.816602221037375,80.35092,7.250312999999999,26975.52735,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3096.0,7.250312999999999,80.35092
1576,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,175.0,30.0,18.2,117.0365625,80.48756143667296,50.765092319705865,29.4581724111204,78.024375,7.86753,26980.24725,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1129.8,3175.0,7.86753,78.024375
1552,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,180.0,25.0,18.2,117.0365625,80.48756143667296,49.597469532872566,29.554315083218484,78.024375,7.86753,26980.24725,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1162.08,3162.5,7.86753,78.024375
1592,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,170.0,35.0,18.2,117.0365625,80.48756143667296,51.99526541781935,29.36271843136188,78.024375,7.86753,26980.24725,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3187.5,7.86753,78.024375
530,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,215.0,25.0,18.2,113.91558749999999,86.09730056710774,47.093291862324094,28.38022846157002,75.94372499999999,8.415873,26981.010599999998,60,61,51,54,40,40,3060,3294,0.034272,0.036892799999999996,1323.54,3233.0,8.415873,75.94372499999999
560,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,210.0,30.0,18.2,113.91558749999999,86.09730056710774,48.017559092193615,28.30071584503657,75.94372499999999,8.415873,26981.010599999998,60,61,51,54,39,39,3060,3294,0.034272,0.036892799999999996,1292.76,3244.0,8.415873,75.94372499999999
3718,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,125.0,35.0,18.2,122.02444799999998,71.66644990548204,56.59087238907931,30.934700711142597,81.34963199999999,7.0052805,26992.424474999996,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3120.0,7.0052805,81.34963199999999
3710,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,130.0,30.0,18.2,122.02444799999998,71.66644990548204,54.78691554016775,31.066353427239612,81.34963199999999,7.0052805,26992.424474999996,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3104.0,7.0052805,81.34963199999999
3722,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,120.0,40.0,18.2,122.02444799999998,71.66644990548204,58.531593861759035,30.804275060719878,81.34963199999999,7.0052805,26992.424474999996,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3136.0,7.0052805,81.34963199999999
3695,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,135.0,25.0,18.2,122.02444799999998,71.66644990548204,53.10536118118183,31.1992511682351,81.34963199999999,7.0052805,26992.424474999996,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3088.0,7.0052805,81.34963199999999
1932,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,170.0,25.0,18.2,118.02959999999999,78.87510018903592,50.48824950361914,29.882320312416653,78.68639999999999,7.709914499999999,26996.018774999997,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3147.0,7.709914499999999,78.68639999999999
1968,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,160.0,35.0,18.2,118.02959999999999,78.87510018903592,53.08086809154414,29.67992142060199,78.68639999999999,7.709914499999999,26996.018774999997,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3173.0,7.709914499999999,78.68639999999999
1954,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,165.0,30.0,18.2,118.02959999999999,78.87510018903592,51.748692890473706,29.780740759845884,78.68639999999999,7.709914499999999,26996.018774999997,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3160.0,7.709914499999999,78.68639999999999
1634,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,160.0,30.0,18.2,118.02959999999999,78.87510018903592,53.08086809154414,29.55686673392113,78.68639999999999,7.709914499999999,26996.018774999997,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3189.0,7.709914499999999,78.68639999999999
1612,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,165.0,25.0,18.2,118.02959999999999,78.87510018903592,51.748692890473706,29.652906504301374,78.68639999999999,7.709914499999999,26996.018774999997,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3176.5,7.709914499999999,78.68639999999999
1648,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,155.0,35.0,18.2,118.02959999999999,78.87510018903592,54.49129632941181,29.4615119093515,78.68639999999999,7.709914499999999,26996.018774999997,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3201.5,7.709914499999999,78.68639999999999
