,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
4094,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,120.0,25.0,18.2,122.705388,70.55534215500944,56.46229873218112,31.460852289574344,81.803592,6.896671499999999,27002.735924999997,41,41,62,65,22,22,2542,2665,0.0284704,0.029848,870.72,3074.0,6.896671499999999,81.803592
2408,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,120.0,35.0,25.199999999999996,119.96460449999998,75.60952741020793,58.715508086246814,30.085182430145455,79.97640299999999,7.390709999999999,27015.275249999995,45,45,60,64,22,22,2700,2880,0.030239999999999996,0.032256,889.9199999999998,3172.5,7.390709999999999,79.97640299999999
2984,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,130.0,25.0,18.2,121.93933049999998,72.14070321361058,55.73952763904908,30.794636738814262,81.292887,7.051638,27022.27785,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3135.0,7.051638,81.292887
3008,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,120.0,35.0,18.2,121.93933049999998,72.14070321361058,59.54931686970314,30.56131023411981,81.292887,7.051638,27022.27785,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3164.0,7.051638,81.292887
2999,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,125.0,30.0,18.2,121.93933049999998,72.14070321361058,57.57485093929648,30.677483107737828,81.292887,7.051638,27022.27785,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3149.5,7.051638,81.292887
174,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,240.0,30.0,18.2,111.53797199999998,91.02953497164461,46.27325548086072,27.713163763058773,74.35864799999999,8.897991,27042.753449999997,66,67,49,52,45,45,3234,3484,0.0362208,0.039020799999999994,1429.44,3258.0,8.897991,74.35864799999999
140,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,245.0,25.0,18.2,111.53797199999998,91.02953497164461,45.491824457735774,27.787155678102536,74.35864799999999,8.897991,27042.753449999997,66,67,49,52,46,46,3234,3484,0.0362208,0.039020799999999994,1459.22,3247.5,8.897991,74.35864799999999
19,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,260.0,25.0,18.2,110.31228000000002,93.25175047258978,44.80667553271309,27.28166189098615,73.54152,9.115208999999998,27044.82855,69,70,48,51,49,49,3312,3570,0.0370944,0.039984,1522.56,3284.0,9.115208999999998,73.54152
55,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,255.0,30.0,18.2,110.31228000000002,93.25175047258978,45.5311394170012,27.21323259050111,73.54152,9.115208999999998,27044.82855,69,70,48,51,48,48,3312,3570,0.0370944,0.039984,1493.28,3294.0,9.115208999999998,73.54152
770,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,220.0,25.0,18.2,114.329826,86.09730056710774,46.207458549381535,28.700292908538895,76.219884,8.415873,27050.050349999998,60,61,51,54,41,41,3060,3294,0.034272,0.036892799999999996,1354.32,3201.0,8.415873,76.219884
800,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,215.0,30.0,18.2,114.329826,86.09730056710774,47.093291862324094,28.615402913994856,76.219884,8.415873,27050.050349999998,60,61,51,54,40,40,3060,3294,0.034272,0.036892799999999996,1323.54,3212.5,8.415873,76.219884
1742,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,125.0,35.0,25.199999999999996,119.1645,77.69624196597353,58.71447478914653,29.57328183888363,79.443,7.594682999999999,27075.69885,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3217.5,7.594682999999999,79.443
1748,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,120.0,40.0,25.199999999999996,119.1645,77.69624196597353,60.72802286094476,29.478716174331716,79.443,7.594682999999999,27075.69885,47,47,59,63,22,22,2773,2961,0.031057599999999998,0.0331632,877.9199999999998,3230.0,7.594682999999999,79.443
2419,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,120.0,25.0,18.2,122.262777,72.14070321361058,59.54931686970314,30.42978866694093,81.508518,7.051638,27076.185599999997,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3189.0,7.051638,81.508518
2727,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,120.0,30.0,18.2,122.262777,72.14070321361058,59.54931686970314,30.52469615687804,81.508518,7.051638,27076.185599999997,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3177.0,7.051638,81.508518
2712,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,125.0,25.0,18.2,122.262777,72.14070321361058,57.57485093929648,30.63625224087186,81.508518,7.051638,27076.185599999997,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3163.0,7.051638,81.508518
2399,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,130.0,30.0,18.2,122.03295975,72.56075614366728,56.68139147517608,30.300152107074428,81.3553065,7.092697499999999,27076.889249999997,45,45,58,61,24,24,2610,2745,0.029231999999999998,0.030743999999999997,891.28,3199.5,7.092697499999999,81.3553065
2409,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,125.0,35.0,18.2,122.03295975,72.56075614366728,58.54772732104996,30.194954251689758,81.3553065,7.092697499999999,27076.889249999997,45,45,58,61,23,23,2610,2745,0.029231999999999998,0.030743999999999997,857.0,3213.0,7.092697499999999,81.3553065
2382,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,135.0,25.0,18.2,122.03295975,72.56075614366728,54.94169067310064,30.4061636092275,81.3553065,7.092697499999999,27076.889249999997,45,45,58,61,25,25,2610,2745,0.029231999999999998,0.030743999999999997,925.56,3186.0,7.092697499999999,81.3553065
644,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,195.0,30.0,18.2,115.226397,84.83714177693761,49.76395365660002,28.417570085365256,76.817598,8.2926945,27082.459275,58,59,52,55,36,36,3016,3245,0.033779199999999995,0.036343999999999994,1219.92,3265.0,8.2926945,76.817598
616,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,200.0,25.0,18.2,115.226397,84.83714177693761,48.73407075931753,28.496895901271245,76.817598,8.2926945,27082.459275,58,59,52,55,37,37,3016,3245,0.033779199999999995,0.036343999999999994,1251.2,3254.0,8.2926945,76.817598
280,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,225.0,30.0,18.2,113.20627499999998,88.64471833648392,47.09615955067576,27.857500261426107,75.47084999999998,8.664878999999999,27099.34755,63,64,50,53,42,42,3150,3392,0.03527999999999999,0.037990399999999994,1362.6,3286.0,8.664878999999999,75.47084999999998
247,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,230.0,25.0,18.2,113.20627499999998,88.64471833648392,46.24886312364941,27.931241919913347,75.47084999999998,8.664878999999999,27099.34755,63,64,50,53,43,43,3150,3392,0.03527999999999999,0.037990399999999994,1392.88,3275.5,8.664878999999999,75.47084999999998
1421,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,130.0,40.0,25.199999999999996,118.211184,79.67455576559546,58.699230357762744,29.149670993148913,78.807456,7.78806,27100.521,49,49,58,62,24,24,2842,3038,0.0318304,0.034025599999999996,938.0799999999998,3248.0,7.78806,78.807456
1381,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,150.0,25.0,18.2,120.11781599999999,76.35478260869564,53.82817744499447,29.507465304113556,80.078544,7.4635575,27110.015625,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3252.0,7.4635575,80.078544
2605,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,165.0,30.0,18.2,120.11781599999999,76.35478260869564,49.75300510365556,30.294495967468,80.078544,7.4635575,27110.015625,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3150.0,7.4635575,80.078544
1422,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,135.0,40.0,18.2,120.11781599999999,76.35478260869564,58.72261168993775,29.240350524674216,80.078544,7.4635575,27110.015625,49,49,56,59,25,25,2744,2891,0.030732799999999994,0.0323792,898.56,3288.0,7.4635575,80.078544
2618,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,160.0,35.0,18.2,120.11781599999999,76.35478260869564,51.03380498237137,30.183730908907485,80.078544,7.4635575,27110.015625,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3164.0,7.4635575,80.078544
2585,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,170.0,25.0,18.2,120.11781599999999,76.35478260869564,48.54117070250901,30.4061636092275,80.078544,7.4635575,27110.015625,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3136.0,7.4635575,80.078544
1414,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,140.0,35.0,18.2,120.11781599999999,76.35478260869564,56.98483536674472,29.32879317516782,80.078544,7.4635575,27110.015625,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3276.0,7.4635575,80.078544
1401,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,145.0,30.0,18.2,120.11781599999999,76.35478260869564,55.356813833992156,29.417829372464077,80.078544,7.4635575,27110.015625,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3264.0,7.4635575,80.078544
1713,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,140.0,25.0,18.2,121.150575,74.5119697542533,55.16273943392891,29.861048164962533,80.76705,7.283425499999999,27111.016725,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3233.0,7.283425499999999,80.76705
1732,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,135.0,30.0,18.2,121.150575,74.5119697542533,56.84495018164462,29.766018496672466,80.76705,7.283425499999999,27111.016725,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3245.5,7.283425499999999,80.76705
2653,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,150.0,30.0,18.2,121.150575,74.5119697542533,52.10701597173261,30.40586951996945,80.76705,7.283425499999999,27111.016725,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3163.0,7.283425499999999,80.76705
1743,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,130.0,35.0,18.2,121.150575,74.5119697542533,58.64491673187974,29.671654812959062,80.76705,7.283425499999999,27111.016725,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3258.0,7.283425499999999,80.76705
2634,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,155.0,25.0,18.2,121.150575,74.5119697542533,50.71466958160142,30.51748517915927,80.76705,7.283425499999999,27111.016725,47,47,57,60,29,29,2679,2820,0.030004799999999998,0.031584,1047.18,3149.0,7.283425499999999,80.76705
2664,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,145.0,35.0,18.2,121.150575,74.5119697542533,53.58677405601603,30.295152330823527,80.76705,7.283425499999999,27111.016725,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3177.0,7.283425499999999,80.76705
2947,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,145.0,25.0,18.2,121.36336874999998,74.17321739130435,52.74146329426378,30.731132097022893,80.90891249999999,7.250312999999999,27115.025475,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3128.0,7.250312999999999,80.90891249999999
2974,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,135.0,35.0,18.2,121.36336874999998,74.17321739130435,55.94824294396719,30.497770055765685,80.90891249999999,7.250312999999999,27115.025475,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3157.0,7.250312999999999,80.90891249999999
1754,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,125.0,25.0,18.2,121.36336874999998,74.17321739130435,59.62034352865298,29.881463125669566,80.90891249999999,7.250312999999999,27115.025475,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3236.0,7.250312999999999,80.90891249999999
2964,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,140.0,30.0,18.2,121.36336874999998,74.17321739130435,54.29256842414782,30.613959530478873,80.90891249999999,7.250312999999999,27115.025475,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3142.5,7.250312999999999,80.90891249999999
1448,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,125.0,30.0,25.199999999999996,118.48355999999998,79.34935349716446,59.7444561069696,29.354521635613686,78.98903999999999,7.756271999999999,27115.718399999998,48,48,59,63,23,23,2832,3024,0.0317184,0.0338688,914.4999999999999,3228.0,7.756271999999999,78.98903999999999
1460,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,120.0,35.0,25.199999999999996,118.48355999999998,79.34935349716446,61.79332625060681,29.26468956492215,78.98903999999999,7.756271999999999,27115.718399999998,48,48,59,63,22,22,2832,3024,0.0317184,0.0338688,877.9199999999998,3240.0,7.756271999999999,78.98903999999999
1059,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,160.0,25.0,18.2,118.767285,78.87510018903592,53.08086809154414,29.107531081015185,79.17819,7.709914499999999,27118.966275,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3269.0,7.709914499999999,79.17819
1095,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,150.0,35.0,18.2,118.767285,78.87510018903592,55.98732815538568,28.939450302537082,79.17819,7.709914499999999,27118.966275,51,52,55,58,28,28,2805,3016,0.031416,0.033779199999999995,983.4,3292.0,7.709914499999999,79.17819
1081,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,155.0,30.0,18.2,118.767285,78.87510018903592,54.49129632941181,29.02322171372061,79.17819,7.709914499999999,27118.966275,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3280.5,7.709914499999999,79.17819
1104,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,145.0,40.0,18.2,118.767285,78.87510018903592,57.57728106115762,28.856211553581158,79.17819,7.709914499999999,27118.966275,51,52,55,58,27,27,2805,3016,0.031416,0.033779199999999995,950.62,3303.5,7.709914499999999,79.17819
957,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,185.0,30.0,18.2,117.07060949999997,81.99162192816632,49.873788890863146,28.8694460248041,78.04707299999998,8.0145495,27125.590274999995,55,56,53,56,34,34,2915,3136,0.032647999999999996,0.03512319999999999,1175.86,3254.5,8.0145495,78.04707299999998
931,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,190.0,25.0,18.2,117.07060949999997,81.99162192816632,48.787182268959036,28.953980832645033,78.04707299999998,8.0145495,27125.590274999995,55,56,53,56,35,35,2915,3136,0.032647999999999996,0.03512319999999999,1207.64,3243.0,8.0145495,78.04707299999998
718,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,180.0,30.0,18.2,116.28752850000001,83.46858223062381,51.77326584222891,28.510998245830802,77.525019,8.15892,27132.228750000002,56,57,53,56,33,33,2968,3192,0.033241599999999996,0.0357504,1144.08,3282.0,8.15892,77.525019
692,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,185.0,25.0,18.2,116.28752850000001,83.46858223062381,50.61471579130923,28.590171354608227,77.525019,8.15892,27132.228750000002,56,57,53,56,34,34,2968,3192,0.033241599999999996,0.0357504,1175.86,3271.0,8.15892,77.525019
736,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,175.0,35.0,18.2,116.28752850000001,83.46858223062381,52.992111188887144,28.432308202369562,77.525019,8.15892,27132.228750000002,56,57,53,56,33,33,2968,3192,0.033241599999999996,0.0357504,1112.3,3293.0,8.15892,77.525019
2067,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,125.0,40.0,25.199999999999996,119.50496999999999,77.69624196597353,58.71447478914653,29.730858968605947,79.66998,7.594682999999999,27132.443849999996,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3206.0,7.594682999999999,79.66998
2903,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,160.0,25.0,18.2,120.45828599999999,76.09733081285444,50.26861372790998,30.630706375717,80.30552399999999,7.4383919999999994,27142.853399999996,48,48,57,60,30,30,2736,2880,0.030643199999999995,0.032256,1080.96,3117.0,7.4383919999999994,80.30552399999999
2922,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,155.0,30.0,18.2,120.45828599999999,76.09733081285444,51.604316681336265,30.513506303233925,80.30552399999999,7.4383919999999994,27142.853399999996,48,48,57,60,29,29,2736,2880,0.030643199999999995,0.032256,1047.18,3131.5,7.4383919999999994,80.30552399999999
2934,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,150.0,35.0,18.2,120.45828599999999,76.09733081285444,53.02108789643478,30.397292992935984,80.30552399999999,7.4383919999999994,27142.853399999996,48,48,57,60,28,28,2736,2880,0.030643199999999995,0.032256,1013.4,3146.0,7.4383919999999994,80.30552399999999
1430,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,135.0,25.0,18.2,120.45828599999999,76.09733081285444,57.842135916677364,29.5390240431635,80.30552399999999,7.4383919999999994,27142.853399999996,48,48,57,60,25,25,2736,2880,0.030643199999999995,0.032256,912.06,3257.0,7.4383919999999994,80.30552399999999
1449,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,130.0,30.0,18.2,120.45828599999999,76.09733081285444,59.67367784804476,29.449429534852005,80.30552399999999,7.4383919999999994,27142.853399999996,48,48,57,60,24,24,2736,2880,0.030643199999999995,0.032256,878.28,3269.0,7.4383919999999994,80.30552399999999
2089,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,120.0,30.0,25.199999999999996,119.80004399999999,77.28973913043478,59.79119810006413,29.961408814276183,79.86669599999999,7.5549479999999996,27143.8746,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3184.0,7.5549479999999996,79.86669599999999
2706,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,120.0,40.0,25.199999999999996,119.80004399999999,77.28973913043478,59.79119810006413,30.149245418267654,79.86669599999999,7.5549479999999996,27143.8746,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3160.0,7.5549479999999996,79.86669599999999
1038,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,165.0,35.0,18.2,118.04946075000001,80.48756143667296,53.293331583471215,28.87461735720739,78.6996405,7.86753,27149.063625,53,54,54,57,31,31,2862,3078,0.0320544,0.03447359999999999,1065.24,3281.0,7.86753,78.6996405
1022,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,170.0,30.0,18.2,118.04946075000001,80.48756143667296,51.99526541781935,28.95848222129668,78.6996405,7.86753,27149.063625,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3269.5,7.86753,78.6996405
998,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,175.0,25.0,18.2,118.04946075000001,80.48756143667296,50.765092319705865,29.042887459398393,78.6996405,7.86753,27149.063625,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1129.8,3258.0,7.86753,78.6996405
2051,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,140.0,30.0,18.2,121.49671949999998,74.5119697542533,55.16273943392891,30.03128279164227,80.997813,7.283425499999999,27168.707474999996,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3220.0,7.283425499999999,80.997813
2341,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,150.0,25.0,18.2,121.49671949999998,74.5119697542533,52.10701597173261,30.350849942473676,80.997813,7.283425499999999,27168.707474999996,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3179.0,7.283425499999999,80.997813
2370,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,140.0,35.0,18.2,121.49671949999998,74.5119697542533,55.16273943392891,30.139564152339887,80.997813,7.283425499999999,27168.707474999996,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3206.0,7.283425499999999,80.997813
2033,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,145.0,25.0,18.2,121.49671949999998,74.5119697542533,53.58677405601603,30.13180114783869,80.997813,7.283425499999999,27168.707474999996,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3207.0,7.283425499999999,80.997813
2068,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,130.0,40.0,18.2,121.49671949999998,74.5119697542533,58.64491673187974,29.832452636433782,80.997813,7.283425499999999,27168.707474999996,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3246.0,7.283425499999999,80.997813
2359,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,145.0,30.0,18.2,121.49671949999998,74.5119697542533,53.58677405601603,30.24479918446011,80.997813,7.283425499999999,27168.707474999996,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3192.5,7.283425499999999,80.997813
2062,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,135.0,35.0,18.2,121.49671949999998,74.5119697542533,56.84495018164462,29.931502740843516,80.997813,7.283425499999999,27168.707474999996,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3233.0,7.283425499999999,80.997813
3497,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,130.0,25.0,18.2,123.13665,71.66644990548204,54.78691554016775,31.163288009805854,82.0911,7.0052805,27177.791474999998,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3120.5,7.0052805,82.0911
3519,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,120.0,35.0,18.2,123.13665,71.66644990548204,58.531593861759035,30.909868151863183,82.0911,7.0052805,27177.791474999998,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3151.5,7.0052805,82.0911
3511,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,125.0,30.0,18.2,123.13665,71.66644990548204,56.59087238907931,31.03600628958616,82.0911,7.0052805,27177.791474999998,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3136.0,7.0052805,82.0911
855,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,205.0,25.0,18.2,115.83073125000001,84.83714177693761,47.75015401628989,28.8400941370881,77.2204875,8.2926945,27183.18165,58,59,52,55,38,38,3016,3245,0.033779199999999995,0.036343999999999994,1282.48,3224.0,8.2926945,77.2204875
883,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,200.0,30.0,18.2,115.83073125000001,84.83714177693761,48.73407075931753,28.75539721688955,77.2204875,8.2926945,27183.18165,58,59,52,55,37,37,3016,3245,0.033779199999999995,0.036343999999999994,1251.2,3235.5,8.2926945,77.2204875
1486,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,200.0,25.0,18.2,117.46215,81.99162192816632,46.7633304671469,29.500584874653182,78.3081,8.0145495,27190.847024999995,55,56,53,56,37,37,2915,3136,0.032647999999999996,0.03512319999999999,1271.2,3181.0,8.0145495,78.3081
1512,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,195.0,30.0,18.2,117.46215,81.99162192816632,47.75156628487562,29.405173124863712,78.3081,8.0145495,27190.847024999995,55,56,53,56,36,36,2915,3136,0.032647999999999996,0.03512319999999999,1239.42,3193.5,8.0145495,78.3081
1198,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,195.0,25.0,18.2,117.46215,81.99162192816632,47.75156628487562,29.25768485815777,78.3081,8.0145495,27190.847024999995,55,56,53,56,36,36,2915,3136,0.032647999999999996,0.03512319999999999,1239.42,3213.0,8.0145495,78.3081
1224,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,190.0,30.0,18.2,117.46215,81.99162192816632,48.787182268959036,29.167732551471026,78.3081,8.0145495,27190.847024999995,55,56,53,56,35,35,2915,3136,0.032647999999999996,0.03512319999999999,1207.64,3225.0,8.0145495,78.3081
2702,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,130.0,35.0,18.2,121.865562,74.17321739130435,57.719815713787064,30.37170751859184,81.243708,7.250312999999999,27198.72435,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3186.0,7.250312999999999,81.243708
2090,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,125.0,30.0,18.2,121.865562,74.17321739130435,59.62034352865298,30.068008773996294,81.243708,7.250312999999999,27198.72435,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3225.0,7.250312999999999,81.243708
2073,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,130.0,25.0,18.2,121.865562,74.17321739130435,57.719815713787064,30.16849344701991,81.243708,7.250312999999999,27198.72435,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3212.0,7.250312999999999,81.243708
2707,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,125.0,40.0,18.2,121.865562,74.17321739130435,59.62034352865298,30.261909913066955,81.243708,7.250312999999999,27198.72435,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3200.0,7.250312999999999,81.243708
2675,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,140.0,25.0,18.2,121.865562,74.17321739130435,54.29256842414782,30.593967455509816,81.243708,7.250312999999999,27198.72435,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3158.0,7.250312999999999,81.243708
2692,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,135.0,30.0,18.2,121.865562,74.17321739130435,55.94824294396719,30.482389673560693,81.243708,7.250312999999999,27198.72435,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3172.0,7.250312999999999,81.243708
1686,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,150.0,30.0,18.2,120.65405625,76.35478260869564,53.82817744499447,29.718171381554424,80.4360375,7.4635575,27199.389,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3238.5,7.4635575,80.4360375
2327,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,155.0,35.0,18.2,120.65405625,76.35478260869564,52.389840070358844,30.051988434621567,80.4360375,7.4635575,27199.389,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3195.0,7.4635575,80.4360375
2314,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,160.0,30.0,18.2,120.65405625,76.35478260869564,51.03380498237137,30.157280346312344,80.4360375,7.4635575,27199.389,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3181.5,7.4635575,80.4360375
1666,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,155.0,25.0,18.2,120.65405625,76.35478260869564,52.389840070358844,29.813254096607302,80.4360375,7.4635575,27199.389,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3226.0,7.4635575,80.4360375
1699,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,145.0,35.0,18.2,120.65405625,76.35478260869564,55.356813833992156,29.623756458108655,80.4360375,7.4635575,27199.389,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3251.0,7.4635575,80.4360375
2294,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,165.0,25.0,18.2,120.65405625,76.35478260869564,49.75300510365556,30.26339125766299,80.4360375,7.4635575,27199.389,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3168.0,7.4635575,80.4360375
3928,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,120.0,35.0,18.2,123.59061,71.13799621928166,57.502543494205135,31.138687600877315,82.39374,6.953625,27204.378749999996,42,42,61,64,22,22,2562,2688,0.0286944,0.030105599999999996,858.72,3135.0,6.953625,82.39374
3921,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,125.0,30.0,18.2,123.59061,71.13799621928166,55.59594205846643,31.274712684377615,82.39374,6.953625,27204.378749999996,42,42,61,64,23,23,2562,2688,0.0286944,0.030105599999999996,894.5,3118.5,6.953625,82.39374
3907,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,130.0,25.0,18.2,123.59061,71.13799621928166,53.82370077265416,31.412058338086318,82.39374,6.953625,27204.378749999996,42,42,61,64,24,24,2562,2688,0.0286944,0.030105599999999996,930.28,3102.0,6.953625,82.39374
468,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,230.0,30.0,18.2,113.85316799999998,88.64471833648392,46.24886312364941,28.216080606632396,75.90211199999999,8.664878999999999,27207.163049999996,63,64,50,53,43,43,3150,3392,0.03527999999999999,0.037990399999999994,1392.88,3254.0,8.664878999999999,75.90211199999999
435,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,235.0,25.0,18.2,113.85316799999998,88.64471833648392,45.434546737530596,28.29511105812509,75.90211199999999,8.664878999999999,27207.163049999996,63,64,50,53,44,44,3150,3392,0.03527999999999999,0.037990399999999994,1423.16,3243.0,8.664878999999999,75.90211199999999
1150,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,205.0,30.0,18.2,116.03217599999999,84.83714177693761,47.75015401628989,29.030351310368548,77.354784,8.2926945,27216.755774999998,58,59,52,55,38,38,3016,3245,0.033779199999999995,0.036343999999999994,1282.48,3204.0,8.2926945,77.354784
1122,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,210.0,25.0,18.2,116.03217599999999,84.83714177693761,46.80910404070673,29.12046874991131,77.354784,8.2926945,27216.755774999998,58,59,52,55,39,39,3016,3245,0.033779199999999995,0.036343999999999994,1313.76,3192.0,8.2926945,77.354784
1986,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,160.0,25.0,18.2,120.83280299999998,76.35478260869564,51.03380498237137,30.06544196967981,80.555202,7.4635575,27229.180125,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3198.0,7.4635575,80.555202
2019,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,150.0,35.0,18.2,120.83280299999998,76.35478260869564,53.82817744499447,29.865026371365317,80.555202,7.4635575,27229.180125,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3224.0,7.4635575,80.555202
2006,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,155.0,30.0,18.2,120.83280299999998,76.35478260869564,52.389840070358844,29.964863766546525,80.555202,7.4635575,27229.180125,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3211.0,7.4635575,80.555202
373,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,210.0,30.0,18.2,114.63624899999999,87.52006049149338,48.67204665561998,27.979151234751466,76.424166,8.554945499999999,27233.239725,61,62,51,54,39,39,3111,3348,0.0348432,0.0374976,1292.76,3310.0,8.554945499999999,76.424166
342,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,215.0,25.0,18.2,114.63624899999999,87.52006049149338,47.735181504934225,28.052676338076807,76.424166,8.554945499999999,27233.239725,61,62,51,54,40,40,3111,3348,0.0348432,0.0374976,1323.54,3299.5,8.554945499999999,76.424166
3018,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,120.0,25.0,18.2,124.40773799999997,69.99978827977316,57.40494696130776,30.946252730557976,82.93849199999998,6.842366999999999,27234.871649999994,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3179.5,6.842366999999999,82.93849199999998
531,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,220.0,25.0,18.2,115.476075,86.09730056710774,46.207458549381535,28.439646433276497,76.98405,8.415873,27241.09185,60,61,51,54,41,41,3060,3294,0.034272,0.036892799999999996,1354.32,3269.0,8.415873,76.98405
561,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,215.0,30.0,18.2,115.476075,86.09730056710774,47.093291862324094,28.36084212830287,76.98405,8.415873,27241.09185,60,61,51,54,40,40,3060,3294,0.034272,0.036892799999999996,1323.54,3280.0,8.415873,76.98405
1326,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,165.0,25.0,18.2,119.50496999999999,78.87510018903592,51.748692890473706,29.45039628778338,79.66998,7.709914499999999,27241.913774999997,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3243.0,7.709914499999999,79.66998
1362,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,155.0,35.0,18.2,119.50496999999999,78.87510018903592,54.49129632941181,29.27157814694721,79.66998,7.709914499999999,27241.913774999997,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3267.0,7.709914499999999,79.66998
1348,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,160.0,30.0,18.2,119.50496999999999,78.87510018903592,53.08086809154414,29.36068627533118,79.66998,7.709914499999999,27241.913774999997,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3255.0,7.709914499999999,79.66998
2262,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,175.0,30.0,18.2,119.50496999999999,78.87510018903592,49.29373139103523,30.036869105755592,79.66998,7.709914499999999,27241.913774999997,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3166.5,7.709914499999999,79.66998
2240,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,180.0,25.0,18.2,119.50496999999999,78.87510018903592,48.159950649384314,30.14305894704908,79.66998,7.709914499999999,27241.913774999997,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3153.0,7.709914499999999,79.66998
1873,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,190.0,25.0,18.2,118.61974799999999,80.48756143667296,47.431202379414316,29.841293252395722,79.079832,7.86753,27244.1115,53,54,54,57,35,35,2862,3078,0.0320544,0.03447359999999999,1226.64,3168.0,7.86753,79.079832
1289,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,175.0,30.0,18.2,118.61974799999999,80.48756143667296,50.765092319705865,29.277544292421293,79.079832,7.86753,27244.1115,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1129.8,3242.0,7.86753,79.079832
1265,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,180.0,25.0,18.2,118.61974799999999,80.48756143667296,49.597469532872566,29.367360192436447,79.079832,7.86753,27244.1115,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1162.08,3230.0,7.86753,79.079832
1305,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,170.0,35.0,18.2,118.61974799999999,80.48756143667296,51.99526541781935,29.188333395087483,79.079832,7.86753,27244.1115,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3254.0,7.86753,79.079832
1897,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,185.0,30.0,18.2,118.61974799999999,80.48756143667296,48.487608103077875,29.74052307947827,79.079832,7.86753,27244.1115,53,54,54,57,34,34,2862,3078,0.0320544,0.03447359999999999,1194.36,3181.0,7.86753,79.079832
3728,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,125.0,25.0,18.2,124.839,69.44423440453684,54.50026894506044,31.39826378172912,83.226,6.7880625,27255.159375,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3135.0,6.7880625,83.226
3741,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,120.0,30.0,18.2,124.839,69.44423440453684,56.36929548137711,31.266514135973964,83.226,6.7880625,27255.159375,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3151.0,6.7880625,83.226
3488,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,135.0,35.0,18.2,122.43301199999999,73.78026465028354,55.04101395900136,30.82855584906232,81.622008,7.211902499999999,27256.809374999997,45,45,59,62,25,25,2655,2790,0.029736,0.031247999999999995,939.06,3143.5,7.211902499999999,81.622008
3479,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,140.0,30.0,18.2,122.43301199999999,73.78026465028354,53.412187036800965,30.95468378156829,81.622008,7.211902499999999,27256.809374999997,45,45,59,62,26,26,2655,2790,0.029736,0.031247999999999995,973.84,3128.0,7.211902499999999,81.622008
3463,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,145.0,25.0,18.2,122.43301199999999,73.78026465028354,51.886233859123365,31.081958141873134,81.622008,7.211902499999999,27256.809374999997,45,45,59,62,27,27,2655,2790,0.029736,0.031247999999999995,1008.62,3112.5,7.211902499999999,81.622008
3265,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,130.0,35.0,18.2,123.42037499999999,72.14070321361058,55.73952763904908,30.779229282338104,82.28025,7.051638,27269.1186,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3175.0,7.051638,82.28025
3240,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,140.0,25.0,18.2,123.42037499999999,72.14070321361058,52.42986452484283,31.021543650667777,82.28025,7.051638,27269.1186,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3145.0,7.051638,82.28025
3256,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,135.0,30.0,18.2,123.42037499999999,72.14070321361058,54.02873511230899,30.89986138765194,82.28025,7.051638,27269.1186,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3160.0,7.051638,82.28025
3269,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,125.0,40.0,18.2,123.42037499999999,72.14070321361058,57.57485093929648,30.659633374080915,82.28025,7.051638,27269.1186,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3190.0,7.051638,82.28025
56,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,260.0,30.0,18.2,111.67416,93.25175047258978,44.80667553271309,27.258253054693444,74.44944,9.115208999999998,27271.80855,69,70,48,51,49,49,3312,3570,0.0370944,0.039984,1522.56,3328.0,9.115208999999998,74.44944
20,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,265.0,25.0,18.2,111.67416,93.25175047258978,44.10721289115502,27.326093381155644,74.44944,9.115208999999998,27271.80855,69,70,48,51,50,50,3312,3570,0.0370944,0.039984,1551.84,3318.0,9.115208999999998,74.44944
1553,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,185.0,25.0,18.2,118.80984375,80.48756143667296,48.487608103077875,29.63375831086782,79.2065625,7.86753,27275.794125,53,54,54,57,34,34,2862,3078,0.0320544,0.03447359999999999,1194.36,3200.0,7.86753,79.2065625
1577,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,180.0,30.0,18.2,118.80984375,80.48756143667296,49.597469532872566,29.53848289000741,79.2065625,7.86753,27275.794125,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1162.08,3212.5,7.86753,79.2065625
175,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,245.0,30.0,18.2,112.96794599999998,91.02953497164461,45.491824457735774,27.76369331796657,75.31196399999999,8.897991,27281.082449999998,66,67,49,52,46,46,3234,3484,0.0362208,0.039020799999999994,1459.22,3292.5,8.897991,75.31196399999999
141,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,250.0,25.0,18.2,112.96794599999998,91.02953497164461,44.73898151704895,27.837041146741193,75.31196399999999,8.897991,27281.082449999998,66,67,49,52,47,47,3234,3484,0.0362208,0.039020799999999994,1489.0,3282.0,8.897991,75.31196399999999
1613,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,170.0,25.0,18.2,119.8738125,78.87510018903592,50.48824950361914,29.73769570754287,79.915875,7.709914499999999,27303.387525,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3215.0,7.709914499999999,79.915875
1649,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,160.0,35.0,18.2,119.8738125,78.87510018903592,53.08086809154414,29.54803617103565,79.915875,7.709914499999999,27303.387525,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3240.0,7.709914499999999,79.915875
1969,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,165.0,35.0,18.2,119.8738125,78.87510018903592,51.748692890473706,29.76829137971908,79.915875,7.709914499999999,27303.387525,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3211.0,7.709914499999999,79.915875
1955,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,170.0,30.0,18.2,119.8738125,78.87510018903592,50.48824950361914,29.868209780171238,79.915875,7.709914499999999,27303.387525,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3198.0,7.709914499999999,79.915875
1635,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,165.0,30.0,18.2,119.8738125,78.87510018903592,51.748692890473706,29.642530619259702,79.915875,7.709914499999999,27303.387525,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3227.5,7.709914499999999,79.915875
1933,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,175.0,25.0,18.2,119.8738125,78.87510018903592,49.29373139103523,29.968872614735478,79.915875,7.709914499999999,27303.387525,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3185.0,7.709914499999999,79.915875
3288,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,120.0,30.0,18.2,123.93108000000001,71.66644990548204,58.531593861759035,30.956893656311962,82.62072,7.0052805,27310.196475,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3166.0,7.0052805,82.62072
3274,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,125.0,25.0,18.2,123.93108000000001,71.66644990548204,56.59087238907931,31.07856847581575,82.62072,7.0052805,27310.196475,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3151.0,7.0052805,82.62072
801,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,220.0,30.0,18.2,115.89598799999999,86.09730056710774,46.207458549381535,28.67729480654691,77.26399199999999,8.415873,27311.077349999996,60,61,51,54,41,41,3060,3294,0.034272,0.036892799999999996,1354.32,3248.0,8.415873,77.26399199999999
771,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,225.0,25.0,18.2,115.89598799999999,86.09730056710774,45.357640759255176,28.76143555470687,77.26399199999999,8.415873,27311.077349999996,60,61,51,54,42,42,3060,3294,0.034272,0.036892799999999996,1385.1,3236.5,8.415873,77.26399199999999
3228,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,145.0,35.0,18.2,122.5692,74.17321739130435,52.74146329426378,30.683635999237982,81.7128,7.250312999999999,27315.99735,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3165.0,7.250312999999999,81.7128
3201,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,155.0,25.0,18.2,122.5692,74.17321739130435,49.914665163884,30.925967689051223,81.7128,7.250312999999999,27315.99735,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3135.0,7.250312999999999,81.7128
3218,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,150.0,30.0,18.2,122.5692,74.17321739130435,51.285047824934686,30.804275060719885,81.7128,7.250312999999999,27315.99735,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3150.0,7.250312999999999,81.7128
281,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,230.0,30.0,18.2,114.69583125,88.64471833648392,46.24886312364941,27.91108779006486,76.4638875,8.664878999999999,27347.606925,63,64,50,53,43,43,3150,3392,0.03527999999999999,0.037990399999999994,1392.88,3321.5,8.664878999999999,76.4638875
248,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,235.0,25.0,18.2,114.69583125,88.64471833648392,45.434546737530596,27.98417935140583,76.4638875,8.664878999999999,27347.606925,63,64,50,53,44,44,3150,3392,0.03527999999999999,0.037990399999999994,1423.16,3311.0,8.664878999999999,76.4638875
645,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,200.0,30.0,18.2,116.84930400000002,84.83714177693761,48.73407075931753,28.481433115771832,77.89953600000001,8.2926945,27352.943775,58,59,52,55,37,37,3016,3245,0.033779199999999995,0.036343999999999994,1251.2,3302.0,8.2926945,77.89953600000001
617,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,205.0,25.0,18.2,116.84930400000002,84.83714177693761,47.75015401628989,28.560043613323256,77.89953600000001,8.2926945,27352.943775,58,59,52,55,38,38,3016,3245,0.033779199999999995,0.036343999999999994,1282.48,3291.0,8.2926945,77.89953600000001
3696,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,140.0,25.0,18.2,124.20345599999999,71.66644990548204,51.53381596819729,31.323955831147373,82.80230399999999,7.0052805,27355.592474999998,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3128.0,7.0052805,82.80230399999999
3711,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,135.0,30.0,18.2,124.20345599999999,71.66644990548204,53.10536118118183,31.192225216006765,82.80230399999999,7.0052805,27355.592474999998,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3144.0,7.0052805,82.80230399999999
3719,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,130.0,35.0,18.2,124.20345599999999,71.66644990548204,54.78691554016775,31.0617130634666,82.80230399999999,7.0052805,27355.592474999998,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3160.0,7.0052805,82.80230399999999
2414,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,120.0,40.0,25.199999999999996,122.03295975,75.60952741020793,58.715508086246814,30.09056041878341,81.3553065,7.390709999999999,27360.001124999995,45,45,60,64,22,22,2700,2880,0.030239999999999996,0.032256,889.9199999999998,3226.5,7.390709999999999,81.3553065
3000,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,130.0,30.0,18.2,124.078617,72.14070321361058,55.73952763904908,30.794636738814262,82.719078,7.051638,27378.825599999996,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3190.0,7.051638,82.719078
3009,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,125.0,35.0,18.2,124.078617,72.14070321361058,57.57485093929648,30.679494652236272,82.719078,7.051638,27378.825599999996,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3204.5,7.051638,82.719078
3013,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,120.0,40.0,18.2,124.078617,72.14070321361058,59.54931686970314,30.565300007339314,82.719078,7.051638,27378.825599999996,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3219.0,7.051638,82.719078
2985,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,135.0,25.0,18.2,124.078617,72.14070321361058,54.02873511230899,30.910738488123673,82.719078,7.051638,27378.825599999996,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3175.5,7.051638,82.719078
2111,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,120.0,25.0,18.2,124.078617,72.14070321361058,59.54931686970314,30.285801354904404,82.719078,7.051638,27378.825599999996,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3255.0,7.051638,82.719078
4255,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,120.0,25.0,18.2,126.31437,68.17052551984877,54.264220600437255,31.77143742479276,84.20958,6.6635595,27382.776525,39,39,63,66,22,22,2457,2574,0.0275184,0.028828799999999998,882.72,3127.0,6.6635595,84.20958
4107,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,120.0,30.0,18.2,125.02058399999999,70.55534215500944,56.46229873218112,31.460852289574344,83.347056,6.896671499999999,27388.601925,41,41,62,65,22,22,2542,2665,0.0284704,0.029848,870.72,3132.0,6.896671499999999,83.347056
4095,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,125.0,25.0,18.2,125.02058399999999,70.55534215500944,54.59018850389647,31.602606376515254,83.347056,6.896671499999999,27388.601925,41,41,62,65,23,23,2542,2665,0.0284704,0.029848,907.0,3115.0,6.896671499999999,83.347056
1771,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,120.0,30.0,25.199999999999996,121.36336874999998,77.28973913043478,59.79119810006413,29.786456338574006,80.90891249999999,7.5549479999999996,27404.428724999998,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3248.5,7.5549479999999996,80.90891249999999
1749,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,125.0,40.0,25.199999999999996,121.150575,77.69624196597353,58.71447478914653,29.57794991805724,80.76705,7.594682999999999,27406.711349999998,47,47,59,63,23,23,2773,2961,0.031057599999999998,0.0331632,914.4999999999999,3270.5,7.594682999999999,80.76705
932,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,195.0,25.0,18.2,118.767285,81.99162192816632,47.75156628487562,29.02322171372061,79.17819,8.0145495,27408.369525000002,55,56,53,56,36,36,2915,3136,0.032647999999999996,0.03512319999999999,1239.42,3280.5,8.0145495,79.17819
958,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,190.0,30.0,18.2,118.767285,81.99162192816632,48.787182268959036,28.939450302537082,79.17819,8.0145495,27408.369525000002,55,56,53,56,35,35,2915,3136,0.032647999999999996,0.03512319999999999,1207.64,3292.0,8.0145495,79.17819
3527,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,120.0,25.0,18.2,125.7752925,69.44423440453684,56.36929548137711,31.336915693048432,83.850195,6.7880625,27411.208124999997,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3166.0,6.7880625,83.850195
737,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,180.0,35.0,18.2,117.97285499999998,83.46858223062381,51.77326584222891,28.500853989396983,78.64856999999999,8.15892,27413.116499999996,56,57,53,56,33,33,2968,3192,0.033241599999999996,0.0357504,1144.08,3331.0,8.15892,78.64856999999999
693,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,190.0,25.0,18.2,117.97285499999998,83.46858223062381,49.51196650019398,28.657281526473284,78.64856999999999,8.15892,27413.116499999996,56,57,53,56,35,35,2968,3192,0.033241599999999996,0.0357504,1207.64,3309.0,8.15892,78.64856999999999
719,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,185.0,30.0,18.2,117.97285499999998,83.46858223062381,50.61471579130923,28.57883116117888,78.64856999999999,8.15892,27413.116499999996,56,57,53,56,34,34,2968,3192,0.033241599999999996,0.0357504,1175.86,3320.0,8.15892,78.64856999999999
2400,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,135.0,30.0,18.2,124.10131499999999,72.56075614366728,54.94169067310064,30.406163609227495,82.73420999999999,7.092697499999999,27421.615124999997,45,45,58,61,25,25,2610,2745,0.029231999999999998,0.030743999999999997,925.56,3240.0,7.092697499999999,82.73420999999999
2415,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,125.0,40.0,18.2,124.10131499999999,72.56075614366728,58.54772732104996,30.198447840187114,82.73420999999999,7.092697499999999,27421.615124999997,45,45,58,61,23,23,2610,2745,0.029231999999999998,0.030743999999999997,857.0,3267.0,7.092697499999999,82.73420999999999
2410,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,130.0,35.0,18.2,124.10131499999999,72.56075614366728,56.68139147517608,30.30191227111616,82.73420999999999,7.092697499999999,27421.615124999997,45,45,58,61,24,24,2610,2745,0.029231999999999998,0.030743999999999997,891.28,3253.5,7.092697499999999,82.73420999999999
2383,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,140.0,25.0,18.2,124.10131499999999,72.56075614366728,53.31580302164473,30.511211155745546,82.73420999999999,7.092697499999999,27421.615124999997,45,45,58,61,26,26,2610,2745,0.029231999999999998,0.030743999999999997,959.84,3226.5,7.092697499999999,82.73420999999999
1096,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,155.0,35.0,18.2,120.59447400000002,78.87510018903592,54.49129632941181,29.019402292052263,80.39631600000001,7.709914499999999,27423.497775,51,52,55,58,29,29,2805,3016,0.031416,0.033779199999999995,1016.18,3331.5,7.709914499999999,80.39631600000001
1082,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,160.0,30.0,18.2,120.59447400000002,78.87510018903592,53.08086809154414,29.102406010288508,80.39631600000001,7.709914499999999,27423.497775,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3320.0,7.709914499999999,80.39631600000001
1060,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,165.0,25.0,18.2,120.59447400000002,78.87510018903592,51.748692890473706,29.185936392877544,80.39631600000001,7.709914499999999,27423.497775,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3308.5,7.709914499999999,80.39631600000001
