,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
2586,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,175.0,25.0,18.2,122.02444799999998,76.35478260869564,47.39271916813727,30.499329745589822,81.34963199999999,7.4635575,27427.787624999997,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3174.0,7.4635575,81.34963199999999
1402,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,150.0,30.0,18.2,122.02444799999998,76.35478260869564,53.82817744499447,29.504655041131585,81.34963199999999,7.4635575,27427.787624999997,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3304.0,7.4635575,81.34963199999999
1415,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,145.0,35.0,18.2,122.02444799999998,76.35478260869564,55.356813833992156,29.416433585888328,81.34963199999999,7.4635575,27427.787624999997,49,49,56,59,27,27,2744,2891,0.030732799999999994,0.0323792,965.12,3316.0,7.4635575,81.34963199999999
1423,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,140.0,40.0,18.2,122.02444799999998,76.35478260869564,56.98483536674472,29.328793175167814,81.34963199999999,7.4635575,27427.787624999997,49,49,56,59,26,26,2744,2891,0.030732799999999994,0.0323792,931.84,3328.0,7.4635575,81.34963199999999
1382,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,155.0,25.0,18.2,122.02444799999998,76.35478260869564,52.389840070358844,29.59346352453957,81.34963199999999,7.4635575,27427.787624999997,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3292.0,7.4635575,81.34963199999999
2606,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,170.0,30.0,18.2,122.02444799999998,76.35478260869564,48.54117070250901,30.388655582834943,81.34963199999999,7.4635575,27427.787624999997,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3188.0,7.4635575,81.34963199999999
2435,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,120.0,30.0,18.2,124.40773799999997,72.14070321361058,59.54931686970314,30.437128835092945,82.93849199999998,7.051638,27433.679099999994,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3244.0,7.051638,82.93849199999998
2420,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,125.0,25.0,18.2,124.40773799999997,72.14070321361058,57.57485093929648,30.542153205644254,82.93849199999998,7.051638,27433.679099999994,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3230.5,7.051638,82.93849199999998
2737,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,120.0,35.0,18.2,124.40773799999997,72.14070321361058,59.54931686970314,30.530444277410105,82.93849199999998,7.051638,27433.679099999994,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3232.0,7.051638,82.93849199999998
2728,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,125.0,30.0,18.2,124.40773799999997,72.14070321361058,57.57485093929648,30.640115083829663,82.93849199999998,7.051638,27433.679099999994,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3218.0,7.051638,82.93849199999998
2713,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,130.0,25.0,18.2,124.40773799999997,72.14070321361058,55.73952763904908,30.7506605972671,82.93849199999998,7.051638,27433.679099999994,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3204.0,7.051638,82.93849199999998
1744,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,135.0,35.0,18.2,123.13665,74.5119697542533,56.84495018164462,29.767545929558874,82.0911,7.283425499999999,27442.029225,47,47,57,60,25,25,2679,2820,0.030004799999999998,0.031584,912.06,3298.5,7.283425499999999,82.0911
1714,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,145.0,25.0,18.2,123.13665,74.5119697542533,53.58677405601603,29.955202143461463,82.0911,7.283425499999999,27442.029225,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3273.5,7.283425499999999,82.0911
1750,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,130.0,40.0,18.2,123.13665,74.5119697542533,58.64491673187974,29.67468848152488,82.0911,7.283425499999999,27442.029225,47,47,57,60,24,24,2679,2820,0.030004799999999998,0.031584,878.28,3311.0,7.283425499999999,82.0911
1733,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,140.0,30.0,18.2,123.13665,74.5119697542533,55.16273943392891,29.861048164962533,82.0911,7.283425499999999,27442.029225,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3286.0,7.283425499999999,82.0911
2665,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,150.0,35.0,18.2,123.13665,74.5119697542533,52.10701597173261,30.396907557446383,82.0911,7.283425499999999,27442.029225,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3216.0,7.283425499999999,82.0911
2654,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,155.0,30.0,18.2,123.13665,74.5119697542533,50.71466958160142,30.50664408379486,82.0911,7.283425499999999,27442.029225,47,47,57,60,29,29,2679,2820,0.030004799999999998,0.031584,1047.18,3202.0,7.283425499999999,82.0911
2635,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,160.0,25.0,18.2,123.13665,74.5119697542533,49.40199385409425,30.61726023228453,82.0911,7.283425499999999,27442.029225,47,47,57,60,30,30,2679,2820,0.030004799999999998,0.031584,1080.96,3188.0,7.283425499999999,82.0911
999,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,180.0,25.0,18.2,119.81139299999998,80.48756143667296,49.597469532872566,29.116563429138953,79.87426199999999,7.86753,27442.718999999997,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1162.08,3296.5,7.86753,79.87426199999999
1023,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,175.0,30.0,18.2,119.81139299999998,80.48756143667296,50.765092319705865,29.03292920884467,79.87426199999999,7.86753,27442.718999999997,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1129.8,3308.0,7.86753,79.87426199999999
1039,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,170.0,35.0,18.2,119.81139299999998,80.48756143667296,51.99526541781935,28.949824214442685,79.87426199999999,7.86753,27442.718999999997,53,54,54,57,32,32,2862,3078,0.0320544,0.03447359999999999,1097.52,3319.5,7.86753,79.87426199999999
1461,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,125.0,35.0,25.199999999999996,120.45828599999999,79.34935349716446,59.7444561069696,29.3604335699193,80.30552399999999,7.756271999999999,27444.839399999997,48,48,59,63,23,23,2832,3024,0.0317184,0.0338688,914.4999999999999,3281.0,7.756271999999999,80.30552399999999
1467,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,120.0,40.0,25.199999999999996,120.45828599999999,79.34935349716446,61.79332625060681,29.272029982481612,80.30552399999999,7.756271999999999,27444.839399999997,48,48,59,63,22,22,2832,3024,0.0317184,0.0338688,877.9199999999998,3293.0,7.756271999999999,80.30552399999999
856,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,210.0,25.0,18.2,117.46215,84.83714177693761,46.80910404070673,28.90516574853066,78.3081,8.2926945,27455.084774999996,58,59,52,55,39,39,3016,3245,0.033779199999999995,0.036343999999999994,1313.76,3260.5,8.2926945,78.3081
884,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,205.0,30.0,18.2,117.46215,84.83714177693761,47.75015401628989,28.821224965466012,78.3081,8.2926945,27455.084774999996,58,59,52,55,38,38,3016,3245,0.033779199999999995,0.036343999999999994,1282.48,3272.0,8.2926945,78.3081
436,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,240.0,25.0,18.2,115.351236,88.64471833648392,44.651265118234775,28.34979365304827,76.900824,8.664878999999999,27456.841049999995,63,64,50,53,45,45,3150,3392,0.03527999999999999,0.037990399999999994,1453.44,3278.0,8.664878999999999,76.900824
469,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,235.0,30.0,18.2,115.351236,88.64471833648392,45.434546737530596,28.27145334497796,76.900824,8.664878999999999,27456.841049999995,63,64,50,53,44,44,3150,3392,0.03527999999999999,0.037990399999999994,1423.16,3289.0,8.664878999999999,76.900824
2975,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,140.0,35.0,18.2,123.42037499999999,74.17321739130435,54.29256842414782,30.60812681484789,82.28025,7.250312999999999,27457.85985,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3196.5,7.250312999999999,82.28025
1755,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,130.0,25.0,18.2,123.42037499999999,74.17321739130435,57.719815713787064,29.981944161155802,82.28025,7.250312999999999,27457.85985,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3277.5,7.250312999999999,82.28025
2948,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,150.0,25.0,18.2,123.42037499999999,74.17321739130435,51.285047824934686,30.839414943751,82.28025,7.250312999999999,27457.85985,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3167.5,7.250312999999999,82.28025
1772,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,125.0,30.0,18.2,123.42037499999999,74.17321739130435,59.62034352865298,29.887820741318578,82.28025,7.250312999999999,27457.85985,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3290.0,7.250312999999999,82.28025
2965,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,145.0,30.0,18.2,123.42037499999999,74.17321739130435,52.74146329426378,30.723289749428314,82.28025,7.250312999999999,27457.85985,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3182.0,7.250312999999999,82.28025
3935,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,120.0,25.0,18.2,126.39948749999999,68.83448015122872,55.32235289538069,31.609708300011548,84.266325,6.72846,27458.61825,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3148.5,6.72846,84.266325
2923,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,160.0,30.0,18.2,122.43301199999999,76.09733081285444,50.26861372790998,30.615527883854718,81.622008,7.4383919999999994,27471.974399999996,48,48,57,60,30,30,2736,2880,0.030643199999999995,0.032256,1080.96,3170.0,7.4383919999999994,81.622008
2904,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,165.0,25.0,18.2,122.43301199999999,76.09733081285444,49.00701792120579,30.73168565564574,81.622008,7.4383919999999994,27471.974399999996,48,48,57,60,31,31,2736,2880,0.030643199999999995,0.032256,1114.74,3155.5,7.4383919999999994,81.622008
1462,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,130.0,35.0,18.2,122.43301199999999,76.09733081285444,59.67367784804476,29.453750922830768,81.622008,7.4383919999999994,27471.974399999996,48,48,57,60,24,24,2736,2880,0.030643199999999995,0.032256,878.28,3322.0,7.4383919999999994,81.622008
1431,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,140.0,25.0,18.2,122.43301199999999,76.09733081285444,56.13041548418613,29.630683166306692,81.622008,7.4383919999999994,27471.974399999996,48,48,57,60,26,26,2736,2880,0.030643199999999995,0.032256,945.84,3298.0,7.4383919999999994,81.622008
1450,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,135.0,30.0,18.2,122.43301199999999,76.09733081285444,57.842135916677364,29.54192422422077,81.622008,7.4383919999999994,27471.974399999996,48,48,57,60,25,25,2736,2880,0.030643199999999995,0.032256,912.06,3310.0,7.4383919999999994,81.622008
1225,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,195.0,30.0,18.2,119.1645,81.99162192816632,47.75156628487562,29.239645360127685,79.443,8.0145495,27474.572025,55,56,53,56,36,36,2915,3136,0.032647999999999996,0.03512319999999999,1239.42,3262.0,8.0145495,79.443
1487,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,205.0,25.0,18.2,119.1645,81.99162192816632,45.819201994202466,29.57328183888363,79.443,8.0145495,27474.572025,55,56,53,56,38,38,2915,3136,0.032647999999999996,0.03512319999999999,1302.98,3217.5,8.0145495,79.443
1199,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,200.0,25.0,18.2,119.1645,81.99162192816632,46.7633304671469,29.328793175167828,79.443,8.0145495,27474.572025,55,56,53,56,37,37,2915,3136,0.032647999999999996,0.03512319999999999,1271.2,3250.0,8.0145495,79.443
1513,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,200.0,30.0,18.2,119.1645,81.99162192816632,46.7633304671469,29.478716174331716,79.443,8.0145495,27474.572025,55,56,53,56,37,37,2915,3136,0.032647999999999996,0.03512319999999999,1271.2,3230.0,8.0145495,79.443
2100,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,120.0,35.0,25.199999999999996,121.865562,77.28973913043478,59.79119810006413,29.96826101888646,81.243708,7.5549479999999996,27488.1276,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3238.0,7.5549479999999996,81.243708
1151,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,210.0,30.0,18.2,117.66643199999999,84.83714177693761,46.80910404070673,29.09788145146605,78.44428799999999,8.2926945,27489.131774999994,58,59,52,55,39,39,3016,3245,0.033779199999999995,0.036343999999999994,1313.76,3240.0,8.2926945,78.44428799999999
1123,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,215.0,25.0,18.2,117.66643199999999,84.83714177693761,45.90809778919545,29.187201481248817,78.44428799999999,8.2926945,27489.131774999994,58,59,52,55,40,40,3016,3245,0.033779199999999995,0.036343999999999994,1345.04,3228.0,8.2926945,78.44428799999999
343,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,220.0,25.0,18.2,116.18538749999999,87.52006049149338,46.83727413205296,28.10884178453975,77.456925,8.554945499999999,27491.429475,61,62,51,54,41,41,3111,3348,0.0348432,0.0374976,1354.32,3336.0,8.554945499999999,77.456925
374,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,215.0,30.0,18.2,116.18538749999999,87.52006049149338,47.735181504934225,28.035973231160813,77.456925,8.554945499999999,27491.429475,61,62,51,54,40,40,3111,3348,0.0348432,0.0374976,1323.54,3346.5,8.554945499999999,77.456925
21,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,270.0,25.0,18.2,113.03604,93.25175047258978,43.43144095688702,27.3696087627352,75.35736,9.115208999999998,27498.788549999997,69,70,48,51,50,50,3312,3570,0.0370944,0.039984,1581.12,3352.0,9.115208999999998,75.35736
2342,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,155.0,25.0,18.2,123.48846899999998,74.5119697542533,50.71466958160142,30.44907635684185,82.32564599999999,7.283425499999999,27500.665725,47,47,57,60,29,29,2679,2820,0.030004799999999998,0.031584,1047.18,3218.5,7.283425499999999,82.32564599999999
2052,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,145.0,30.0,18.2,123.48846899999998,74.5119697542533,53.58677405601603,30.128547009637924,82.32564599999999,7.283425499999999,27500.665725,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3260.0,7.283425499999999,82.32564599999999
2360,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,150.0,30.0,18.2,123.48846899999998,74.5119697542533,52.10701597173261,30.343983151501703,82.32564599999999,7.283425499999999,27500.665725,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3232.0,7.283425499999999,82.32564599999999
2034,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,150.0,25.0,18.2,123.48846899999998,74.5119697542533,52.10701597173261,30.228149049941894,82.32564599999999,7.283425499999999,27500.665725,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3247.0,7.283425499999999,82.32564599999999
2063,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,140.0,35.0,18.2,123.48846899999998,74.5119697542533,55.16273943392891,30.029667600578602,82.32564599999999,7.283425499999999,27500.665725,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3273.0,7.283425499999999,82.32564599999999
2371,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,145.0,35.0,18.2,123.48846899999998,74.5119697542533,53.58677405601603,30.23968846482127,82.32564599999999,7.283425499999999,27500.665725,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3245.5,7.283425499999999,82.32564599999999
532,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,225.0,25.0,18.2,117.0365625,86.09730056710774,45.357640759255176,28.497744682489774,78.024375,8.415873,27501.1731,60,61,51,54,42,42,3060,3294,0.034272,0.036892799999999996,1385.1,3305.0,8.415873,78.024375
562,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,220.0,30.0,18.2,117.0365625,86.09730056710774,46.207458549381535,28.419636922266612,78.024375,8.415873,27501.1731,60,61,51,54,41,41,3060,3294,0.034272,0.036892799999999996,1354.32,3316.0,8.415873,78.024375
2315,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,165.0,30.0,18.2,122.5692,76.35478260869564,49.75300510365556,30.250082267823455,81.7128,7.4635575,27518.579625000002,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3220.0,7.4635575,81.7128
1687,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,155.0,30.0,18.2,122.5692,76.35478260869564,52.389840070358844,29.80729172440774,81.7128,7.4635575,27518.579625000002,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3278.0,7.4635575,81.7128
1700,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,150.0,35.0,18.2,122.5692,76.35478260869564,53.82817744499447,29.713730821082507,81.7128,7.4635575,27518.579625000002,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3290.5,7.4635575,81.7128
2295,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,170.0,25.0,18.2,122.5692,76.35478260869564,48.54117070250901,30.35524219763879,81.7128,7.4635575,27518.579625000002,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3206.5,7.4635575,81.7128
1667,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,160.0,25.0,18.2,122.5692,76.35478260869564,51.03380498237137,29.901506376911698,81.7128,7.4635575,27518.579625000002,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3265.5,7.4635575,81.7128
142,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,255.0,25.0,18.2,114.39792,91.02953497164461,44.013139800827354,27.885870503202952,76.26528,8.897991,27519.41145,66,67,49,52,48,48,3234,3484,0.0362208,0.039020799999999994,1518.78,3316.5,8.897991,76.26528
1898,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,190.0,30.0,18.2,120.39019199999998,80.48756143667296,47.431202379414316,29.820484782950516,80.260128,7.86753,27539.1855,53,54,54,57,35,35,2862,3078,0.0320544,0.03447359999999999,1226.64,3218.0,7.86753,80.260128
1290,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,180.0,30.0,18.2,120.39019199999998,80.48756143667296,49.597469532872566,29.354113782453815,80.260128,7.86753,27539.1855,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1162.08,3280.0,7.86753,80.260128
1874,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,195.0,25.0,18.2,120.39019199999998,80.48756143667296,46.42437007133757,29.920359836326778,80.260128,7.86753,27539.1855,53,54,54,57,36,36,2862,3078,0.0320544,0.03447359999999999,1258.92,3205.0,7.86753,80.260128
1266,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,185.0,25.0,18.2,120.39019199999998,80.48756143667296,48.487608103077875,29.443117809154,80.260128,7.86753,27539.1855,53,54,54,57,34,34,2862,3078,0.0320544,0.03447359999999999,1194.36,3268.0,7.86753,80.260128
2101,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,125.0,35.0,18.2,123.93108000000001,74.17321739130435,59.62034352865298,30.073015436052646,82.62072,7.250312999999999,27542.97735,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3279.0,7.250312999999999,82.62072
2693,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,140.0,30.0,18.2,123.93108000000001,74.17321739130435,54.29256842414782,30.590233648096543,82.62072,7.250312999999999,27542.97735,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3212.0,7.250312999999999,82.62072
2676,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,145.0,25.0,18.2,123.93108000000001,74.17321739130435,52.74146329426378,30.700806182054627,82.62072,7.250312999999999,27542.97735,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3198.0,7.250312999999999,82.62072
2091,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,130.0,30.0,18.2,123.93108000000001,74.17321739130435,57.719815713787064,30.171855725866713,82.62072,7.250312999999999,27542.97735,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3266.0,7.250312999999999,82.62072
2703,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,135.0,35.0,18.2,123.93108000000001,74.17321739130435,55.94824294396719,30.480537662832266,82.62072,7.250312999999999,27542.97735,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3226.0,7.250312999999999,82.62072
2074,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,135.0,25.0,18.2,123.93108000000001,74.17321739130435,55.94824294396719,30.271417029164382,82.62072,7.250312999999999,27542.97735,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3253.0,7.250312999999999,82.62072
3520,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,125.0,35.0,18.2,125.33551875,71.66644990548204,56.59087238907931,31.03600628958616,83.5570125,7.0052805,27544.2696,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3192.0,7.0052805,83.5570125
3512,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,130.0,30.0,18.2,125.33551875,71.66644990548204,54.78691554016775,31.161045050342942,83.5570125,7.0052805,27544.2696,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3176.5,7.0052805,83.5570125
3523,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,120.0,40.0,18.2,125.33551875,71.66644990548204,58.531593861759035,30.912071336759247,83.5570125,7.0052805,27544.2696,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3207.5,7.0052805,83.5570125
3498,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,135.0,25.0,18.2,125.33551875,71.66644990548204,53.10536118118183,31.287202908351052,83.5570125,7.0052805,27544.2696,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3161.0,7.0052805,83.5570125
2241,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,185.0,25.0,18.2,121.34350799999999,78.87510018903592,47.08225712610606,30.228935518998856,80.89567199999999,7.709914499999999,27548.336774999996,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3190.5,7.709914499999999,80.89567199999999
2263,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,180.0,30.0,18.2,121.34350799999999,78.87510018903592,48.159950649384314,30.12369000412027,80.89567199999999,7.709914499999999,27548.336774999996,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3204.0,7.709914499999999,80.89567199999999
1349,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,165.0,30.0,18.2,121.34350799999999,78.87510018903592,51.748692890473706,29.4422157954389,80.89567199999999,7.709914499999999,27548.336774999996,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3294.0,7.709914499999999,80.89567199999999
1363,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,160.0,35.0,18.2,121.34350799999999,78.87510018903592,53.08086809154414,29.353914666775147,80.89567199999999,7.709914499999999,27548.336774999996,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3306.0,7.709914499999999,80.89567199999999
1327,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,170.0,25.0,18.2,121.34350799999999,78.87510018903592,50.48824950361914,29.531106272094043,80.89567199999999,7.709914499999999,27548.336774999996,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3282.0,7.709914499999999,80.89567199999999
2020,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,155.0,35.0,18.2,122.750784,76.35478260869564,52.389840070358844,29.957037402659108,81.833856,7.4635575,27548.843625,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3263.0,7.4635575,81.833856
2007,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,160.0,30.0,18.2,122.750784,76.35478260869564,51.03380498237137,30.05598106367553,81.833856,7.4635575,27548.843625,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3250.0,7.4635575,81.833856
1987,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,165.0,25.0,18.2,122.750784,76.35478260869564,49.75300510365556,30.155650058586964,81.833856,7.4635575,27548.843625,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3237.0,7.4635575,81.833856
1554,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,190.0,25.0,18.2,120.583125,80.48756143667296,47.431202379414316,29.711317861091153,80.38875,7.86753,27571.341,53,54,54,57,35,35,2862,3078,0.0320544,0.03447359999999999,1226.64,3237.5,7.86753,80.38875
1578,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,185.0,30.0,18.2,120.583125,80.48756143667296,48.487608103077875,29.61689565755672,80.38875,7.86753,27571.341,53,54,54,57,34,34,2862,3078,0.0320544,0.03447359999999999,1194.36,3250.0,7.86753,80.38875
802,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,225.0,30.0,18.2,117.46215,86.09730056710774,45.357640759255176,28.737821173615824,78.3081,8.415873,27572.104349999998,60,61,51,54,42,42,3060,3294,0.034272,0.036892799999999996,1385.1,3283.5,8.415873,78.3081
772,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,230.0,25.0,18.2,117.46215,86.09730056710774,44.541621633272946,28.821224965466012,78.3081,8.415873,27572.104349999998,60,61,51,54,43,43,3060,3294,0.034272,0.036892799999999996,1415.88,3272.0,8.415873,78.3081
3908,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,135.0,25.0,18.2,125.83771199999998,71.13799621928166,52.171710005175136,31.54328057708643,83.89180799999998,6.953625,27578.895749999996,42,42,61,64,25,25,2562,2688,0.0286944,0.030105599999999996,966.06,3142.5,6.953625,83.89180799999998
3922,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,130.0,30.0,18.2,125.83771199999998,71.13799621928166,53.82370077265416,31.40713017304122,83.89180799999998,6.953625,27578.895749999996,42,42,61,64,24,24,2562,2688,0.0286944,0.030105599999999996,930.28,3159.0,6.953625,83.89180799999998
3929,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,125.0,35.0,18.2,125.83771199999998,71.13799621928166,55.59594205846643,31.27227214351692,83.89180799999998,6.953625,27578.895749999996,42,42,61,64,23,23,2562,2688,0.0286944,0.030105599999999996,894.5,3175.5,6.953625,83.89180799999998
282,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,235.0,30.0,18.2,116.18538749999999,88.64471833648392,45.434546737530596,27.963520968999614,77.456925,8.664878999999999,27595.8663,63,64,50,53,44,44,3150,3392,0.03527999999999999,0.037990399999999994,1423.16,3357.0,8.664878999999999,77.456925
249,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,240.0,25.0,18.2,116.18538749999999,88.64471833648392,44.651265118234775,28.035973231160813,77.456925,8.664878999999999,27595.8663,63,64,50,53,45,45,3150,3392,0.03527999999999999,0.037990399999999994,1453.44,3346.5,8.664878999999999,77.456925
3033,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,120.0,30.0,18.2,126.62930475000002,69.99978827977316,57.40494696130776,30.95238948676703,84.4195365,6.842366999999999,27605.132775,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3235.5,6.842366999999999,84.4195365
3019,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,125.0,25.0,18.2,126.62930475000002,69.99978827977316,55.50158151616073,31.067438177654786,84.4195365,6.842366999999999,27605.132775,42,42,60,63,23,23,2520,2646,0.028224,0.029635199999999997,882.0,3221.0,6.842366999999999,84.4195365
3464,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,150.0,25.0,18.2,124.543926,73.78026465028354,50.4534349013843,31.197280168162756,83.029284,7.211902499999999,27608.628375,45,45,59,62,28,28,2655,2790,0.029736,0.031247999999999995,1043.4,3152.0,7.211902499999999,83.029284
3489,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,140.0,35.0,18.2,124.543926,73.78026465028354,53.412187036800965,30.94609668855619,83.029284,7.211902499999999,27608.628375,45,45,59,62,26,26,2655,2790,0.029736,0.031247999999999995,973.84,3183.0,7.211902499999999,83.029284
3480,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,145.0,30.0,18.2,124.543926,73.78026465028354,51.886233859123365,31.071127319204052,83.029284,7.211902499999999,27608.628375,45,45,59,62,27,27,2655,2790,0.029736,0.031247999999999995,1008.62,3167.5,7.211902499999999,83.029284
1636,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,170.0,30.0,18.2,121.71802499999998,78.87510018903592,50.48824950361914,29.726124581495124,81.14535,7.709914499999999,27610.756274999996,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3266.0,7.709914499999999,81.14535
1956,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,175.0,30.0,18.2,121.71802499999998,78.87510018903592,49.29373139103523,29.95357247867734,81.14535,7.709914499999999,27610.756274999996,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3236.0,7.709914499999999,81.14535
1614,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,175.0,25.0,18.2,121.71802499999998,78.87510018903592,49.29373139103523,29.820429115015365,81.14535,7.709914499999999,27610.756274999996,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3253.5,7.709914499999999,81.14535
1934,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,180.0,25.0,18.2,121.71802499999998,78.87510018903592,48.159950649384314,30.053333189237485,81.14535,7.709914499999999,27610.756274999996,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3223.0,7.709914499999999,81.14535
1650,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,165.0,35.0,18.2,121.71802499999998,78.87510018903592,51.748692890473706,29.632476816771952,81.14535,7.709914499999999,27610.756274999996,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3278.5,7.709914499999999,81.14535
646,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,205.0,30.0,18.2,118.47221100000002,84.83714177693761,47.75015401628989,28.5438516362324,78.981474,8.2926945,27623.428275,58,59,52,55,38,38,3016,3245,0.033779199999999995,0.036343999999999994,1282.48,3339.0,8.2926945,78.981474
618,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,210.0,25.0,18.2,118.47221100000002,84.83714177693761,46.80910404070673,28.62175877376552,78.981474,8.2926945,27623.428275,58,59,52,55,39,39,3016,3245,0.033779199999999995,0.036343999999999994,1313.76,3328.0,8.2926945,78.981474
3266,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,135.0,35.0,18.2,125.54831250000001,72.14070321361058,54.02873511230899,30.895755047311628,83.698875,7.051638,27623.77485,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3215.0,7.051638,83.698875
3257,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,140.0,30.0,18.2,125.54831250000001,72.14070321361058,52.42986452484283,31.0153308537799,83.698875,7.051638,27623.77485,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3200.0,7.051638,83.698875
3241,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,145.0,25.0,18.2,125.54831250000001,72.14070321361058,50.931975694307454,31.135934554407946,83.698875,7.051638,27623.77485,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3185.0,7.051638,83.698875
1794,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,120.0,25.0,18.2,125.54831250000001,72.14070321361058,59.54931686970314,30.086401254665002,83.698875,7.051638,27623.77485,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3320.0,7.051638,83.698875
2747,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,120.0,25.0,18.2,126.79102799999997,69.99978827977316,57.40494696130776,30.88650733664454,84.52735199999998,6.842366999999999,27632.086649999997,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3248.0,6.842366999999999,84.52735199999998
3742,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,125.0,30.0,18.2,127.1088,69.44423440453684,54.50026894506044,31.39826378172912,84.7392,6.7880625,27633.459375,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3192.0,6.7880625,84.7392
3749,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,120.0,35.0,18.2,127.1088,69.44423440453684,56.36929548137711,31.268856093528406,84.7392,6.7880625,27633.459375,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3208.0,6.7880625,84.7392
3729,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,130.0,25.0,18.2,127.1088,69.44423440453684,52.762954617141794,31.52886136998905,84.7392,6.7880625,27633.459375,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3176.0,6.7880625,84.7392
3219,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,155.0,30.0,18.2,124.61201999999997,74.17321739130435,49.914665163884,30.911948993222584,83.07467999999999,7.250312999999999,27656.46735,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3189.0,7.250312999999999,83.07467999999999
3202,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,160.0,25.0,18.2,124.61201999999997,74.17321739130435,48.622696391380195,31.032567098847846,83.07467999999999,7.250312999999999,27656.46735,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3174.0,7.250312999999999,83.07467999999999
3297,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,120.0,35.0,18.2,126.14413499999998,71.66644990548204,58.531593861759035,30.96114512350755,84.09608999999999,7.0052805,27679.038975,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3222.0,7.0052805,84.09608999999999
3275,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,130.0,25.0,18.2,126.14413499999998,71.66644990548204,54.78691554016775,31.20130556896345,84.09608999999999,7.0052805,27679.038975,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3192.0,7.0052805,84.09608999999999
3289,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,125.0,30.0,18.2,126.14413499999998,71.66644990548204,56.59087238907931,31.080712561662857,84.09608999999999,7.0052805,27679.038975,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3207.0,7.0052805,84.09608999999999
959,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,195.0,30.0,18.2,120.46396049999998,81.99162192816632,47.75156628487562,29.007843211417335,80.30930699999999,8.0145495,27691.148774999994,55,56,53,56,36,36,2915,3136,0.032647999999999996,0.03512319999999999,1239.42,3329.5,8.0145495,80.30930699999999
933,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,200.0,25.0,18.2,120.46396049999998,81.99162192816632,46.7633304671469,29.0908638648122,80.30930699999999,8.0145495,27691.148774999994,55,56,53,56,37,37,2915,3136,0.032647999999999996,0.03512319999999999,1271.2,3318.0,8.0145495,80.30930699999999
694,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,195.0,25.0,18.2,119.6581815,83.46858223062381,48.46096536574995,28.722835861949115,79.772121,8.15892,27694.004249999998,56,57,53,56,36,36,2968,3192,0.033241599999999996,0.0357504,1239.42,3347.0,8.15892,79.772121
720,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,190.0,30.0,18.2,119.6581815,83.46858223062381,49.51196650019398,28.6450960889014,79.772121,8.15892,27694.004249999998,56,57,53,56,35,35,2968,3192,0.033241599999999996,0.0357504,1207.64,3358.0,8.15892,79.772121
437,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,245.0,25.0,18.2,116.84930400000002,88.64471833648392,43.89722515665054,28.40329935453382,77.89953600000001,8.664878999999999,27706.519050000003,63,64,50,53,46,46,3150,3392,0.03527999999999999,0.037990399999999994,1483.72,3313.0,8.664878999999999,77.89953600000001
3720,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,135.0,35.0,18.2,126.382464,71.66644990548204,53.10536118118183,31.185444856015454,84.254976,7.0052805,27718.760475,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3200.0,7.0052805,84.254976
3712,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,140.0,30.0,18.2,126.382464,71.66644990548204,51.53381596819729,31.314831479064022,84.254976,7.0052805,27718.760475,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3184.0,7.0052805,84.254976
3697,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,145.0,25.0,18.2,126.382464,71.66644990548204,50.06152669121371,31.445410811474055,84.254976,7.0052805,27718.760475,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3168.0,7.0052805,84.254976
22,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,275.0,25.0,18.2,114.39792,93.25175047258978,42.77814050671229,27.41223610460514,76.26528,9.115208999999998,27725.76855,69,70,48,51,51,51,3312,3570,0.0370944,0.039984,1610.4,3386.0,9.115208999999998,76.26528
857,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,215.0,25.0,18.2,119.09356874999997,84.83714177693761,45.90809778919545,28.968766759336056,79.39571249999999,8.2926945,27726.9879,58,59,52,55,40,40,3016,3245,0.033779199999999995,0.036343999999999994,1345.04,3297.0,8.2926945,79.39571249999999
885,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,210.0,30.0,18.2,119.09356874999997,84.83714177693761,46.80910404070673,28.88556964814896,79.39571249999999,8.2926945,27726.9879,58,59,52,55,39,39,3016,3245,0.033779199999999995,0.036343999999999994,1313.76,3308.5,8.2926945,79.39571249999999
1061,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,170.0,25.0,18.2,122.421663,78.87510018903592,50.48824950361914,29.26244885037559,81.614442,7.709914499999999,27728.029274999997,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3348.0,7.709914499999999,81.614442
1097,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,160.0,35.0,18.2,122.421663,78.87510018903592,53.08086809154414,29.09743583279118,81.614442,7.709914499999999,27728.029274999997,51,52,55,58,30,30,2805,3016,0.031416,0.033779199999999995,1048.96,3371.0,7.709914499999999,81.614442
1083,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,165.0,30.0,18.2,122.421663,78.87510018903592,51.748692890473706,29.17968448252548,81.614442,7.709914499999999,27728.029274999997,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3359.5,7.709914499999999,81.614442
3001,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,135.0,30.0,18.2,126.2179035,72.14070321361058,54.02873511230899,30.908762598795583,84.145269,7.051638,27735.37335,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3230.5,7.051638,84.145269
3010,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,130.0,35.0,18.2,126.2179035,72.14070321361058,55.73952763904908,30.79463673881427,84.145269,7.051638,27735.37335,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3245.0,7.051638,84.145269
2127,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,120.0,30.0,18.2,126.2179035,72.14070321361058,59.54931686970314,30.294270970406036,84.145269,7.051638,27735.37335,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3310.0,7.051638,84.145269
2112,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,125.0,25.0,18.2,126.2179035,72.14070321361058,57.57485093929648,30.392902593976334,84.145269,7.051638,27735.37335,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3297.0,7.051638,84.145269
2986,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,140.0,25.0,18.2,126.2179035,72.14070321361058,52.42986452484283,31.023827677705654,84.145269,7.051638,27735.37335,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3216.0,7.051638,84.145269
1024,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,180.0,30.0,18.2,121.57332525000001,80.48756143667296,49.597469532872566,29.10562442070144,81.0488835,7.86753,27736.374375,53,54,54,57,33,33,2862,3078,0.0320544,0.03447359999999999,1162.08,3346.5,7.86753,81.0488835
1000,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,185.0,25.0,18.2,121.57332525000001,80.48756143667296,48.487608103077875,29.188500431432914,81.0488835,7.86753,27736.374375,53,54,54,57,34,34,2862,3078,0.0320544,0.03447359999999999,1194.36,3335.0,7.86753,81.0488835
2587,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,180.0,25.0,18.2,123.93108000000001,76.35478260869564,46.30266266863933,30.590233648096543,82.62072,7.4635575,27745.559625,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3212.0,7.4635575,82.62072
1403,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,155.0,30.0,18.2,123.93108000000001,76.35478260869564,52.389840070358844,29.589351663228392,82.62072,7.4635575,27745.559625,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3344.0,7.4635575,82.62072
2607,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,175.0,30.0,18.2,123.93108000000001,76.35478260869564,47.39271916813727,30.480537662832266,82.62072,7.4635575,27745.559625,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3226.0,7.4635575,82.62072
1416,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,150.0,35.0,18.2,123.93108000000001,76.35478260869564,53.82817744499447,29.50193181236301,82.62072,7.4635575,27745.559625,49,49,56,59,28,28,2744,2891,0.030732799999999994,0.0323792,998.4,3356.0,7.4635575,82.62072
1383,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,160.0,25.0,18.2,123.93108000000001,76.35478260869564,51.03380498237137,29.67734622741477,82.62072,7.4635575,27745.559625,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3332.0,7.4635575,82.62072
1782,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,120.0,35.0,25.199999999999996,123.42037499999999,77.28973913043478,59.79119810006413,29.79434806364829,82.28025,7.5549479999999996,27747.2631,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3302.5,7.5549479999999996,82.28025
375,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,220.0,30.0,18.2,117.73452599999999,87.52006049149338,46.83727413205296,28.09154562455706,78.489684,8.554945499999999,27749.619225,61,62,51,54,41,41,3111,3348,0.0348432,0.0374976,1354.32,3383.0,8.554945499999999,78.489684
344,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,225.0,25.0,18.2,117.73452599999999,87.52006049149338,45.975873179739025,28.16376862289917,78.489684,8.554945499999999,27749.619225,61,62,51,54,42,42,3111,3348,0.0348432,0.0374976,1385.1,3372.5,8.554945499999999,78.489684
143,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,260.0,25.0,18.2,115.82789400000001,91.02953497164461,43.31282940604912,27.933676968046182,77.218596,8.897991,27757.74045,66,67,49,52,49,49,3234,3484,0.0362208,0.039020799999999994,1548.56,3351.0,8.897991,77.218596
1488,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,210.0,25.0,18.2,120.86685,81.99162192816632,44.91620681426703,29.64431155526589,80.5779,8.0145495,27758.297025,55,56,53,56,39,39,2915,3136,0.032647999999999996,0.03512319999999999,1334.76,3254.0,8.0145495,80.5779
1200,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,205.0,25.0,18.2,120.86685,81.99162192816632,45.819201994202466,29.398265552328205,80.5779,8.0145495,27758.297025,55,56,53,56,38,38,2915,3136,0.032647999999999996,0.03512319999999999,1302.98,3287.0,8.0145495,80.5779
1226,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,200.0,30.0,18.2,120.86685,81.99162192816632,46.7633304671469,29.309909094432683,80.5779,8.0145495,27758.297025,55,56,53,56,37,37,2915,3136,0.032647999999999996,0.03512319999999999,1271.2,3299.0,8.0145495,80.5779
1514,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,205.0,30.0,18.2,120.86685,81.99162192816632,45.819201994202466,29.55057833297034,80.5779,8.0145495,27758.297025,55,56,53,56,38,38,2915,3136,0.032647999999999996,0.03512319999999999,1302.98,3266.5,8.0145495,80.5779
533,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,230.0,25.0,18.2,118.59705,86.09730056710774,44.541621633272946,28.554566748999655,79.0647,8.415873,27761.25435,60,61,51,54,43,43,3060,3294,0.034272,0.036892799999999996,1415.88,3341.0,8.415873,79.0647
563,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,225.0,30.0,18.2,118.59705,86.09730056710774,45.357640759255176,28.47714402789436,79.0647,8.415873,27761.25435,60,61,51,54,42,42,3060,3294,0.034272,0.036892799999999996,1385.1,3352.0,8.415873,79.0647
1152,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,215.0,30.0,18.2,119.30068799999998,84.83714177693761,45.90809778919545,29.1638954944671,79.53379199999999,8.2926945,27761.507775,58,59,52,55,40,40,3016,3245,0.033779199999999995,0.036343999999999994,1345.04,3276.0,8.2926945,79.53379199999999
1124,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,220.0,25.0,18.2,119.30068799999998,84.83714177693761,45.04455819051159,29.252431096244646,79.53379199999999,8.2926945,27761.507775,58,59,52,55,41,41,3016,3245,0.033779199999999995,0.036343999999999994,1376.32,3264.0,8.2926945,79.53379199999999
2401,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,140.0,30.0,18.2,126.16967025000002,72.56075614366728,53.31580302164473,30.509482595333857,84.11311350000001,7.092697499999999,27766.341,45,45,58,61,26,26,2610,2745,0.029231999999999998,0.030743999999999997,959.84,3280.5,7.092697499999999,84.11311350000001
2411,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,135.0,35.0,18.2,126.16967025000002,72.56075614366728,54.94169067310064,30.40616360922751,84.11311350000001,7.092697499999999,27766.341,45,45,58,61,25,25,2610,2745,0.029231999999999998,0.030743999999999997,925.56,3294.0,7.092697499999999,84.11311350000001
2384,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,145.0,25.0,18.2,126.16967025000002,72.56075614366728,51.79260347571981,30.61358089053175,84.11311350000001,7.092697499999999,27766.341,45,45,58,61,27,27,2610,2745,0.029231999999999998,0.030743999999999997,994.12,3267.0,7.092697499999999,84.11311350000001
1715,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,150.0,25.0,18.2,125.122725,74.5119697542533,52.10701597173261,30.046994796134307,83.41515,7.283425499999999,27773.041724999995,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3314.0,7.283425499999999,83.41515
1734,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,145.0,30.0,18.2,125.122725,74.5119697542533,53.58677405601603,29.9537025090835,83.41515,7.283425499999999,27773.041724999995,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3326.5,7.283425499999999,83.41515
2655,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,160.0,30.0,18.2,125.122725,74.5119697542533,49.40199385409425,30.604925771790924,83.41515,7.283425499999999,27773.041724999995,47,47,57,60,30,30,2679,2820,0.030004799999999998,0.031584,1080.96,3241.0,7.283425499999999,83.41515
1745,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,140.0,35.0,18.2,125.122725,74.5119697542533,55.16273943392891,29.861048164962533,83.41515,7.283425499999999,27773.041724999995,47,47,57,60,26,26,2679,2820,0.030004799999999998,0.031584,945.84,3339.0,7.283425499999999,83.41515
2636,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,165.0,25.0,18.2,125.122725,74.5119697542533,48.16214768235573,30.714557629846286,83.41515,7.283425499999999,27773.041724999995,47,47,57,60,31,31,2679,2820,0.030004799999999998,0.031584,1114.74,3227.0,7.283425499999999,83.41515
1471,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,120.0,45.0,25.199999999999996,122.43301199999999,79.34935349716446,61.79332625060681,29.27913748891487,81.622008,7.756271999999999,27773.960399999996,48,48,59,63,22,22,2832,3024,0.0317184,0.0338688,877.9199999999998,3346.0,7.756271999999999,81.622008
1468,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,125.0,40.0,25.199999999999996,122.43301199999999,79.34935349716446,59.7444561069696,29.366157303383687,81.622008,7.756271999999999,27773.960399999996,48,48,59,63,23,23,2832,3024,0.0317184,0.0338688,914.4999999999999,3334.0,7.756271999999999,81.622008
4114,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,120.0,35.0,18.2,127.33578000000001,70.55534215500944,56.46229873218112,31.460852289574344,84.89052000000001,6.896671499999999,27774.467925,41,41,62,65,22,22,2542,2665,0.0284704,0.029848,870.72,3190.0,6.896671499999999,84.89052000000001
4096,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,130.0,25.0,18.2,127.33578000000001,70.55534215500944,52.850007794931464,31.740548719133383,84.89052000000001,6.896671499999999,27774.467925,41,41,62,65,24,24,2542,2665,0.0284704,0.029848,943.28,3156.0,6.896671499999999,84.89052000000001
4108,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,125.0,30.0,18.2,127.33578000000001,70.55534215500944,54.59018850389647,31.600016424084483,84.89052000000001,6.896671499999999,27774.467925,41,41,62,65,23,23,2542,2665,0.0284704,0.029848,907.0,3173.0,6.896671499999999,84.89052000000001
4256,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,125.0,25.0,18.2,128.69765999999998,68.17052551984877,52.46499165126109,31.91631226328602,85.79844,6.6635595,27779.991525,39,39,63,66,23,23,2457,2574,0.0275184,0.028828799999999998,919.5,3168.5,6.6635595,85.79844
4267,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,120.0,30.0,18.2,128.69765999999998,68.17052551984877,54.264220600437255,31.77143742479276,85.79844,6.6635595,27779.991525,39,39,63,66,22,22,2457,2574,0.0275184,0.028828799999999998,882.72,3186.0,6.6635595,85.79844
2445,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,120.0,35.0,18.2,126.55269899999999,72.14070321361058,59.54931686970314,30.444223902379786,84.368466,7.051638,27791.172599999998,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3299.0,7.051638,84.368466
2436,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,125.0,30.0,18.2,126.55269899999999,72.14070321361058,57.57485093929648,30.547514840417165,84.368466,7.051638,27791.172599999998,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3285.5,7.051638,84.368466
2421,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,130.0,25.0,18.2,126.55269899999999,72.14070321361058,55.73952763904908,30.65158368585967,84.368466,7.051638,27791.172599999998,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3272.0,7.051638,84.368466
2729,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,130.0,30.0,18.2,126.55269899999999,72.14070321361058,55.73952763904908,30.75254185102503,84.368466,7.051638,27791.172599999998,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3259.0,7.051638,84.368466
2738,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,125.0,35.0,18.2,126.55269899999999,72.14070321361058,57.57485093929648,30.64384800569124,84.368466,7.051638,27791.172599999998,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3273.0,7.051638,84.368466
