,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
2714,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,135.0,25.0,18.2,126.55269899999999,72.14070321361058,54.02873511230899,30.86209166215396,84.368466,7.051638,27791.172599999998,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3245.0,7.051638,84.368466
2742,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,120.0,40.0,18.2,126.55269899999999,72.14070321361058,59.54931686970314,30.535999819484324,84.368466,7.051638,27791.172599999998,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3287.0,7.051638,84.368466
3528,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,125.0,25.0,18.2,128.062116,69.44423440453684,54.50026894506044,31.466491701831238,85.37474399999999,6.7880625,27792.345374999997,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3207.5,6.7880625,85.37474399999999
3541,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,120.0,30.0,18.2,128.062116,69.44423440453684,56.36929548137711,31.341442254161745,85.37474399999999,6.7880625,27792.345374999997,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3223.0,6.7880625,85.37474399999999
1756,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,135.0,25.0,18.2,125.47738124999998,74.17321739130435,55.94824294396719,30.07984416020602,83.65158749999999,7.250312999999999,27800.694225,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3319.0,7.250312999999999,83.65158749999999
2966,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,150.0,30.0,18.2,125.47738124999998,74.17321739130435,51.285047824934686,30.82985998157648,83.65158749999999,7.250312999999999,27800.694225,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3221.5,7.250312999999999,83.65158749999999
2976,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,145.0,35.0,18.2,125.47738124999998,74.17321739130435,52.74146329426378,30.715708735714934,83.65158749999999,7.250312999999999,27800.694225,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3236.0,7.250312999999999,83.65158749999999
1783,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,125.0,35.0,18.2,125.47738124999998,74.17321739130435,59.62034352865298,29.893972756058314,83.65158749999999,7.250312999999999,27800.694225,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3344.0,7.250312999999999,83.65158749999999
2949,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,155.0,25.0,18.2,125.47738124999998,74.17321739130435,49.914665163884,30.944953290625858,83.65158749999999,7.250312999999999,27800.694225,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3207.0,7.250312999999999,83.65158749999999
1773,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,130.0,30.0,18.2,125.47738124999998,74.17321739130435,57.719815713787064,29.986590094238494,83.65158749999999,7.250312999999999,27800.694225,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3331.5,7.250312999999999,83.65158749999999
1463,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,135.0,35.0,18.2,124.40773799999997,76.09733081285444,57.842135916677364,29.544732935919402,82.93849199999998,7.4383919999999994,27801.095399999995,48,48,57,60,25,25,2736,2880,0.030643199999999995,0.032256,912.06,3363.0,7.4383919999999994,82.93849199999998
2905,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,170.0,25.0,18.2,124.40773799999997,76.09733081285444,47.8133535366969,30.83016321312783,82.93849199999998,7.4383919999999994,27801.095399999995,48,48,57,60,32,32,2736,2880,0.030643199999999995,0.032256,1148.52,3194.0,7.4383919999999994,82.93849199999998
1432,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,145.0,25.0,18.2,124.40773799999997,76.09733081285444,54.52680419949106,29.720033791070918,82.93849199999998,7.4383919999999994,27801.095399999995,48,48,57,60,27,27,2736,2880,0.030643199999999995,0.032256,979.62,3339.0,7.4383919999999994,82.93849199999998
2924,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,165.0,30.0,18.2,124.40773799999997,76.09733081285444,49.00701792120579,30.71503206057703,82.93849199999998,7.4383919999999994,27801.095399999995,48,48,57,60,31,31,2736,2880,0.030643199999999995,0.032256,1114.74,3208.5,7.4383919999999994,82.93849199999998
1451,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,140.0,30.0,18.2,124.40773799999997,76.09733081285444,56.13041548418613,29.632096792743408,82.93849199999998,7.4383919999999994,27801.095399999995,48,48,57,60,26,26,2736,2880,0.030643199999999995,0.032256,945.84,3351.0,7.4383919999999994,82.93849199999998
1469,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,130.0,40.0,18.2,124.40773799999997,76.09733081285444,59.67367784804476,29.457936459887044,82.93849199999998,7.4383919999999994,27801.095399999995,48,48,57,60,24,24,2736,2880,0.030643199999999995,0.032256,878.28,3375.0,7.4383919999999994,82.93849199999998
2106,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,120.0,40.0,25.199999999999996,123.93108000000001,77.28973913043478,59.79119810006413,29.974888110597043,82.62072,7.5549479999999996,27832.3806,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3292.0,7.5549479999999996,82.62072
2035,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,155.0,25.0,18.2,125.48021849999998,74.5119697542533,50.71466958160142,30.322089698863405,83.65347899999999,7.283425499999999,27832.623974999995,47,47,57,60,29,29,2679,2820,0.030004799999999998,0.031584,1047.18,3287.0,7.283425499999999,83.65347899999999
2343,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,160.0,25.0,18.2,125.48021849999998,74.5119697542533,49.40199385409425,30.5448566759503,83.65347899999999,7.283425499999999,27832.623974999995,47,47,57,60,30,30,2679,2820,0.030004799999999998,0.031584,1080.96,3258.0,7.283425499999999,83.65347899999999
2064,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,145.0,35.0,18.2,125.48021849999998,74.5119697542533,53.58677405601603,30.125396917618403,83.65347899999999,7.283425499999999,27832.623974999995,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3313.0,7.283425499999999,83.65347899999999
2372,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,150.0,35.0,18.2,125.48021849999998,74.5119697542533,52.10701597173261,30.3373376256624,83.65347899999999,7.283425499999999,27832.623974999995,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3285.0,7.283425499999999,83.65347899999999
2053,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,150.0,30.0,18.2,125.48021849999998,74.5119697542533,52.10701597173261,30.223389588831026,83.65347899999999,7.283425499999999,27832.623974999995,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3300.0,7.283425499999999,83.65347899999999
2361,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,155.0,30.0,18.2,125.48021849999998,74.5119697542533,50.71466958160142,30.44070623259772,83.65347899999999,7.283425499999999,27832.623974999995,47,47,57,60,29,29,2679,2820,0.030004799999999998,0.031584,1047.18,3271.5,7.283425499999999,83.65347899999999
773,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,235.0,25.0,18.2,119.028312,86.09730056710774,43.75736511515475,28.879705632781956,79.352208,8.415873,27833.13135,60,61,51,54,44,44,3060,3294,0.034272,0.036892799999999996,1446.66,3307.5,8.415873,79.352208
1899,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,195.0,30.0,18.2,122.16063599999998,80.48756143667296,46.42437007133757,29.898585001827847,81.440424,7.86753,27834.2595,53,54,54,57,36,36,2862,3078,0.0320544,0.03447359999999999,1258.92,3255.0,7.86753,81.440424
1267,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,190.0,25.0,18.2,122.16063599999998,80.48756143667296,47.431202379414316,29.5170942350517,81.440424,7.86753,27834.2595,53,54,54,57,35,35,2862,3078,0.0320544,0.03447359999999999,1226.64,3306.0,7.86753,81.440424
1291,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,185.0,30.0,18.2,122.16063599999998,80.48756143667296,48.487608103077875,29.428888802239907,81.440424,7.86753,27834.2595,53,54,54,57,34,34,2862,3078,0.0320544,0.03447359999999999,1194.36,3318.0,7.86753,81.440424
1875,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,200.0,25.0,18.2,122.16063599999998,80.48756143667296,45.46360105600749,29.997579196668664,81.440424,7.86753,27834.2595,53,54,54,57,37,37,2862,3078,0.0320544,0.03447359999999999,1291.2,3242.0,7.86753,81.440424
1688,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,160.0,30.0,18.2,124.48434375000001,76.35478260869564,51.03380498237137,29.894235725044606,82.9895625,7.4635575,27837.77025,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3317.5,7.4635575,82.9895625
1701,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,155.0,35.0,18.2,124.48434375000001,76.35478260869564,52.389840070358844,29.801515324833087,82.9895625,7.4635575,27837.77025,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3330.0,7.4635575,82.9895625
1668,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,165.0,25.0,18.2,124.48434375000001,76.35478260869564,49.75300510365556,29.987596260875733,82.9895625,7.4635575,27837.77025,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3305.0,7.4635575,82.9895625
2316,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,170.0,30.0,18.2,124.48434375000001,76.35478260869564,48.54117070250901,30.340633404284144,82.9895625,7.4635575,27837.77025,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3258.5,7.4635575,82.9895625
2296,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,175.0,25.0,18.2,124.48434375000001,76.35478260869564,47.39271916813727,30.444857178377053,82.9895625,7.4635575,27837.77025,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3245.0,7.4635575,82.9895625
250,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,245.0,25.0,18.2,117.67494375,88.64471833648392,43.89722515665054,28.086660257585656,78.4499625,8.664878999999999,27844.125674999996,63,64,50,53,46,46,3150,3392,0.03527999999999999,0.037990399999999994,1483.72,3382.0,8.664878999999999,78.4499625
3948,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,120.0,30.0,18.2,128.74021875,68.83448015122872,55.32235289538069,31.612196331515584,85.8268125,6.72846,27848.740125,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3206.5,6.72846,85.8268125
3936,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,125.0,25.0,18.2,128.74021875,68.83448015122872,53.488039645056276,31.747196060656684,85.8268125,6.72846,27848.740125,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3190.0,6.72846,85.8268125
1328,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,175.0,25.0,18.2,123.182046,78.87510018903592,49.29373139103523,29.609875810614636,82.121364,7.709914499999999,27854.759775,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3321.0,7.709914499999999,82.121364
2242,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,190.0,25.0,18.2,123.182046,78.87510018903592,46.05646996404846,30.312767230654803,82.121364,7.709914499999999,27854.759775,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3228.0,7.709914499999999,82.121364
1364,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,165.0,35.0,18.2,123.182046,78.87510018903592,51.748692890473706,29.4342842959343,82.121364,7.709914499999999,27854.759775,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3345.0,7.709914499999999,82.121364
2264,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,185.0,30.0,18.2,123.182046,78.87510018903592,47.08225712610606,30.20845122196912,82.121364,7.709914499999999,27854.759775,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3241.5,7.709914499999999,82.121364
1350,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,170.0,30.0,18.2,123.182046,78.87510018903592,50.48824950361914,29.52179145716636,82.121364,7.709914499999999,27854.759775,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3333.0,7.709914499999999,82.121364
1555,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,195.0,25.0,18.2,122.35640624999999,80.48756143667296,46.42437007133757,29.787060063828488,81.5709375,7.86753,27866.887875,53,54,54,57,36,36,2862,3078,0.0320544,0.03447359999999999,1258.92,3275.0,7.86753,81.5709375
1579,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,190.0,30.0,18.2,122.35640624999999,80.48756143667296,47.431202379414316,29.69347731572577,81.5709375,7.86753,27866.887875,53,54,54,57,35,35,2862,3078,0.0320544,0.03447359999999999,1226.64,3287.5,7.86753,81.5709375
2008,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,165.0,30.0,18.2,124.66876500000001,76.35478260869564,49.75300510365556,30.144881374815338,83.11251,7.4635575,27868.507125,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3289.0,7.4635575,83.11251
1988,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,170.0,25.0,18.2,124.66876500000001,76.35478260869564,48.54117070250901,30.243655537596467,83.11251,7.4635575,27868.507125,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3276.0,7.4635575,83.11251
2677,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,150.0,25.0,18.2,125.99659799999998,74.17321739130435,51.285047824934686,30.804929895860653,83.99773199999998,7.250312999999999,27887.230349999998,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3238.0,7.250312999999999,83.99773199999998
2107,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,125.0,40.0,18.2,125.99659799999998,74.17321739130435,59.62034352865298,30.077859698897168,83.99773199999998,7.250312999999999,27887.230349999998,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3333.0,7.250312999999999,83.99773199999998
2102,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,130.0,35.0,18.2,125.99659799999998,74.17321739130435,57.719815713787064,30.175108554260095,83.99773199999998,7.250312999999999,27887.230349999998,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3320.0,7.250312999999999,83.99773199999998
2092,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,135.0,30.0,18.2,125.99659799999998,74.17321739130435,55.94824294396719,30.273055234099804,83.99773199999998,7.250312999999999,27887.230349999998,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3307.0,7.250312999999999,83.99773199999998
2694,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,145.0,30.0,18.2,125.99659799999998,74.17321739130435,52.74146329426378,30.695347529352226,83.99773199999998,7.250312999999999,27887.230349999998,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3252.0,7.250312999999999,83.99773199999998
2075,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,140.0,25.0,18.2,125.99659799999998,74.17321739130435,54.29256842414782,30.371707518591833,83.99773199999998,7.250312999999999,27887.230349999998,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3294.0,7.250312999999999,83.99773199999998
2704,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,140.0,35.0,18.2,125.99659799999998,74.17321739130435,54.29256842414782,30.586623218829335,83.99773199999998,7.250312999999999,27887.230349999998,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3266.0,7.250312999999999,83.99773199999998
647,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,210.0,30.0,18.2,120.09511799999999,84.83714177693761,46.80910404070673,28.604874175811098,80.06341199999999,8.2926945,27893.912774999997,58,59,52,55,39,39,3016,3245,0.033779199999999995,0.036343999999999994,1313.76,3376.0,8.2926945,80.06341199999999
619,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,215.0,25.0,18.2,120.09511799999999,84.83714177693761,45.90809778919545,28.682089648307056,80.06341199999999,8.2926945,27893.912774999997,58,59,52,55,40,40,3016,3245,0.033779199999999995,0.036343999999999994,1345.04,3365.0,8.2926945,80.06341199999999
3305,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,120.0,25.0,18.2,128.69765999999998,69.44423440453684,56.36929548137711,31.35739678531439,85.79844,6.7880625,27898.269375,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3237.0,6.7880625,85.79844
3521,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,130.0,35.0,18.2,127.53438750000001,71.66644990548204,54.78691554016775,31.15887977291262,85.022925,7.0052805,27910.747725,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3232.5,7.0052805,85.022925
3513,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,135.0,30.0,18.2,127.53438750000001,71.66644990548204,53.10536118118183,31.282833838870076,85.022925,7.0052805,27910.747725,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3217.0,7.0052805,85.022925
3499,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,140.0,25.0,18.2,127.53438750000001,71.66644990548204,51.53381596819729,31.407883265810373,85.022925,7.0052805,27910.747725,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3201.5,7.0052805,85.022925
4393,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,120.0,25.0,18.2,129.92335199999997,67.45237051039697,53.194977904304395,32.07106291103319,86.61556799999998,6.593360999999999,27917.584949999997,38,38,64,67,22,22,2432,2546,0.0272384,0.028515199999999997,894.72,3180.0,6.593360999999999,86.61556799999998
1637,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,175.0,30.0,18.2,123.56223750000001,78.87510018903592,49.29373139103523,29.80772289825339,82.374825,7.709914499999999,27918.125024999998,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3304.5,7.709914499999999,82.374825
1615,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,180.0,25.0,18.2,123.56223750000001,78.87510018903592,48.159950649384314,29.901180741736066,82.374825,7.709914499999999,27918.125024999998,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3292.0,7.709914499999999,82.374825
1935,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,185.0,25.0,18.2,123.56223750000001,78.87510018903592,47.08225712610606,30.135777107726142,82.374825,7.709914499999999,27918.125024999998,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3261.0,7.709914499999999,82.374825
1957,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,180.0,30.0,18.2,123.56223750000001,78.87510018903592,48.159950649384314,30.0369041892004,82.374825,7.709914499999999,27918.125024999998,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3274.0,7.709914499999999,82.374825
23,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,280.0,25.0,18.2,115.75979999999998,93.25175047258978,42.14617574805151,27.454002339501653,77.1732,9.115208999999998,27952.748549999997,69,70,48,51,52,52,3312,3570,0.0370944,0.039984,1639.68,3420.0,9.115208999999998,77.1732
3923,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,135.0,30.0,18.2,128.084814,71.13799621928166,52.171710005175136,31.536082236300953,85.389876,6.953625,27953.41275,42,42,61,64,25,25,2562,2688,0.0286944,0.030105599999999996,966.06,3199.5,6.953625,85.389876
3909,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,140.0,25.0,18.2,128.084814,71.13799621928166,50.627794300843114,31.67105296177789,85.389876,6.953625,27953.41275,42,42,61,64,26,26,2562,2688,0.0286944,0.030105599999999996,1001.84,3183.0,6.953625,85.389876
3930,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,130.0,35.0,18.2,128.084814,71.13799621928166,53.82370077265416,31.402376546071828,85.389876,6.953625,27953.41275,42,42,61,64,24,24,2562,2688,0.0286944,0.030105599999999996,930.28,3216.0,6.953625,85.389876
438,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,250.0,25.0,18.2,118.347372,88.64471833648392,43.17077119555194,28.455665795098867,78.898248,8.664878999999999,27956.197049999995,63,64,50,53,47,47,3150,3392,0.03527999999999999,0.037990399999999994,1514.0,3348.0,8.664878999999999,78.898248
3465,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,155.0,25.0,18.2,126.65484000000001,73.78026465028354,49.10527368653427,31.30966116933018,84.43656,7.211902499999999,27960.447375,45,45,59,62,29,29,2655,2790,0.029736,0.031247999999999995,1078.18,3191.5,7.211902499999999,84.43656
3481,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,150.0,30.0,18.2,126.65484000000001,73.78026465028354,50.4534349013843,31.18461393927917,84.43656,7.211902499999999,27960.447375,45,45,59,62,28,28,2655,2790,0.029736,0.031247999999999995,1043.4,3207.0,7.211902499999999,84.43656
934,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,205.0,25.0,18.2,122.16063599999998,81.99162192816632,45.819201994202466,29.156962107016984,81.440424,8.0145495,27973.928025,55,56,53,56,38,38,2915,3136,0.032647999999999996,0.03512319999999999,1302.98,3355.5,8.0145495,81.440424
960,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,200.0,30.0,18.2,122.16063599999998,81.99162192816632,46.7633304671469,29.07467984025723,81.440424,8.0145495,27973.928025,55,56,53,56,37,37,2915,3136,0.032647999999999996,0.03512319999999999,1271.2,3367.0,8.0145495,81.440424
721,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,195.0,30.0,18.2,121.34350799999999,83.46858223062381,48.46096536574995,28.709846854872367,80.89567199999999,8.15892,27974.892,56,57,53,56,36,36,2968,3192,0.033241599999999996,0.0357504,1239.42,3396.0,8.15892,80.89567199999999
695,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,200.0,25.0,18.2,121.34350799999999,83.46858223062381,47.45804827921003,28.78688792223391,80.89567199999999,8.15892,27974.892,56,57,53,56,37,37,2968,3192,0.033241599999999996,0.0357504,1271.2,3385.0,8.15892,80.89567199999999
3020,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,130.0,25.0,18.2,128.8508715,69.99978827977316,53.73234817737903,31.18544485601546,85.900581,6.842366999999999,27975.393900000003,42,42,60,63,24,24,2520,2646,0.028224,0.029635199999999997,917.28,3262.5,6.842366999999999,85.900581
2455,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,120.0,25.0,18.2,128.8508715,69.99978827977316,57.40494696130776,30.773094659593163,85.900581,6.842366999999999,27975.393900000003,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3315.5,6.842366999999999,85.900581
3042,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,120.0,35.0,18.2,128.8508715,69.99978827977316,57.40494696130776,30.95831718397148,85.900581,6.842366999999999,27975.393900000003,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3291.5,6.842366999999999,85.900581
3034,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,125.0,30.0,18.2,128.8508715,69.99978827977316,55.50158151616073,31.07142224182767,85.900581,6.842366999999999,27975.393900000003,42,42,60,63,23,23,2520,2646,0.028224,0.029635199999999997,882.0,3277.0,6.842366999999999,85.900581
3242,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,150.0,25.0,18.2,127.67625000000001,72.14070321361058,49.525527851349125,31.247402653283785,85.1175,7.051638,27978.4311,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3225.0,7.051638,85.1175
3258,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,145.0,30.0,18.2,127.67625000000001,72.14070321361058,50.931975694307454,31.127862054622476,85.1175,7.051638,27978.4311,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3240.0,7.051638,85.1175
1811,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,120.0,30.0,18.2,127.67625000000001,72.14070321361058,59.54931686970314,30.095761161715004,85.1175,7.051638,27978.4311,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3375.0,7.051638,85.1175
3267,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,140.0,35.0,18.2,127.67625000000001,72.14070321361058,52.42986452484283,31.009327764131083,85.1175,7.051638,27978.4311,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3255.0,7.051638,85.1175
1795,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,125.0,25.0,18.2,127.67625000000001,72.14070321361058,57.57485093929648,30.188144323278955,85.1175,7.051638,27978.4311,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3362.5,7.051638,85.1175
144,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,265.0,25.0,18.2,117.25786799999999,91.02953497164461,42.636686717275204,27.980492381510643,78.17191199999999,8.897991,27996.06945,66,67,49,52,50,50,3234,3484,0.0362208,0.039020799999999994,1578.34,3385.5,8.897991,78.17191199999999
3203,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,165.0,25.0,18.2,126.65484000000001,74.17321739130435,47.40240831639877,31.13650436126225,84.43656,7.250312999999999,27996.93735,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3213.0,7.250312999999999,84.43656
3220,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,160.0,30.0,18.2,126.65484000000001,74.17321739130435,48.622696391380195,31.016945025719597,84.43656,7.250312999999999,27996.93735,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3228.0,7.250312999999999,84.43656
886,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,215.0,30.0,18.2,120.7249875,84.83714177693761,45.90809778919545,28.948480897794955,80.483325,8.2926945,27998.891024999997,58,59,52,55,40,40,3016,3245,0.033779199999999995,0.036343999999999994,1345.04,3345.0,8.2926945,80.483325
858,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,220.0,25.0,18.2,120.7249875,84.83714177693761,45.04455819051159,29.030946534409136,80.483325,8.2926945,27998.891024999997,58,59,52,55,41,41,3016,3245,0.033779199999999995,0.036343999999999994,1376.32,3333.5,8.2926945,80.483325
2748,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,125.0,25.0,18.2,129.01543199999998,69.99978827977316,55.50158151616073,31.002642617045627,86.01028799999999,6.842366999999999,28002.820649999994,42,42,60,63,23,23,2520,2646,0.028224,0.029635199999999997,882.0,3290.0,6.842366999999999,86.01028799999999
2762,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,120.0,30.0,18.2,129.01543199999998,69.99978827977316,57.40494696130776,30.89409330011198,86.01028799999999,6.842366999999999,28002.820649999994,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3304.0,6.842366999999999,86.01028799999999
345,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,230.0,25.0,18.2,119.28366449999999,87.52006049149338,45.14873157315656,28.21749742573081,79.522443,8.554945499999999,28007.808975,61,62,51,54,43,43,3111,3348,0.0348432,0.0374976,1415.88,3409.0,8.554945499999999,79.522443
376,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,225.0,30.0,18.2,119.28366449999999,87.52006049149338,45.975873179739025,28.14590923675875,79.522443,8.554945499999999,28007.808975,61,62,51,54,42,42,3111,3348,0.0348432,0.0374976,1385.1,3419.5,8.554945499999999,79.522443
3750,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,125.0,35.0,18.2,129.3786,69.44423440453684,54.50026894506044,31.39826378172912,86.2524,6.7880625,28011.759374999998,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3249.0,6.7880625,86.2524
3743,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,130.0,30.0,18.2,129.3786,69.44423440453684,52.762954617141794,31.526559833182834,86.2524,6.7880625,28011.759374999998,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3233.0,6.7880625,86.2524
3730,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,135.0,25.0,18.2,129.3786,69.44423440453684,51.14352093567488,31.656020534939632,86.2524,6.7880625,28011.759374999998,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3217.0,6.7880625,86.2524
534,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,235.0,25.0,18.2,120.15753749999999,86.09730056710774,43.75736511515475,28.610154275644838,80.105025,8.415873,28021.3356,60,61,51,54,44,44,3060,3294,0.034272,0.036892799999999996,1446.66,3377.0,8.415873,80.105025
1025,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,185.0,30.0,18.2,123.33525750000001,80.48756143667296,48.487608103077875,29.176629070369604,82.223505,7.86753,28030.02975,53,54,54,57,34,34,2862,3078,0.0320544,0.03447359999999999,1194.36,3385.0,7.86753,82.223505
1001,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,190.0,25.0,18.2,123.33525750000001,80.48756143667296,47.431202379414316,29.25875941370281,82.223505,7.86753,28030.02975,53,54,54,57,35,35,2862,3078,0.0320544,0.03447359999999999,1226.64,3373.5,7.86753,82.223505
3755,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,120.0,25.0,18.2,129.83256,68.83448015122872,55.32235289538069,31.707039340989112,86.55503999999999,6.72846,28030.797,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3222.0,6.72846,86.55503999999999
1098,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,165.0,35.0,18.2,124.248852,78.87510018903592,51.748692890473706,29.173619282395137,82.832568,7.709914499999999,28032.560774999998,51,52,55,58,31,31,2805,3016,0.031416,0.033779199999999995,1081.74,3410.5,7.709914499999999,82.832568
1062,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,175.0,25.0,18.2,124.248852,78.87510018903592,49.29373139103523,29.337136299483127,82.832568,7.709914499999999,28032.560774999998,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3387.5,7.709914499999999,82.832568
1084,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,170.0,30.0,18.2,124.248852,78.87510018903592,50.48824950361914,29.25512523905236,82.832568,7.709914499999999,28032.560774999998,51,52,55,58,32,32,2805,3016,0.031416,0.033779199999999995,1114.52,3399.0,7.709914499999999,82.832568
1125,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,225.0,25.0,18.2,120.934944,84.83714177693761,44.216127714124966,29.31620788776219,80.623296,8.2926945,28033.883775000002,58,59,52,55,42,42,3016,3245,0.033779199999999995,0.036343999999999994,1407.6,3300.0,8.2926945,80.623296
4120,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,120.0,25.0,18.2,130.229775,68.17052551984877,54.264220600437255,31.942814701080724,86.81984999999999,6.6635595,28035.344025,39,39,63,66,22,22,2457,2574,0.0275184,0.028828799999999998,882.72,3203.0,6.6635595,86.81984999999999
1227,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,205.0,30.0,18.2,122.5692,81.99162192816632,45.819201994202466,29.378579926292435,81.7128,8.0145495,28042.022025,55,56,53,56,38,38,2915,3136,0.032647999999999996,0.03512319999999999,1302.98,3336.0,8.0145495,81.7128
1489,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,215.0,25.0,18.2,122.5692,81.99162192816632,44.05163604404604,29.713730821082507,81.7128,8.0145495,28042.022025,55,56,53,56,40,40,2915,3136,0.032647999999999996,0.03512319999999999,1366.54,3290.5,8.0145495,81.7128
1201,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,210.0,25.0,18.2,122.5692,81.99162192816632,44.91620681426703,29.466157890524485,81.7128,8.0145495,28042.022025,55,56,53,56,39,39,2915,3136,0.032647999999999996,0.03512319999999999,1334.76,3324.0,8.0145495,81.7128
3290,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,130.0,30.0,18.2,128.35718999999997,71.66644990548204,54.78691554016775,31.20130556896345,85.57145999999999,7.0052805,28047.881475,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3248.0,7.0052805,85.57145999999999
3276,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,135.0,25.0,18.2,128.35718999999997,71.66644990548204,53.10536118118183,31.320831833720927,85.57145999999999,7.0052805,28047.881475,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3233.0,7.0052805,85.57145999999999
3301,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,120.0,40.0,18.2,128.35718999999997,71.66644990548204,58.531593861759035,30.96525121333442,85.57145999999999,7.0052805,28047.881475,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3278.0,7.0052805,85.57145999999999
3298,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,125.0,35.0,18.2,128.35718999999997,71.66644990548204,56.59087238907931,31.08278302381829,85.57145999999999,7.0052805,28047.881475,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3263.0,7.0052805,85.57145999999999
1404,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,160.0,30.0,18.2,125.83771199999998,76.35478260869564,51.03380498237137,29.671996755855833,83.89180799999998,7.4635575,28063.331625,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3384.0,7.4635575,83.89180799999998
2608,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,180.0,30.0,18.2,125.83771199999998,76.35478260869564,46.30266266863933,30.570224041790958,83.89180799999998,7.4635575,28063.331625,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3264.0,7.4635575,83.89180799999998
1417,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,155.0,35.0,18.2,125.83771199999998,76.35478260869564,52.389840070358844,29.585365609744663,83.89180799999998,7.4635575,28063.331625,49,49,56,59,29,29,2744,2891,0.030732799999999994,0.0323792,1031.68,3396.0,7.4635575,83.89180799999998
1384,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,165.0,25.0,18.2,125.83771199999998,76.35478260869564,49.75300510365556,29.75919067632006,83.89180799999998,7.4635575,28063.331625,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3372.0,7.4635575,83.89180799999998
2588,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,185.0,25.0,18.2,125.83771199999998,76.35478260869564,45.26653038453847,30.6789569056184,83.89180799999998,7.4635575,28063.331625,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3250.0,7.4635575,83.89180799999998
3698,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,150.0,25.0,18.2,128.56147199999998,71.66644990548204,48.67911563666025,31.563741908291522,85.70764799999999,7.0052805,28081.928474999997,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3208.0,7.0052805,85.70764799999999
3713,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,145.0,30.0,18.2,128.56147199999998,71.66644990548204,50.06152669121371,31.434298089533865,85.70764799999999,7.0052805,28081.928474999997,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3224.0,7.0052805,85.70764799999999
3721,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,140.0,35.0,18.2,128.56147199999998,71.66644990548204,51.53381596819729,31.30602200531166,85.70764799999999,7.0052805,28081.928474999997,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3240.0,7.0052805,85.70764799999999
1788,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,120.0,40.0,25.199999999999996,125.47738124999998,77.28973913043478,59.79119810006413,29.801985442338694,83.65158749999999,7.5549479999999996,28090.097475,46,46,60,64,22,22,2760,2944,0.030911999999999995,0.0329728,889.9199999999998,3356.5,7.5549479999999996,83.65158749999999
3011,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,135.0,35.0,18.2,128.35718999999997,72.14070321361058,54.02873511230899,30.906852837833238,85.57145999999999,7.051638,28091.9211,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3285.5,7.051638,85.57145999999999
2128,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,125.0,30.0,18.2,128.35718999999997,72.14070321361058,57.57485093929648,30.399503288189067,85.57145999999999,7.051638,28091.9211,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3352.0,7.051638,85.57145999999999
2137,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,120.0,35.0,18.2,128.35718999999997,72.14070321361058,59.54931686970314,30.302463244240403,85.57145999999999,7.051638,28091.9211,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3365.0,7.051638,85.57145999999999
2113,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,130.0,25.0,18.2,128.35718999999997,72.14070321361058,55.73952763904908,30.497232987120743,85.57145999999999,7.051638,28091.9211,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3339.0,7.051638,85.57145999999999
3002,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,140.0,30.0,18.2,128.35718999999997,72.14070321361058,52.42986452484283,31.019976916863804,85.57145999999999,7.051638,28091.9211,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3271.0,7.051638,85.57145999999999
2987,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,145.0,25.0,18.2,128.35718999999997,72.14070321361058,50.931975694307454,31.134020396735142,85.57145999999999,7.051638,28091.9211,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3256.5,7.051638,85.57145999999999
251,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,250.0,25.0,18.2,119.1645,88.64471833648392,43.17077119555194,28.13627557363865,79.443,8.664878999999999,28092.385049999997,63,64,50,53,47,47,3150,3392,0.03527999999999999,0.037990399999999994,1514.0,3417.5,8.664878999999999,79.443
774,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,240.0,25.0,18.2,120.59447400000002,86.09730056710774,43.00299773912445,28.93692011666115,80.39631600000001,8.415873,28094.15835,60,61,51,54,45,45,3060,3294,0.034272,0.036892799999999996,1477.44,3343.0,8.415873,80.39631600000001
2656,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,165.0,30.0,18.2,127.1088,74.5119697542533,48.16214768235573,30.700806182054627,84.7392,7.283425499999999,28104.054225,47,47,57,60,31,31,2679,2820,0.030004799999999998,0.031584,1114.74,3280.0,7.283425499999999,84.7392
1746,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,145.0,35.0,18.2,127.1088,74.5119697542533,53.58677405601603,29.952249896537968,84.7392,7.283425499999999,28104.054225,47,47,57,60,27,27,2679,2820,0.030004799999999998,0.031584,979.62,3379.5,7.283425499999999,84.7392
1735,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,150.0,30.0,18.2,127.1088,74.5119697542533,52.10701597173261,30.04406968827192,84.7392,7.283425499999999,28104.054225,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3367.0,7.283425499999999,84.7392
2637,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,170.0,25.0,18.2,127.1088,74.5119697542533,46.989061809995206,30.809468749100645,84.7392,7.283425499999999,28104.054225,47,47,57,60,32,32,2679,2820,0.030004799999999998,0.031584,1148.52,3266.0,7.283425499999999,84.7392
1716,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,155.0,25.0,18.2,127.1088,74.5119697542533,50.71466958160142,30.1365140466232,84.7392,7.283425499999999,28104.054225,47,47,57,60,29,29,2679,2820,0.030004799999999998,0.031584,1047.18,3354.5,7.283425499999999,84.7392
2412,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,140.0,35.0,18.2,128.2380255,72.56075614366728,53.31580302164473,30.50781000104551,85.49201699999999,7.092697499999999,28111.066874999997,45,45,58,61,26,26,2610,2745,0.029231999999999998,0.030743999999999997,959.84,3334.5,7.092697499999999,85.49201699999999
2385,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,150.0,25.0,18.2,128.2380255,72.56075614366728,50.3623900499374,30.713374174333072,85.49201699999999,7.092697499999999,28111.066874999997,45,45,58,61,28,28,2610,2745,0.029231999999999998,0.030743999999999997,1028.4,3307.5,7.092697499999999,85.49201699999999
2402,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,145.0,30.0,18.2,128.2380255,72.56075614366728,51.79260347571981,30.610210623832998,85.49201699999999,7.092697499999999,28111.066874999997,45,45,58,61,27,27,2610,2745,0.029231999999999998,0.030743999999999997,994.12,3321.0,7.092697499999999,85.49201699999999
1268,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,195.0,25.0,18.2,123.93108000000001,80.48756143667296,46.42437007133757,29.589351663228392,82.62072,7.86753,28129.3335,53,54,54,57,36,36,2862,3078,0.0320544,0.03447359999999999,1258.92,3344.0,7.86753,82.62072
1876,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,205.0,25.0,18.2,123.93108000000001,80.48756143667296,44.545713475914816,30.073015436052646,82.62072,7.86753,28129.3335,53,54,54,57,38,38,2862,3078,0.0320544,0.03447359999999999,1323.48,3279.0,7.86753,82.62072
1900,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,200.0,30.0,18.2,123.93108000000001,80.48756143667296,45.46360105600749,29.974888110597043,82.62072,7.86753,28129.3335,53,54,54,57,37,37,2862,3078,0.0320544,0.03447359999999999,1291.2,3292.0,7.86753,82.62072
1292,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,190.0,30.0,18.2,123.93108000000001,80.48756143667296,47.431202379414316,29.50193181236301,82.62072,7.86753,28129.3335,53,54,54,57,35,35,2862,3078,0.0320544,0.03447359999999999,1226.64,3356.0,7.86753,82.62072
1464,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,140.0,35.0,18.2,126.382464,76.09733081285444,56.13041548418613,29.63346638553611,84.254976,7.4383919999999994,28130.216399999998,48,48,57,60,26,26,2736,2880,0.030643199999999995,0.032256,945.84,3404.0,7.4383919999999994,84.254976
2906,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,175.0,25.0,18.2,126.382464,76.09733081285444,46.68212166820305,30.926231105667817,84.254976,7.4383919999999994,28130.216399999998,48,48,57,60,33,33,2736,2880,0.030643199999999995,0.032256,1182.3,3232.5,7.4383919999999994,84.254976
1433,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,150.0,25.0,18.2,126.382464,76.09733081285444,53.02108789643478,29.807162226265834,84.254976,7.4383919999999994,28130.216399999998,48,48,57,60,28,28,2736,2880,0.030643199999999995,0.032256,1013.4,3380.0,7.4383919999999994,84.254976
1470,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,135.0,40.0,18.2,126.382464,76.09733081285444,57.842135916677364,29.54745443838873,84.254976,7.4383919999999994,28130.216399999998,48,48,57,60,25,25,2736,2880,0.030643199999999995,0.032256,912.06,3416.0,7.4383919999999994,84.254976
2925,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,170.0,30.0,18.2,126.382464,76.09733081285444,47.8133535366969,30.812111109234767,84.254976,7.4383919999999994,28130.216399999998,48,48,57,60,32,32,2736,2880,0.030643199999999995,0.032256,1148.52,3247.0,7.4383919999999994,84.254976
1452,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,145.0,30.0,18.2,126.382464,76.09733081285444,54.52680419949106,29.72003379107093,84.254976,7.4383919999999994,28130.216399999998,48,48,57,60,27,27,2736,2880,0.030643199999999995,0.032256,979.62,3392.0,7.4383919999999994,84.254976
2950,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,160.0,25.0,18.2,127.53438750000001,74.17321739130435,48.622696391380195,31.047850449865596,85.022925,7.250312999999999,28143.5286,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3246.5,7.250312999999999,85.022925
1774,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,135.0,30.0,18.2,127.53438750000001,74.17321739130435,55.94824294396719,30.082863033399132,85.022925,7.250312999999999,28143.5286,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3373.0,7.250312999999999,85.022925
1789,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,125.0,40.0,18.2,127.53438750000001,74.17321739130435,59.62034352865298,29.899928984732526,85.022925,7.250312999999999,28143.5286,46,46,58,61,23,23,2668,2806,0.029881599999999998,0.0314272,857.0,3398.0,7.250312999999999,85.022925
1757,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,140.0,25.0,18.2,127.53438750000001,74.17321739130435,54.29256842414782,30.175261542840982,85.022925,7.250312999999999,28143.5286,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3360.5,7.250312999999999,85.022925
2967,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,155.0,30.0,18.2,127.53438750000001,74.17321739130435,49.914665163884,30.93377372254212,85.022925,7.250312999999999,28143.5286,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3261.0,7.250312999999999,85.022925
1784,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,130.0,35.0,18.2,127.53438750000001,74.17321739130435,57.719815713787064,29.991087674108414,85.022925,7.250312999999999,28143.5286,46,46,58,61,24,24,2668,2806,0.029881599999999998,0.0314272,891.28,3385.5,7.250312999999999,85.022925
2730,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,135.0,30.0,18.2,128.69765999999998,72.14070321361058,54.02873511230899,30.86209166215396,85.79844,7.051638,28148.666100000002,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3300.0,7.051638,85.79844
2715,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,140.0,25.0,18.2,128.69765999999998,72.14070321361058,52.42986452484283,30.970660488157193,85.79844,7.051638,28148.666100000002,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3286.0,7.051638,85.79844
2450,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,120.0,40.0,18.2,128.69765999999998,72.14070321361058,59.54931686970314,30.451085943796297,85.79844,7.051638,28148.666100000002,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3354.0,7.051638,85.79844
2739,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,130.0,35.0,18.2,128.69765999999998,72.14070321361058,55.73952763904908,30.754360638187507,85.79844,7.051638,28148.666100000002,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3314.0,7.051638,85.79844
2422,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,135.0,25.0,18.2,128.69765999999998,72.14070321361058,54.02873511230899,30.758193861125797,85.79844,7.051638,28148.666100000002,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3313.5,7.051638,85.79844
2446,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,125.0,35.0,18.2,128.69765999999998,72.14070321361058,57.57485093929648,30.55269973228676,85.79844,7.051638,28148.666100000002,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3340.5,7.051638,85.79844
2437,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,130.0,30.0,18.2,128.69765999999998,72.14070321361058,55.73952763904908,30.655066150539483,85.79844,7.051638,28148.666100000002,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3327.0,7.051638,85.79844
2297,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,180.0,25.0,18.2,126.39948749999999,76.35478260869564,46.30266266863933,30.532317039054277,84.266325,7.4635575,28156.960875,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3283.5,7.4635575,84.266325
2317,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,175.0,30.0,18.2,126.39948749999999,76.35478260869564,47.39271916813727,30.4290148409239,84.266325,7.4635575,28156.960875,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3297.0,7.4635575,84.266325
1669,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,170.0,25.0,18.2,126.39948749999999,76.35478260869564,48.54117070250901,30.071602422368823,84.266325,7.4635575,28156.960875,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3344.5,7.4635575,84.266325
1689,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,165.0,30.0,18.2,126.39948749999999,76.35478260869564,49.75300510365556,29.97908230772288,84.266325,7.4635575,28156.960875,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3357.0,7.4635575,84.266325
4097,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,135.0,25.0,18.2,129.65097599999999,70.55534215500944,51.22790222275611,31.874831609064035,86.433984,6.896671499999999,28160.333925,41,41,62,65,25,25,2542,2665,0.0284704,0.029848,979.56,3197.0,6.896671499999999,86.433984
4109,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,130.0,30.0,18.2,129.65097599999999,70.55534215500944,52.850007794931464,31.73550591499401,86.433984,6.896671499999999,28160.333925,41,41,62,65,24,24,2542,2665,0.0284704,0.029848,943.28,3214.0,6.896671499999999,86.433984
4115,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,125.0,35.0,18.2,129.65097599999999,70.55534215500944,54.59018850389647,31.597519414299654,86.433984,6.896671499999999,28160.333925,41,41,62,65,23,23,2542,2665,0.0284704,0.029848,907.0,3231.0,6.896671499999999,86.433984
2243,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,195.0,25.0,18.2,125.02058399999999,78.87510018903592,45.07881939586687,30.394626404349967,83.347056,7.709914499999999,28161.182774999997,51,52,55,58,36,36,2805,3016,0.031416,0.033779199999999995,1278.42,3265.5,7.709914499999999,83.347056
1329,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,180.0,25.0,18.2,125.02058399999999,78.87510018903592,48.159950649384314,29.68677417658717,83.347056,7.709914499999999,28161.182774999997,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3360.0,7.709914499999999,83.347056
1351,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,175.0,30.0,18.2,125.02058399999999,78.87510018903592,49.29373139103523,29.599482795592024,83.347056,7.709914499999999,28161.182774999997,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3372.0,7.709914499999999,83.347056
2265,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,190.0,30.0,18.2,125.02058399999999,78.87510018903592,46.05646996404846,30.291225344252123,83.347056,7.709914499999999,28161.182774999997,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3279.0,7.709914499999999,83.347056
1556,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,200.0,25.0,18.2,124.12968749999999,80.48756143667296,45.46360105600749,29.861048164962533,82.753125,7.86753,28162.43475,53,54,54,57,37,37,2862,3078,0.0320544,0.03447359999999999,1291.2,3312.5,7.86753,82.753125
1580,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,195.0,30.0,18.2,124.12968749999999,80.48756143667296,46.42437007133757,29.76829137971908,82.753125,7.86753,28162.43475,53,54,54,57,36,36,2862,3078,0.0320544,0.03447359999999999,1258.92,3325.0,7.86753,82.753125
620,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,220.0,25.0,18.2,121.71802499999998,84.83714177693761,45.04455819051159,28.741082355442604,81.14535,8.2926945,28164.397274999996,58,59,52,55,41,41,3016,3245,0.033779199999999995,0.036343999999999994,1376.32,3402.0,8.2926945,81.14535
648,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,215.0,30.0,18.2,121.71802499999998,84.83714177693761,45.90809778919545,28.664547110652396,81.14535,8.2926945,28164.397274999996,58,59,52,55,40,40,3016,3245,0.033779199999999995,0.036343999999999994,1345.04,3413.0,8.2926945,81.14535
