,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
2065,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,150.0,35.0,18.2,127.47196799999998,74.5119697542533,52.10701597173261,30.218780440369173,84.98131199999999,7.283425499999999,28164.582225,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3353.0,7.283425499999999,84.98131199999999
2344,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,165.0,25.0,18.2,127.47196799999998,74.5119697542533,48.16214768235573,30.63828135938855,84.98131199999999,7.283425499999999,28164.582225,47,47,57,60,31,31,2679,2820,0.030004799999999998,0.031584,1114.74,3297.5,7.283425499999999,84.98131199999999
2362,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,160.0,30.0,18.2,127.47196799999998,74.5119697542533,49.40199385409425,30.535059112118557,84.98131199999999,7.283425499999999,28164.582225,47,47,57,60,30,30,2679,2820,0.030004799999999998,0.031584,1080.96,3311.0,7.283425499999999,84.98131199999999
2054,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,155.0,30.0,18.2,127.47196799999998,74.5119697542533,50.71466958160142,30.315900066695608,84.98131199999999,7.283425499999999,28164.582225,47,47,57,60,29,29,2679,2820,0.030004799999999998,0.031584,1047.18,3340.0,7.283425499999999,84.98131199999999
2036,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,160.0,25.0,18.2,127.47196799999998,74.5119697542533,49.40199385409425,30.41371240227117,84.98131199999999,7.283425499999999,28164.582225,47,47,57,60,30,30,2679,2820,0.030004799999999998,0.031584,1080.96,3327.0,7.283425499999999,84.98131199999999
3542,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,125.0,30.0,18.2,130.34893949999997,69.44423440453684,54.50026894506044,31.468695400284542,86.89929299999999,6.7880625,28173.482624999997,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3264.5,6.7880625,86.89929299999999
3549,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,120.0,35.0,18.2,130.34893949999997,69.44423440453684,56.36929548137711,31.345811359058782,86.89929299999999,6.7880625,28173.482624999997,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3280.0,6.7880625,86.89929299999999
3529,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,130.0,25.0,18.2,130.34893949999997,69.44423440453684,52.762954617141794,31.59264947761435,86.89929299999999,6.7880625,28173.482624999997,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3249.0,6.7880625,86.89929299999999
4268,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,125.0,30.0,18.2,131.08095,68.17052551984877,52.46499165126109,31.91366513746258,87.3873,6.6635595,28177.206525,39,39,63,66,23,23,2457,2574,0.0275184,0.028828799999999998,919.5,3227.5,6.6635595,87.3873
4273,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,120.0,35.0,18.2,131.08095,68.17052551984877,54.264220600437255,31.77143742479276,87.3873,6.6635595,28177.206525,39,39,63,66,22,22,2457,2574,0.0275184,0.028828799999999998,882.72,3245.0,6.6635595,87.3873
4257,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,130.0,25.0,18.2,131.08095,68.17052551984877,50.792556203249795,32.057308033137026,87.3873,6.6635595,28177.206525,39,39,63,66,24,24,2457,2574,0.0275184,0.028828799999999998,956.28,3210.0,6.6635595,87.3873
24,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,285.0,25.0,18.2,117.12168,93.25175047258978,41.53448724415964,27.494933320981215,78.08112,9.115208999999998,28179.72855,69,70,48,51,53,53,3312,3570,0.0370944,0.039984,1668.96,3454.0,9.115208999999998,78.08112
2009,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,170.0,30.0,18.2,126.58674599999998,76.35478260869564,48.54117070250901,30.23164481425035,84.39116399999999,7.4635575,28188.170625,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3328.0,7.4635575,84.39116399999999
1989,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,175.0,25.0,18.2,126.58674599999998,76.35478260869564,47.39271916813727,30.329538273192206,84.39116399999999,7.4635575,28188.170625,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3315.0,7.4635575,84.39116399999999
439,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,255.0,25.0,18.2,119.84544,88.64471833648392,42.470372000204854,28.506929017807057,79.89695999999999,8.664878999999999,28205.875049999995,63,64,50,53,48,48,3150,3392,0.03527999999999999,0.037990399999999994,1544.28,3383.0,8.664878999999999,79.89695999999999
1616,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,185.0,25.0,18.2,125.40645,78.87510018903592,47.08225712610606,29.980021084482885,83.60430000000001,7.709914499999999,28225.493775,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3330.5,7.709914499999999,83.60430000000001
1638,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,180.0,30.0,18.2,125.40645,78.87510018903592,48.159950649384314,29.887396327689544,83.60430000000001,7.709914499999999,28225.493775,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3343.0,7.709914499999999,83.60430000000001
1936,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,190.0,25.0,18.2,125.40645,78.87510018903592,46.05646996404846,30.216275884367228,83.60430000000001,7.709914499999999,28225.493775,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3299.0,7.709914499999999,83.60430000000001
1958,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,185.0,30.0,18.2,125.40645,78.87510018903592,47.08225712610606,30.118276687447413,83.60430000000001,7.709914499999999,28225.493775,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3312.0,7.709914499999999,83.60430000000001
2678,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,155.0,25.0,18.2,128.062116,74.17321739130435,49.914665163884,30.906441058002404,85.37474399999999,7.250312999999999,28231.48335,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3278.0,7.250312999999999,85.37474399999999
2076,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,145.0,25.0,18.2,128.062116,74.17321739130435,52.74146329426378,30.469464928670163,85.37474399999999,7.250312999999999,28231.48335,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3335.0,7.250312999999999,85.37474399999999
2705,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,145.0,35.0,18.2,128.062116,74.17321739130435,52.74146329426378,30.69006700465918,85.37474399999999,7.250312999999999,28231.48335,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3306.0,7.250312999999999,85.37474399999999
2093,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,140.0,30.0,18.2,128.062116,74.17321739130435,54.29256842414782,30.371707518591847,85.37474399999999,7.250312999999999,28231.48335,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3348.0,7.250312999999999,85.37474399999999
2695,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,150.0,30.0,18.2,128.062116,74.17321739130435,51.285047824934686,30.7978339682689,85.37474399999999,7.250312999999999,28231.48335,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3292.0,7.250312999999999,85.37474399999999
2103,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,135.0,35.0,18.2,128.062116,74.17321739130435,55.94824294396719,30.274640780331097,85.37474399999999,7.250312999999999,28231.48335,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3361.0,7.250312999999999,85.37474399999999
145,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,270.0,25.0,18.2,118.68784199999999,91.02953497164461,41.98344489207046,28.02634727455142,79.12522799999999,8.897991,28234.398449999997,66,67,49,52,50,50,3234,3484,0.0362208,0.039020799999999994,1608.12,3420.0,8.897991,79.12522799999999
3949,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,125.0,30.0,18.2,131.08095,68.83448015122872,53.488039645056276,31.747196060656684,87.3873,6.72846,28238.862,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3248.0,6.72846,87.3873
3955,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,120.0,35.0,18.2,131.08095,68.83448015122872,55.32235289538069,31.614595914797427,87.3873,6.72846,28238.862,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3264.5,6.72846,87.3873
3937,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,130.0,25.0,18.2,131.08095,68.83448015122872,51.782992322421755,31.881031960844815,87.3873,6.72846,28238.862,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3231.5,6.72846,87.3873
696,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,205.0,25.0,18.2,123.02883449999999,83.46858223062381,46.499893797842375,28.849488834160184,82.019223,8.15892,28255.77975,56,57,53,56,38,38,2968,3192,0.033241599999999996,0.0357504,1302.98,3423.0,8.15892,82.019223
722,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,200.0,30.0,18.2,123.02883449999999,83.46858223062381,47.45804827921003,28.773134845324275,82.019223,8.15892,28255.77975,56,57,53,56,37,37,2968,3192,0.033241599999999996,0.0357504,1271.2,3434.0,8.15892,82.019223
961,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,205.0,30.0,18.2,123.8573115,81.99162192816632,45.819201994202466,29.140012790886473,82.571541,8.0145495,28256.707275,55,56,53,56,38,38,2915,3136,0.032647999999999996,0.03512319999999999,1302.98,3404.5,8.0145495,82.571541
935,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,210.0,25.0,18.2,123.8573115,81.99162192816632,44.91620681426703,29.221568779320847,82.571541,8.0145495,28256.707275,55,56,53,56,39,39,2915,3136,0.032647999999999996,0.03512319999999999,1334.76,3393.0,8.0145495,82.571541
346,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,235.0,25.0,18.2,120.83280299999998,87.52006049149338,44.353785504229286,28.27006701056491,80.555202,8.554945499999999,28265.998724999998,61,62,51,54,44,44,3111,3348,0.0348432,0.0374976,1446.66,3445.5,8.554945499999999,80.555202
859,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,225.0,25.0,18.2,122.35640624999999,84.83714177693761,44.216127714124966,29.09175225040502,81.5709375,8.2926945,28270.79415,58,59,52,55,42,42,3016,3245,0.033779199999999995,0.036343999999999994,1407.6,3370.0,8.2926945,81.5709375
3500,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,145.0,25.0,18.2,129.73325624999998,71.66644990548204,50.06152669121371,31.525454497700903,86.48883749999999,7.0052805,28277.22585,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3242.0,7.0052805,86.48883749999999
3522,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,135.0,35.0,18.2,129.73325624999998,71.66644990548204,53.10536118118183,31.27861415417537,86.48883749999999,7.0052805,28277.22585,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3273.0,7.0052805,86.48883749999999
3514,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,140.0,30.0,18.2,129.73325624999998,71.66644990548204,51.53381596819729,31.401498153357593,86.48883749999999,7.0052805,28277.22585,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3257.5,7.0052805,86.48883749999999
3319,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,120.0,30.0,18.2,130.99583249999998,69.44423440453684,56.36929548137711,31.363715252351575,87.33055499999999,6.7880625,28281.298124999998,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3294.0,6.7880625,87.33055499999999
3306,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,125.0,25.0,18.2,130.99583249999998,69.44423440453684,54.50026894506044,31.48217882409619,87.33055499999999,6.7880625,28281.298124999998,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3279.0,6.7880625,87.33055499999999
535,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,240.0,25.0,18.2,121.71802499999998,86.09730056710774,43.00299773912445,28.664547110652396,81.14535,8.415873,28281.416849999998,60,61,51,54,45,45,3060,3294,0.034272,0.036892799999999996,1477.44,3413.0,8.415873,81.14535
1126,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,230.0,25.0,18.2,122.5692,84.83714177693761,43.42064529291378,29.378579926292435,81.7128,8.2926945,28306.259775,58,59,52,55,43,43,3016,3245,0.033779199999999995,0.036343999999999994,1438.88,3336.0,8.2926945,81.7128
3466,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,160.0,25.0,18.2,128.765754,73.78026465028354,47.83425483946886,31.41921256083346,85.843836,7.211902499999999,28312.266375,45,45,59,62,30,30,2655,2790,0.029736,0.031247999999999995,1112.96,3231.0,7.211902499999999,85.843836
3482,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,155.0,30.0,18.2,128.765754,73.78026465028354,49.10527368653427,31.295255198018094,85.843836,7.211902499999999,28312.266375,45,45,59,62,29,29,2655,2790,0.029736,0.031247999999999995,1078.18,3246.5,7.211902499999999,85.843836
1002,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,195.0,25.0,18.2,125.09718975000001,80.48756143667296,46.42437007133757,29.327398503266586,83.3981265,7.86753,28323.685125,53,54,54,57,36,36,2862,3078,0.0320544,0.03447359999999999,1258.92,3412.0,7.86753,83.3981265
1026,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,190.0,30.0,18.2,125.09718975000001,80.48756143667296,47.431202379414316,29.24600154710162,83.3981265,7.86753,28323.685125,53,54,54,57,35,35,2862,3078,0.0320544,0.03447359999999999,1226.64,3423.5,7.86753,83.3981265
1202,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,215.0,25.0,18.2,124.27155,81.99162192816632,44.05163604404604,29.53252356822077,82.8477,8.0145495,28325.747024999997,55,56,53,56,40,40,2915,3136,0.032647999999999996,0.03512319999999999,1366.54,3361.0,8.0145495,82.8477
1490,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,220.0,25.0,18.2,124.27155,81.99162192816632,43.223016825590946,29.781593878304896,82.8477,8.0145495,28325.747024999997,55,56,53,56,41,41,2915,3136,0.032647999999999996,0.03512319999999999,1398.32,3327.0,8.0145495,82.8477
4404,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,120.0,30.0,18.2,132.37473599999998,67.45237051039697,53.194977904304395,32.071062911033195,88.24982399999999,6.593360999999999,28326.148949999995,38,38,64,67,22,22,2432,2546,0.0272384,0.028515199999999997,894.72,3240.0,6.593360999999999,88.24982399999999
4394,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,125.0,25.0,18.2,132.37473599999998,67.45237051039697,51.43120164183948,32.218983864444155,88.24982399999999,6.593360999999999,28326.148949999995,38,38,64,67,23,23,2432,2546,0.0272384,0.028515199999999997,932.0,3222.0,6.593360999999999,88.24982399999999
3910,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,145.0,25.0,18.2,130.33191599999998,71.13799621928166,49.18138950302141,31.79551024053167,86.88794399999999,6.953625,28327.929749999996,42,42,61,64,27,27,2562,2688,0.0286944,0.030105599999999996,1037.62,3223.5,6.953625,86.88794399999999
3924,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,140.0,30.0,18.2,130.33191599999998,71.13799621928166,50.627794300843114,31.661703639637366,86.88794399999999,6.953625,28327.929749999996,42,42,61,64,26,26,2562,2688,0.0286944,0.030105599999999996,1001.84,3240.0,6.953625,86.88794399999999
3931,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,135.0,35.0,18.2,130.33191599999998,71.13799621928166,52.171710005175136,31.529135559006743,86.88794399999999,6.953625,28327.929749999996,42,42,61,64,25,25,2562,2688,0.0286944,0.030105599999999996,966.06,3256.5,6.953625,86.88794399999999
1812,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,125.0,30.0,18.2,129.8041875,72.14070321361058,57.57485093929648,30.195744526294888,86.536125,7.051638,28333.08735,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3417.5,7.051638,86.536125
3243,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,155.0,25.0,18.2,129.8041875,72.14070321361058,48.202161148474126,31.356058874376902,86.536125,7.051638,28333.08735,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3265.0,7.051638,86.536125
1796,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,130.0,25.0,18.2,129.8041875,72.14070321361058,55.73952763904908,30.28727804480913,86.536125,7.051638,28333.08735,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3405.0,7.051638,86.536125
3259,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,150.0,30.0,18.2,129.8041875,72.14070321361058,49.525527851349125,31.237566063926256,86.536125,7.051638,28333.08735,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3280.0,7.051638,86.536125
1821,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,120.0,35.0,18.2,129.8041875,72.14070321361058,59.54931686970314,30.104820312830462,86.536125,7.051638,28333.08735,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3430.0,7.051638,86.536125
3050,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,120.0,25.0,18.2,131.319279,69.44423440453684,56.36929548137711,31.32558579824445,87.546186,6.7880625,28335.205875,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3307.0,6.7880625,87.546186
1063,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,180.0,25.0,18.2,126.07604099999999,78.87510018903592,48.159950649384314,29.41006337605338,84.050694,7.709914499999999,28337.092274999995,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3427.0,7.709914499999999,84.050694
1085,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,175.0,30.0,18.2,126.07604099999999,78.87510018903592,49.29373139103523,29.32879317516782,84.050694,7.709914499999999,28337.092274999995,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1147.3,3438.5,7.709914499999999,84.050694
3221,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,165.0,30.0,18.2,128.69765999999998,74.17321739130435,47.40240831639877,31.119362103010133,85.79844,7.250312999999999,28337.40735,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3267.0,7.250312999999999,85.79844
3204,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,170.0,25.0,18.2,128.69765999999998,74.17321739130435,46.2478274227356,31.237878231398394,85.79844,7.250312999999999,28337.40735,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3252.0,7.250312999999999,85.79844
252,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,255.0,25.0,18.2,120.65405625,88.64471833648392,42.470372000204854,28.18485284847293,80.4360375,8.664878999999999,28340.644425,63,64,50,53,48,48,3150,3392,0.03527999999999999,0.037990399999999994,1544.28,3453.0,8.664878999999999,80.4360375
3035,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,130.0,30.0,18.2,131.07243825,69.99978827977316,53.73234817737903,31.187385417159508,87.3816255,6.842366999999999,28345.655025,42,42,60,63,24,24,2520,2646,0.028224,0.029635199999999997,917.28,3318.5,6.842366999999999,87.3816255
3043,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,125.0,35.0,18.2,131.07243825,69.99978827977316,55.50158151616073,31.075272325810523,87.3816255,6.842366999999999,28345.655025,42,42,60,63,23,23,2520,2646,0.028224,0.029635199999999997,882.0,3333.0,6.842366999999999,87.3816255
2470,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,120.0,30.0,18.2,131.07243825,69.99978827977316,57.40494696130776,30.781868521496712,87.3816255,6.842366999999999,28345.655025,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3371.5,6.842366999999999,87.3816255
3046,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,120.0,40.0,18.2,131.07243825,69.99978827977316,57.40494696130776,30.964046326225233,87.3816255,6.842366999999999,28345.655025,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3347.5,6.842366999999999,87.3816255
2456,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,125.0,25.0,18.2,131.07243825,69.99978827977316,55.50158151616073,30.884050995918507,87.3816255,6.842366999999999,28345.655025,42,42,60,63,23,23,2520,2646,0.028224,0.029635199999999997,882.0,3358.0,6.842366999999999,87.3816255
3021,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,135.0,25.0,18.2,131.07243825,69.99978827977316,52.0831612610253,31.300396598009506,87.3816255,6.842366999999999,28345.655025,42,42,60,63,25,25,2520,2646,0.028224,0.029635199999999997,952.56,3304.0,6.842366999999999,87.3816255
775,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,245.0,25.0,18.2,122.16063599999998,86.09730056710774,42.27679258732521,28.992909149041186,81.440424,8.415873,28355.18535,60,61,51,54,46,46,3060,3294,0.034272,0.036892799999999996,1508.22,3378.5,8.415873,81.440424
2771,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,120.0,35.0,18.2,131.239836,69.99978827977316,57.40494696130776,30.90142602516215,87.493224,6.842366999999999,28373.55465,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3360.0,6.842366999999999,87.493224
2763,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,125.0,30.0,18.2,131.239836,69.99978827977316,55.50158151616073,31.008184609690293,87.493224,6.842366999999999,28373.55465,42,42,60,63,23,23,2520,2646,0.028224,0.029635199999999997,882.0,3346.0,6.842366999999999,87.493224
2749,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,130.0,25.0,18.2,131.239836,69.99978827977316,53.73234817737903,31.115761976074353,87.493224,6.842366999999999,28373.55465,42,42,60,63,24,24,2520,2646,0.028224,0.029635199999999997,917.28,3332.0,6.842366999999999,87.493224
1418,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,160.0,35.0,18.2,127.74434399999998,76.35478260869564,51.03380498237137,29.666809006743005,85.16289599999999,7.4635575,28381.103625,49,49,56,59,30,30,2744,2891,0.030732799999999994,0.0323792,1064.96,3436.0,7.4635575,85.16289599999999
1385,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,170.0,25.0,18.2,127.74434399999998,76.35478260869564,48.54117070250901,29.83907040979322,85.16289599999999,7.4635575,28381.103625,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3412.0,7.4635575,85.16289599999999
2609,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,185.0,30.0,18.2,127.74434399999998,76.35478260869564,45.26653038453847,30.657792670218157,85.16289599999999,7.4635575,28381.103625,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3302.0,7.4635575,85.16289599999999
1405,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,165.0,30.0,18.2,127.74434399999998,76.35478260869564,49.75300510365556,29.752664110008517,85.16289599999999,7.4635575,28381.103625,49,49,56,59,31,31,2744,2891,0.030732799999999994,0.0323792,1098.24,3424.0,7.4635575,85.16289599999999
2589,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,190.0,25.0,18.2,127.74434399999998,76.35478260869564,44.280302693394,30.765577220890957,85.16289599999999,7.4635575,28381.103625,49,49,56,59,35,35,2744,2891,0.030732799999999994,0.0323792,1264.64,3288.0,7.4635575,85.16289599999999
3731,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,140.0,25.0,18.2,131.64839999999998,69.44423440453684,49.63003239677919,31.779875765748045,87.76559999999999,6.7880625,28390.059374999997,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3258.0,6.7880625,87.76559999999999
3751,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,130.0,35.0,18.2,131.64839999999998,69.44423440453684,52.762954617141794,31.524338012100284,87.76559999999999,6.7880625,28390.059374999997,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3290.0,6.7880625,87.76559999999999
3744,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,135.0,30.0,18.2,131.64839999999998,69.44423440453684,51.14352093567488,31.65153680658475,87.76559999999999,6.7880625,28390.059374999997,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3274.0,6.7880625,87.76559999999999
25,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,290.0,25.0,18.2,118.48355999999998,93.25175047258978,40.9420855510823,27.53505387698815,78.98903999999999,9.115208999999998,28406.708549999996,69,70,48,51,54,54,3312,3570,0.0370944,0.039984,1698.24,3488.0,9.115208999999998,78.98903999999999
3277,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,140.0,25.0,18.2,130.570245,71.66644990548204,51.53381596819729,31.437272028694487,87.04683,7.0052805,28416.723975,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3274.0,7.0052805,87.04683
3291,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,135.0,30.0,18.2,130.570245,71.66644990548204,53.10536118118183,31.31879753044644,87.04683,7.0052805,28416.723975,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3289.0,7.0052805,87.04683
2146,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,120.0,25.0,18.2,130.570245,71.66644990548204,58.531593861759035,30.605708840716535,87.04683,7.0052805,28416.723975,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3382.0,7.0052805,87.04683
3299,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,130.0,35.0,18.2,130.570245,71.66644990548204,54.78691554016775,31.201305568963456,87.04683,7.0052805,28416.723975,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3304.0,7.0052805,87.04683
3756,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,125.0,25.0,18.2,132.193152,68.83448015122872,53.488039645056276,31.840031527715308,88.128768,6.72846,28424.229,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3264.0,6.72846,88.128768
3768,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,120.0,30.0,18.2,132.193152,68.83448015122872,55.32235289538069,31.711684948146473,88.128768,6.72846,28424.229,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3280.0,6.72846,88.128768
1877,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,210.0,25.0,18.2,125.701524,80.48756143667296,43.667815939405436,30.146729719342627,83.801016,7.86753,28424.4075,53,54,54,57,39,39,2862,3078,0.0320544,0.03447359999999999,1355.76,3316.0,7.86753,83.801016
1293,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,195.0,30.0,18.2,125.701524,80.48756143667296,46.42437007133757,29.573302402507686,83.801016,7.86753,28424.4075,53,54,54,57,36,36,2862,3078,0.0320544,0.03447359999999999,1258.92,3394.0,7.86753,83.801016
1269,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,200.0,25.0,18.2,125.701524,80.48756143667296,45.46360105600749,29.659949419490616,83.801016,7.86753,28424.4075,53,54,54,57,37,37,2862,3078,0.0320544,0.03447359999999999,1291.2,3382.0,7.86753,83.801016
621,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,225.0,25.0,18.2,123.34093199999998,84.83714177693761,44.216127714124966,28.79878098472318,82.22728799999999,8.2926945,28434.881774999994,58,59,52,55,42,42,3016,3245,0.033779199999999995,0.036343999999999994,1407.6,3439.0,8.2926945,82.22728799999999
1717,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,160.0,25.0,18.2,129.094875,74.5119697542533,49.40199385409425,30.223843496725916,86.06325,7.283425499999999,28435.066724999997,47,47,57,60,30,30,2679,2820,0.030004799999999998,0.031584,1080.96,3395.0,7.283425499999999,86.06325
1736,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,155.0,30.0,18.2,129.094875,74.5119697542533,50.71466958160142,30.13223354181546,86.06325,7.283425499999999,28435.066724999997,47,47,57,60,29,29,2679,2820,0.030004799999999998,0.031584,1047.18,3407.5,7.283425499999999,86.06325
2638,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,175.0,25.0,18.2,129.094875,74.5119697542533,45.87733213076875,30.902080516840307,86.06325,7.283425499999999,28435.066724999997,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1182.3,3305.0,7.283425499999999,86.06325
1747,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,150.0,35.0,18.2,129.094875,74.5119697542533,52.10701597173261,30.041235184414454,86.06325,7.283425499999999,28435.066724999997,47,47,57,60,28,28,2679,2820,0.030004799999999998,0.031584,1013.4,3420.0,7.283425499999999,86.06325
2657,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,170.0,30.0,18.2,129.094875,74.5119697542533,46.989061809995206,30.7943724673476,86.06325,7.283425499999999,28435.066724999997,47,47,57,60,32,32,2679,2820,0.030004799999999998,0.031584,1148.52,3319.0,7.283425499999999,86.06325
4132,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,120.0,30.0,18.2,132.6414375,68.17052551984877,54.264220600437255,31.945361066853074,88.427625,6.6635595,28437.287775,39,39,63,66,22,22,2457,2574,0.0275184,0.028828799999999998,882.72,3262.0,6.6635595,88.427625
4121,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,125.0,25.0,18.2,132.6414375,68.17052551984877,52.46499165126109,32.08353448028621,88.427625,6.6635595,28437.287775,39,39,63,66,23,23,2457,2574,0.0275184,0.028828799999999998,919.5,3245.0,6.6635595,88.427625
3699,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,155.0,25.0,18.2,130.74048,71.66644990548204,47.37836583037216,31.67906848731562,87.16032,7.0052805,28445.096475,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3248.0,7.0052805,87.16032
3714,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,150.0,30.0,18.2,130.74048,71.66644990548204,48.67911563666025,31.550744509606822,87.16032,7.0052805,28445.096475,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3264.0,7.0052805,87.16032
4513,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,120.0,25.0,18.2,133.532334,66.68001512287333,52.11468224429697,32.36030462881997,89.021556,6.5178645,28447.360275,37,37,65,68,22,22,2405,2516,0.026935999999999998,0.028179199999999998,906.72,3233.0,6.5178645,89.021556
3012,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,140.0,35.0,18.2,130.4964765,72.14070321361058,52.42986452484283,31.01625341555155,86.997651,7.051638,28448.468849999997,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3326.0,7.051638,86.997651
2114,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,135.0,25.0,18.2,130.4964765,72.14070321361058,54.02873511230899,30.598898963701473,86.997651,7.051638,28448.468849999997,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3381.0,7.051638,86.997651
2129,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,130.0,30.0,18.2,130.4964765,72.14070321361058,55.73952763904908,30.50205729224515,86.997651,7.051638,28448.468849999997,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3394.0,7.051638,86.997651
2142,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,120.0,40.0,18.2,130.4964765,72.14070321361058,59.54931686970314,30.31039157962622,86.997651,7.051638,28448.468849999997,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3420.0,7.051638,86.997651
2988,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,150.0,25.0,18.2,130.4964765,72.14070321361058,49.525527851349125,31.241426826505638,86.997651,7.051638,28448.468849999997,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3297.0,7.051638,86.997651
3003,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,145.0,30.0,18.2,130.4964765,72.14070321361058,50.931975694307454,31.128390028843338,86.997651,7.051638,28448.468849999997,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3311.5,7.051638,86.997651
2138,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,125.0,35.0,18.2,130.4964765,72.14070321361058,57.57485093929648,30.40589058185581,86.997651,7.051638,28448.468849999997,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3407.0,7.051638,86.997651
440,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,260.0,25.0,18.2,121.34350799999999,88.64471833648392,41.794609191270176,28.557123559413313,80.89567199999999,8.664878999999999,28455.553049999995,63,64,50,53,49,49,3150,3392,0.03527999999999999,0.037990399999999994,1574.56,3418.0,8.664878999999999,80.89567199999999
2413,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,145.0,35.0,18.2,130.30638075,72.56075614366728,51.79260347571981,30.60694813121064,86.8709205,7.092697499999999,28455.792749999997,45,45,58,61,27,27,2610,2745,0.029231999999999998,0.030743999999999997,994.12,3375.0,7.092697499999999,86.8709205
2403,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,150.0,30.0,18.2,130.30638075,72.56075614366728,50.3623900499374,30.708444194542633,86.8709205,7.092697499999999,28455.792749999997,45,45,58,61,28,28,2610,2745,0.029231999999999998,0.030743999999999997,1028.4,3361.5,7.092697499999999,86.8709205
2386,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,155.0,25.0,18.2,130.30638075,72.56075614366728,49.01666163550566,30.810687301994566,86.8709205,7.092697499999999,28455.792749999997,45,45,58,61,29,29,2610,2745,0.029231999999999998,0.030743999999999997,1062.68,3348.0,7.092697499999999,86.8709205
1581,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,200.0,30.0,18.2,125.90296874999999,80.48756143667296,45.46360105600749,29.841398455145516,83.9353125,7.86753,28457.981625,53,54,54,57,37,37,2862,3078,0.0320544,0.03447359999999999,1291.2,3362.5,7.86753,83.9353125
1557,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,205.0,25.0,18.2,125.90296874999999,80.48756143667296,44.545713475914816,29.93334250387087,83.9353125,7.86753,28457.981625,53,54,54,57,38,38,2862,3078,0.0320544,0.03447359999999999,1323.48,3350.0,7.86753,83.9353125
1465,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,145.0,35.0,18.2,128.35718999999997,76.09733081285444,54.52680419949106,29.720033791070925,85.57145999999999,7.4383919999999994,28459.337399999997,48,48,57,60,27,27,2736,2880,0.030643199999999995,0.032256,979.62,3445.0,7.4383919999999994,85.57145999999999
1453,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,150.0,30.0,18.2,128.35718999999997,76.09733081285444,53.02108789643478,29.805817511385015,85.57145999999999,7.4383919999999994,28459.337399999997,48,48,57,60,28,28,2736,2880,0.030643199999999995,0.032256,1013.4,3433.0,7.4383919999999994,85.57145999999999
2926,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,175.0,30.0,18.2,128.35718999999997,76.09733081285444,46.68212166820305,30.906852837833238,85.57145999999999,7.4383919999999994,28459.337399999997,48,48,57,60,33,33,2736,2880,0.030643199999999995,0.032256,1182.3,3285.5,7.4383919999999994,85.57145999999999
2907,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,180.0,25.0,18.2,128.35718999999997,76.09733081285444,45.60840927043479,31.019976916863804,85.57145999999999,7.4383919999999994,28459.337399999997,48,48,57,60,33,33,2736,2880,0.030643199999999995,0.032256,1216.08,3271.0,7.4383919999999994,85.57145999999999
1434,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,155.0,25.0,18.2,128.35718999999997,76.09733081285444,51.604316681336265,29.89215052148722,85.57145999999999,7.4383919999999994,28459.337399999997,48,48,57,60,29,29,2736,2880,0.030643199999999995,0.032256,1047.18,3421.0,7.4383919999999994,85.57145999999999
1330,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,185.0,25.0,18.2,126.85912199999999,78.87510018903592,47.08225712610606,29.761867378295232,84.57274799999999,7.709914499999999,28467.605774999996,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3399.0,7.709914499999999,84.57274799999999
1352,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,180.0,30.0,18.2,126.85912199999999,78.87510018903592,48.159950649384314,29.6753560783479,84.57274799999999,7.709914499999999,28467.605774999996,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3411.0,7.709914499999999,84.57274799999999
2244,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,200.0,25.0,18.2,126.85912199999999,78.87510018903592,44.14589703511847,30.47458198435523,84.57274799999999,7.709914499999999,28467.605774999996,51,52,55,58,37,37,2805,3016,0.031416,0.033779199999999995,1311.2,3303.0,7.709914499999999,84.57274799999999
146,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,275.0,25.0,18.2,120.11781599999999,91.02953497164461,41.35192535590996,28.07127093552556,80.078544,8.897991,28472.72745,66,67,49,52,51,51,3234,3484,0.0362208,0.039020799999999994,1637.9,3454.5,8.897991,80.078544
2318,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,180.0,30.0,18.2,128.31463125,76.35478260869564,46.30266266863933,30.51530380498395,85.5430875,7.4635575,28476.1515,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3335.5,7.4635575,85.5430875
2298,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,185.0,25.0,18.2,128.31463125,76.35478260869564,45.26653038453847,30.617698759315605,85.5430875,7.4635575,28476.1515,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3322.0,7.4635575,85.5430875
1690,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,170.0,30.0,18.2,128.31463125,76.35478260869564,48.54117070250901,30.061906617493218,85.5430875,7.4635575,28476.1515,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3396.5,7.4635575,85.5430875
1670,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,175.0,25.0,18.2,128.31463125,76.35478260869564,47.39271916813727,30.153599756213083,85.5430875,7.4635575,28476.1515,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3384.0,7.4635575,85.5430875
2951,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,165.0,25.0,18.2,129.59139375,74.17321739130435,47.40240831639877,31.148204597584396,86.3942625,7.250312999999999,28486.362975,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3286.0,7.250312999999999,86.3942625
1785,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,135.0,35.0,18.2,129.59139375,74.17321739130435,55.94824294396719,30.085786707650456,86.3942625,7.250312999999999,28486.362975,46,46,58,61,25,25,2668,2806,0.029881599999999998,0.0314272,925.56,3427.0,7.250312999999999,86.3942625
2968,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,160.0,30.0,18.2,129.59139375,74.17321739130435,48.622696391380195,31.03512934170225,86.3942625,7.250312999999999,28486.362975,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3300.5,7.250312999999999,86.3942625
1775,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,140.0,30.0,18.2,129.59139375,74.17321739130435,54.29256842414782,30.176733245470576,86.3942625,7.250312999999999,28486.362975,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3414.5,7.250312999999999,86.3942625
1758,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,145.0,25.0,18.2,129.59139375,74.17321739130435,52.74146329426378,30.268289775208203,86.3942625,7.250312999999999,28486.362975,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3402.0,7.250312999999999,86.3942625
2055,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,160.0,30.0,18.2,129.4637175,74.5119697542533,49.40199385409425,30.4061636092275,86.309145,7.283425499999999,28496.540475,47,47,57,60,30,30,2679,2820,0.030004799999999998,0.031584,1080.96,3380.0,7.283425499999999,86.309145
2363,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,165.0,30.0,18.2,129.4637175,74.5119697542533,48.16214768235573,30.627128061199798,86.309145,7.283425499999999,28496.540475,47,47,57,60,31,31,2679,2820,0.030004799999999998,0.031584,1114.74,3350.5,7.283425499999999,86.309145
2345,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,170.0,25.0,18.2,129.4637175,74.5119697542533,46.989061809995206,30.72943644940835,86.309145,7.283425499999999,28496.540475,47,47,57,60,32,32,2679,2820,0.030004799999999998,0.031584,1148.52,3337.0,7.283425499999999,86.309145
2037,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,165.0,25.0,18.2,129.4637175,74.5119697542533,48.16214768235573,30.503102093334938,86.309145,7.283425499999999,28496.540475,47,47,57,60,31,31,2679,2820,0.030004799999999998,0.031584,1114.74,3367.0,7.283425499999999,86.309145
2716,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,145.0,25.0,18.2,130.84262099999998,72.14070321361058,50.931975694307454,31.07647625701041,87.22841399999999,7.051638,28506.1596,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3327.0,7.051638,87.22841399999999
2438,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,135.0,30.0,18.2,130.84262099999998,72.14070321361058,54.02873511230899,30.7598908708069,87.22841399999999,7.051638,28506.1596,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3368.5,7.051638,87.22841399999999
2740,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,135.0,35.0,18.2,130.84262099999998,72.14070321361058,54.02873511230899,30.86209166215396,87.22841399999999,7.051638,28506.1596,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3355.0,7.051638,87.22841399999999
2731,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,140.0,30.0,18.2,130.84262099999998,72.14070321361058,52.42986452484283,30.968873862925022,87.22841399999999,7.051638,28506.1596,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3341.0,7.051638,87.22841399999999
2423,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,140.0,25.0,18.2,130.84262099999998,72.14070321361058,52.42986452484283,30.86209166215396,87.22841399999999,7.051638,28506.1596,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3355.0,7.051638,87.22841399999999
2447,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,130.0,35.0,18.2,130.84262099999998,72.14070321361058,55.73952763904908,30.65843526827826,87.22841399999999,7.051638,28506.1596,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3382.0,7.051638,87.22841399999999
2010,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,175.0,30.0,18.2,128.50472699999997,76.35478260869564,47.39271916813727,30.316347673132643,85.66981799999998,7.4635575,28507.834124999998,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3367.0,7.4635575,85.66981799999998
1990,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,180.0,25.0,18.2,128.50472699999997,76.35478260869564,46.30266266863933,30.41337430801166,85.66981799999998,7.4635575,28507.834124999998,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3354.0,7.4635575,85.66981799999998
347,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,240.0,25.0,18.2,122.38194149999998,87.52006049149338,43.58913597152129,28.3215145338906,81.58796099999999,8.554945499999999,28524.188475,61,62,51,54,45,45,3111,3348,0.0348432,0.0374976,1477.44,3482.0,8.554945499999999,81.58796099999999
1937,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,195.0,25.0,18.2,127.25066249999998,78.87510018903592,45.07881939586687,30.294897684451602,84.83377499999999,7.709914499999999,28532.862524999997,51,52,55,58,36,36,2805,3016,0.031416,0.033779199999999995,1278.42,3337.0,7.709914499999999,84.83377499999999
1617,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,190.0,25.0,18.2,127.25066249999998,78.87510018903592,46.05646996404846,30.057017328849923,84.83377499999999,7.709914499999999,28532.862524999997,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3369.0,7.709914499999999,84.83377499999999
1639,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,185.0,30.0,18.2,127.25066249999998,78.87510018903592,47.08225712610606,29.9652123149809,84.83377499999999,7.709914499999999,28532.862524999997,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3381.5,7.709914499999999,84.83377499999999
1959,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,190.0,30.0,18.2,127.25066249999998,78.87510018903592,46.05646996404846,30.19775839911752,84.83377499999999,7.709914499999999,28532.862524999997,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3350.0,7.709914499999999,84.83377499999999
697,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,210.0,25.0,18.2,124.71416099999999,83.46858223062381,45.583483687245625,28.910687427167105,83.14277399999999,8.15892,28536.667499999996,56,57,53,56,39,39,2968,3192,0.033241599999999996,0.0357504,1334.76,3461.0,8.15892,83.14277399999999
723,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,205.0,30.0,18.2,124.71416099999999,83.46858223062381,46.499893797842375,28.83500914375066,83.14277399999999,8.15892,28536.667499999996,56,57,53,56,38,38,2968,3192,0.033241599999999996,0.0357504,1302.98,3472.0,8.15892,83.14277399999999
936,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,215.0,25.0,18.2,125.553987,81.99162192816632,44.05163604404604,29.28473387774114,83.702658,8.0145495,28539.486525,55,56,53,56,40,40,2915,3136,0.032647999999999996,0.03512319999999999,1366.54,3430.5,8.0145495,83.702658
536,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,245.0,25.0,18.2,123.2785125,86.09730056710774,42.27679258732521,28.71778340341272,82.185675,8.415873,28541.4981,60,61,51,54,46,46,3060,3294,0.034272,0.036892799999999996,1508.22,3449.0,8.415873,82.185675
860,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,230.0,25.0,18.2,123.98782500000002,84.83714177693761,43.42064529291378,29.151229015841924,82.65855,8.2926945,28542.697275,58,59,52,55,43,43,3016,3245,0.033779199999999995,0.036343999999999994,1438.88,3406.5,8.2926945,82.65855
4110,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,135.0,30.0,18.2,131.966172,70.55534215500944,51.22790222275611,31.86746496519227,87.977448,6.896671499999999,28546.199924999997,41,41,62,65,25,25,2542,2665,0.0284704,0.029848,979.56,3255.0,6.896671499999999,87.977448
4116,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,130.0,35.0,18.2,131.966172,70.55534215500944,52.850007794931464,31.73064173004167,87.977448,6.896671499999999,28546.199924999997,41,41,62,65,24,24,2542,2665,0.0284704,0.029848,943.28,3272.0,6.896671499999999,87.977448
4098,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,140.0,25.0,18.2,131.966172,70.55534215500944,49.711916591197294,32.00559929747782,87.977448,6.896671499999999,28546.199924999997,41,41,62,65,26,26,2542,2665,0.0284704,0.029848,1015.84,3238.0,6.896671499999999,87.977448
3530,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,135.0,25.0,18.2,132.635763,69.44423440453684,51.14352093567488,31.715522972017137,88.423842,6.7880625,28554.619874999997,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3290.5,6.7880625,88.423842
3543,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,130.0,30.0,18.2,132.635763,69.44423440453684,52.762954617141794,31.59264947761436,88.423842,6.7880625,28554.619874999997,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3306.0,6.7880625,88.423842
3550,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,125.0,35.0,18.2,132.635763,69.44423440453684,54.50026894506044,31.470823432893095,88.423842,6.7880625,28554.619874999997,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3321.5,6.7880625,88.423842
3554,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,120.0,25.0,18.2,132.98758199999997,68.83448015122872,55.32235289538069,31.753115056025162,88.65838799999999,6.72846,28556.634,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3294.5,6.72846,88.65838799999999
4258,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,135.0,25.0,18.2,133.46424000000002,68.17052551984877,49.233599225191924,32.19457908419236,88.97616000000001,6.6635595,28574.421525,39,39,63,66,25,25,2457,2574,0.0275184,0.028828799999999998,993.06,3251.5,6.6635595,88.97616000000001
4269,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,130.0,30.0,18.2,133.46424000000002,68.17052551984877,50.792556203249795,32.05215331541805,88.97616000000001,6.6635595,28574.421525,39,39,63,66,24,24,2457,2574,0.0275184,0.028828799999999998,956.28,3269.0,6.6635595,88.97616000000001
4274,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,125.0,35.0,18.2,133.46424000000002,68.17052551984877,52.46499165126109,31.911113011463453,88.97616000000001,6.6635595,28574.421525,39,39,63,66,23,23,2457,2574,0.0275184,0.028828799999999998,919.5,3286.5,6.6635595,88.97616000000001
2077,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,150.0,25.0,18.2,130.127634,74.17321739130435,51.285047824934686,30.564784257570633,86.751756,7.250312999999999,28575.73635,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3376.0,7.250312999999999,86.751756
2679,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,160.0,25.0,18.2,130.127634,74.17321739130435,48.622696391380195,31.00543702338527,86.751756,7.250312999999999,28575.73635,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3318.0,7.250312999999999,86.751756
2104,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,140.0,35.0,18.2,130.127634,74.17321739130435,54.29256842414782,30.37170751859184,86.751756,7.250312999999999,28575.73635,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3402.0,7.250312999999999,86.751756
2696,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,155.0,30.0,18.2,130.127634,74.17321739130435,49.914665163884,30.89779051822588,86.751756,7.250312999999999,28575.73635,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3332.0,7.250312999999999,86.751756
2094,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,145.0,30.0,18.2,130.127634,74.17321739130435,52.74146329426378,30.46790778994068,86.751756,7.250312999999999,28575.73635,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3389.0,7.250312999999999,86.751756
1127,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,235.0,25.0,18.2,124.20345599999999,84.83714177693761,42.656126111905174,29.439593181568316,82.80230399999999,8.2926945,28578.635774999995,58,59,52,55,44,44,3016,3245,0.033779199999999995,0.036343999999999994,1470.16,3372.0,8.2926945,82.80230399999999
253,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,260.0,25.0,18.2,122.14361249999999,88.64471833648392,41.794609191270176,28.232424353984822,81.429075,8.664878999999999,28588.9038,63,64,50,53,49,49,3150,3392,0.03527999999999999,0.037990399999999994,1574.56,3488.5,8.664878999999999,81.429075
4278,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,120.0,25.0,18.2,134.0600625,67.45237051039697,53.194977904304395,32.26408091101294,89.373375,6.593360999999999,28607.036699999997,38,38,64,67,22,22,2432,2546,0.0272384,0.028515199999999997,894.72,3257.5,6.593360999999999,89.373375
1203,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,220.0,25.0,18.2,125.97389999999999,81.99162192816632,43.223016825590946,29.597413582398804,83.98259999999999,8.0145495,28609.472024999995,55,56,53,56,41,41,2915,3136,0.032647999999999996,0.03512319999999999,1398.32,3398.0,8.0145495,83.98259999999999
