,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
1491,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,225.0,25.0,18.2,125.97389999999999,81.99162192816632,42.428086963736206,29.847952555963417,83.98259999999999,8.0145495,28609.472024999995,55,56,53,56,42,42,2915,3136,0.032647999999999996,0.03512319999999999,1430.1,3363.5,8.0145495,83.98259999999999
776,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,250.0,25.0,18.2,123.72679799999997,86.09730056710774,41.57715511985413,29.047711731038227,82.48453199999999,8.415873,28616.212349999998,60,61,51,54,47,47,3060,3294,0.034272,0.036892799999999996,1539.0,3414.0,8.415873,82.48453199999999
1003,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,200.0,25.0,18.2,126.85912199999999,80.48756143667296,45.46360105600749,29.394473168882364,84.57274799999999,7.86753,28617.3405,53,54,54,57,37,37,2862,3078,0.0320544,0.03447359999999999,1291.2,3450.5,7.86753,84.57274799999999
1027,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,195.0,30.0,18.2,126.85912199999999,80.48756143667296,46.42437007133757,29.313797577231735,84.57274799999999,7.86753,28617.3405,53,54,54,57,36,36,2862,3078,0.0320544,0.03447359999999999,1258.92,3462.0,7.86753,84.57274799999999
3956,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,125.0,35.0,18.2,133.42168124999998,68.83448015122872,53.488039645056276,31.747196060656677,88.94778749999999,6.72846,28628.983874999998,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3306.0,6.72846,88.94778749999999
3938,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,135.0,25.0,18.2,133.42168124999998,68.83448015122872,50.19363625806618,32.0113601213634,88.94778749999999,6.72846,28628.983874999998,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3273.0,6.72846,88.94778749999999
3950,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,130.0,30.0,18.2,133.42168124999998,68.83448015122872,51.782992322421755,31.87867321130259,88.94778749999999,6.72846,28628.983874999998,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3289.5,6.72846,88.94778749999999
26,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,295.0,25.0,18.2,119.84544,93.25175047258978,40.36804548388244,27.574387860259815,79.89695999999999,9.115208999999998,28633.68855,69,70,48,51,55,55,3312,3570,0.0370944,0.039984,1727.52,3522.0,9.115208999999998,79.89695999999999
1064,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,185.0,25.0,18.2,127.90322999999998,78.87510018903592,47.08225712610606,29.481291693832336,85.26881999999999,7.709914499999999,28641.623774999996,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3466.5,7.709914499999999,85.26881999999999
1086,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,180.0,30.0,18.2,127.90322999999998,78.87510018903592,48.159950649384314,29.400750160529928,85.26881999999999,7.709914499999999,28641.623774999996,51,52,55,58,33,33,2805,3016,0.031416,0.033779199999999995,1180.08,3478.0,7.709914499999999,85.26881999999999
1831,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,120.0,25.0,18.2,131.932125,71.66644990548204,58.531593861759035,30.383901767886382,87.95475,7.0052805,28643.703975,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3447.5,7.0052805,87.95475
3515,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,145.0,30.0,18.2,131.932125,71.66644990548204,50.06152669121371,31.517157089223776,87.95475,7.0052805,28643.703975,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3298.0,7.0052805,87.95475
3501,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,150.0,25.0,18.2,131.932125,71.66644990548204,48.67911563666025,31.640035595883525,87.95475,7.0052805,28643.703975,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3282.5,7.0052805,87.95475
3960,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,120.0,25.0,18.2,133.8898275,68.17052551984877,54.264220600437255,32.06365481748635,89.259885,6.6635595,28645.352775,39,39,63,66,22,22,2457,2574,0.0275184,0.028828799999999998,882.72,3278.0,6.6635595,89.259885
3467,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,165.0,25.0,18.2,130.876668,73.78026465028354,46.63375435125294,31.526040182723722,87.25111199999999,7.211902499999999,28664.085375,45,45,59,62,31,31,2655,2790,0.029736,0.031247999999999995,1147.74,3270.5,7.211902499999999,87.25111199999999
3483,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,160.0,30.0,18.2,130.876668,73.78026465028354,47.83425483946886,31.403157091198974,87.25111199999999,7.211902499999999,28664.085375,45,45,59,62,30,30,2655,2790,0.029736,0.031247999999999995,1112.96,3286.0,7.211902499999999,87.25111199999999
3320,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,125.0,30.0,18.2,133.294005,69.44423440453684,54.50026894506044,31.486281424563128,88.86267,6.7880625,28664.326875,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3336.0,6.7880625,88.86267
3326,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,120.0,35.0,18.2,133.294005,69.44423440453684,56.36929548137711,31.36981851245922,88.86267,6.7880625,28664.326875,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3351.0,6.7880625,88.86267
3307,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,130.0,25.0,18.2,133.294005,69.44423440453684,52.762954617141794,31.603704489878773,88.86267,6.7880625,28664.326875,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3321.0,6.7880625,88.86267
3222,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,170.0,30.0,18.2,130.74048,74.17321739130435,46.2478274227356,31.21929434022495,87.16032,7.250312999999999,28677.87735,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3306.0,7.250312999999999,87.16032
3205,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,175.0,25.0,18.2,130.74048,74.17321739130435,45.15363485184536,31.33678262550465,87.16032,7.250312999999999,28677.87735,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1199.8,3291.0,7.250312999999999,87.16032
3244,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,160.0,25.0,18.2,131.932125,72.14070321361058,46.95451806068507,31.462008584110027,87.95475,7.051638,28687.7436,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3305.0,7.051638,87.95475
1797,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,135.0,25.0,18.2,131.932125,72.14070321361058,54.02873511230899,30.383901767886382,87.95475,7.051638,28687.7436,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3447.5,7.051638,87.95475
1826,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,120.0,40.0,18.2,131.932125,72.14070321361058,59.54931686970314,30.113592974979273,87.95475,7.051638,28687.7436,44,44,59,62,22,22,2596,2728,0.0290752,0.030553599999999997,834.72,3485.0,7.051638,87.95475
3260,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,155.0,30.0,18.2,131.932125,72.14070321361058,48.202161148474126,31.34454840846805,87.95475,7.051638,28687.7436,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3320.0,7.051638,87.95475
1813,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,130.0,30.0,18.2,131.932125,72.14070321361058,55.73952763904908,30.29320450555491,87.95475,7.051638,28687.7436,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3460.0,7.051638,87.95475
1822,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,125.0,35.0,18.2,131.932125,72.14070321361058,57.57485093929648,30.203103590133026,87.95475,7.051638,28687.7436,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3472.5,7.051638,87.95475
1386,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,175.0,25.0,18.2,129.65097599999999,76.35478260869564,47.39271916813727,29.917055463648698,86.433984,7.4635575,28698.875625,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3452.0,7.4635575,86.433984
2590,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,195.0,25.0,18.2,129.65097599999999,76.35478260869564,43.34035520889852,30.8501686397617,86.433984,7.4635575,28698.875625,49,49,56,59,36,36,2744,2891,0.030732799999999994,0.0323792,1297.92,3326.0,7.4635575,86.433984
1406,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,170.0,30.0,18.2,129.65097599999999,76.35478260869564,48.54117070250901,29.83142401231913,86.433984,7.4635575,28698.875625,49,49,56,59,32,32,2744,2891,0.030732799999999994,0.0323792,1131.52,3464.0,7.4635575,86.433984
3925,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,145.0,30.0,18.2,132.579018,71.13799621928166,49.18138950302141,31.784122222548564,88.386012,6.953625,28702.446749999996,42,42,61,64,27,27,2562,2688,0.0286944,0.030105599999999996,1037.62,3280.5,6.953625,88.386012
3911,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,150.0,25.0,18.2,132.579018,71.13799621928166,47.82328276874938,31.916780207678176,88.386012,6.953625,28702.446749999996,42,42,61,64,28,28,2562,2688,0.0286944,0.030105599999999996,1073.4,3264.0,6.953625,88.386012
441,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,265.0,25.0,18.2,122.84157599999998,88.64471833648392,41.142166951352834,28.60628252833647,81.89438399999999,8.664878999999999,28705.231049999995,63,64,50,53,50,50,3150,3392,0.03527999999999999,0.037990399999999994,1604.84,3453.0,8.664878999999999,81.89438399999999
622,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,230.0,25.0,18.2,124.963839,84.83714177693761,43.42064529291378,28.85522770728208,83.309226,8.2926945,28705.366275,58,59,52,55,43,43,3016,3245,0.033779199999999995,0.036343999999999994,1438.88,3476.0,8.2926945,83.309226
147,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,280.0,25.0,18.2,121.54778999999999,91.02953497164461,40.74103018332513,28.11529147283937,81.03186,8.897991,28711.05645,66,67,49,52,52,52,3234,3484,0.0362208,0.039020799999999994,1667.68,3489.0,8.897991,81.03186
3044,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,130.0,35.0,18.2,133.294005,69.99978827977316,53.73234817737903,31.189261546697626,88.86267,6.842366999999999,28715.916149999997,42,42,60,63,24,24,2520,2646,0.028224,0.029635199999999997,917.28,3374.5,6.842366999999999,88.86267
3022,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,140.0,25.0,18.2,133.294005,69.99978827977316,50.541865976776855,31.412410864947603,88.86267,6.842366999999999,28715.916149999997,42,42,60,63,26,26,2520,2646,0.028224,0.029635199999999997,987.84,3345.5,6.842366999999999,88.86267
2479,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,120.0,35.0,18.2,133.294005,69.99978827977316,57.40494696130776,30.790355179739866,88.86267,6.842366999999999,28715.916149999997,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3427.5,6.842366999999999,88.86267
2471,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,125.0,30.0,18.2,133.294005,69.99978827977316,55.50158151616073,30.890889835414775,88.86267,6.842366999999999,28715.916149999997,42,42,60,63,23,23,2520,2646,0.028224,0.029635199999999997,882.0,3414.0,6.842366999999999,88.86267
2457,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,130.0,25.0,18.2,133.294005,69.99978827977316,53.73234817737903,30.99215303857143,88.86267,6.842366999999999,28715.916149999997,42,42,60,63,24,24,2520,2646,0.028224,0.029635199999999997,917.28,3400.5,6.842366999999999,88.86267
3036,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,135.0,30.0,18.2,133.294005,69.99978827977316,52.0831612610253,31.300396598009506,88.86267,6.842366999999999,28715.916149999997,42,42,60,63,25,25,2520,2646,0.028224,0.029635199999999997,952.56,3360.0,6.842366999999999,88.86267
3064,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,120.0,30.0,18.2,133.62312599999998,69.44423440453684,56.36929548137711,31.33341225106678,89.082084,6.7880625,28719.180374999996,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3364.0,6.7880625,89.082084
2779,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,120.0,25.0,18.2,133.62312599999998,69.44423440453684,56.36929548137711,31.241388270207466,89.082084,6.7880625,28719.180374999996,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3376.0,6.7880625,89.082084
3051,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,125.0,25.0,18.2,133.62312599999998,69.44423440453684,54.50026894506044,31.445410811474055,89.082084,6.7880625,28719.180374999996,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3349.5,6.7880625,89.082084
1294,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,200.0,30.0,18.2,127.47196799999998,80.48756143667296,45.46360105600749,29.64305745485856,84.98131199999999,7.86753,28719.481499999998,53,54,54,57,37,37,2862,3078,0.0320544,0.03447359999999999,1291.2,3432.0,7.86753,84.98131199999999
1270,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,205.0,25.0,18.2,127.47196799999998,80.48756143667296,44.545713475914816,29.72894412602479,84.98131199999999,7.86753,28719.481499999998,53,54,54,57,38,38,2862,3078,0.0320544,0.03447359999999999,1323.48,3420.0,7.86753,84.98131199999999
1878,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,215.0,25.0,18.2,127.47196799999998,80.48756143667296,42.827274853273295,30.218780440369173,84.98131199999999,7.86753,28719.481499999998,53,54,54,57,40,40,2862,3078,0.0320544,0.03447359999999999,1388.04,3353.0,7.86753,84.98131199999999
4405,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,125.0,30.0,18.2,134.82612,67.45237051039697,51.43120164183948,32.216280927633804,89.88408,6.593360999999999,28734.71295,38,38,64,67,23,23,2432,2546,0.0272384,0.028515199999999997,932.0,3282.0,6.593360999999999,89.88408
4410,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,120.0,35.0,18.2,134.82612,67.45237051039697,53.194977904304395,32.071062911033195,89.88408,6.593360999999999,28734.71295,38,38,64,67,22,22,2432,2546,0.0272384,0.028515199999999997,894.72,3300.0,6.593360999999999,89.88408
4395,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,130.0,25.0,18.2,134.82612,67.45237051039697,49.79172049350767,32.36296056886007,89.88408,6.593360999999999,28734.71295,38,38,64,67,24,24,2432,2546,0.0272384,0.028515199999999997,969.28,3264.0,6.593360999999999,89.88408
2750,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,135.0,25.0,18.2,133.46424000000002,69.99978827977316,52.0831612610253,31.225981724915943,88.97616000000001,6.842366999999999,28744.288650000002,42,42,60,63,25,25,2520,2646,0.028224,0.029635199999999997,952.56,3374.0,6.842366999999999,88.97616000000001
2764,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,130.0,30.0,18.2,133.46424000000002,69.99978827977316,53.73234817737903,31.119362103010136,88.97616000000001,6.842366999999999,28744.288650000002,42,42,60,63,24,24,2520,2646,0.028224,0.029635199999999997,917.28,3388.0,6.842366999999999,88.97616000000001
2775,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,120.0,40.0,18.2,133.46424000000002,69.99978827977316,57.40494696130776,30.908517984303167,88.97616000000001,6.842366999999999,28744.288650000002,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3416.0,6.842366999999999,88.97616000000001
2772,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,125.0,35.0,18.2,133.46424000000002,69.99978827977316,55.50158151616073,31.013543951446852,88.97616000000001,6.842366999999999,28744.288650000002,42,42,60,63,23,23,2520,2646,0.028224,0.029635199999999997,882.0,3402.0,6.842366999999999,88.97616000000001
1558,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,210.0,25.0,18.2,127.67625000000001,80.48756143667296,43.667815939405436,30.004000678824724,85.1175,7.86753,28753.5285,53,54,54,57,39,39,2862,3078,0.0320544,0.03447359999999999,1355.76,3387.5,7.86753,85.1175
1718,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,165.0,25.0,18.2,131.08095,74.5119697542533,48.16214768235573,30.30906268939423,87.3873,7.283425499999999,28766.079225,47,47,57,60,31,31,2679,2820,0.030004799999999998,0.031584,1114.74,3435.5,7.283425499999999,87.3873
2639,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,180.0,25.0,18.2,131.08095,74.5119697542533,44.82213029920994,30.992475677842712,87.3873,7.283425499999999,28766.079225,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1216.08,3344.0,7.283425499999999,87.3873
2658,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,175.0,30.0,18.2,131.08095,74.5119697542533,45.87733213076875,30.885707602321563,87.3873,7.283425499999999,28766.079225,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1182.3,3358.0,7.283425499999999,87.3873
1737,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,160.0,30.0,18.2,131.08095,74.5119697542533,49.40199385409425,30.218273851152034,87.3873,7.283425499999999,28766.079225,47,47,57,60,30,30,2679,2820,0.030004799999999998,0.031584,1080.96,3448.0,7.283425499999999,87.3873
3745,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,140.0,30.0,18.2,133.9182,69.44423440453684,49.63003239677919,31.7733222946723,89.2788,6.7880625,28768.359375,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3315.0,6.7880625,89.2788
3732,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,145.0,25.0,18.2,133.9182,69.44423440453684,48.212133039991436,31.90055460169078,89.2788,6.7880625,28768.359375,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3299.0,6.7880625,89.2788
1331,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,190.0,25.0,18.2,128.69765999999998,78.87510018903592,46.05646996404846,29.835218349575413,85.79844,7.709914499999999,28774.028775,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3438.0,7.709914499999999,85.79844
1353,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,185.0,30.0,18.2,128.69765999999998,78.87510018903592,47.08225712610606,29.74947449572399,85.79844,7.709914499999999,28774.028775,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3450.0,7.709914499999999,85.79844
2245,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,205.0,25.0,18.2,128.69765999999998,78.87510018903592,43.25461324634277,30.55269973228676,85.79844,7.709914499999999,28774.028775,51,52,55,58,38,38,2805,3016,0.031416,0.033779199999999995,1343.98,3340.5,7.709914499999999,85.79844
348,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,245.0,25.0,18.2,123.93108000000001,87.52006049149338,42.85303251898927,28.371875579173945,82.62072,8.554945499999999,28782.378225,61,62,51,54,46,46,3111,3348,0.0348432,0.0374976,1508.22,3518.5,8.554945499999999,82.62072
3292,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,140.0,30.0,18.2,132.7833,71.66644990548204,51.53381596819729,31.43330691468064,88.5222,7.0052805,28785.566475,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3330.0,7.0052805,88.5222
2147,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,125.0,25.0,18.2,132.7833,71.66644990548204,56.59087238907931,30.71138301035039,88.5222,7.0052805,28785.566475,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3425.0,7.0052805,88.5222
2161,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,120.0,30.0,18.2,132.7833,71.66644990548204,58.531593861759035,30.615429700554003,88.5222,7.0052805,28785.566475,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3438.0,7.0052805,88.5222
3300,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,135.0,35.0,18.2,132.7833,71.66644990548204,53.10536118118183,31.316831314909088,88.5222,7.0052805,28785.566475,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3345.0,7.0052805,88.5222
3278,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,145.0,25.0,18.2,132.7833,71.66644990548204,50.06152669121371,31.550744509606822,88.5222,7.0052805,28785.566475,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3315.0,7.0052805,88.5222
2908,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,185.0,25.0,18.2,130.33191599999998,76.09733081285444,44.58781255854011,31.111484025711807,86.88794399999999,7.4383919999999994,28788.458399999996,48,48,57,60,34,34,2736,2880,0.030643199999999995,0.032256,1249.86,3309.5,7.4383919999999994,86.88794399999999
1454,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,155.0,30.0,18.2,130.33191599999998,76.09733081285444,51.604316681336265,29.88952624678016,86.88794399999999,7.4383919999999994,28788.458399999996,48,48,57,60,29,29,2736,2880,0.030643199999999995,0.032256,1047.18,3474.0,7.4383919999999994,86.88794399999999
1466,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,150.0,35.0,18.2,130.33191599999998,76.09733081285444,53.02108789643478,29.804513673508673,86.88794399999999,7.4383919999999994,28788.458399999996,48,48,57,60,28,28,2736,2880,0.030643199999999995,0.032256,1013.4,3486.0,7.4383919999999994,86.88794399999999
2927,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,180.0,30.0,18.2,130.33191599999998,76.09733081285444,45.60840927043479,30.999340854530637,86.88794399999999,7.4383919999999994,28788.458399999996,48,48,57,60,33,33,2736,2880,0.030643199999999995,0.032256,1216.08,3324.0,7.4383919999999994,86.88794399999999
1435,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,160.0,25.0,18.2,130.33191599999998,76.09733081285444,50.26861372790998,29.97507672728563,86.88794399999999,7.4383919999999994,28788.458399999996,48,48,57,60,30,30,2736,2880,0.030643199999999995,0.032256,1080.96,3462.0,7.4383919999999994,86.88794399999999
1671,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,180.0,25.0,18.2,130.229775,76.35478260869564,46.30266266863933,30.23365960292653,86.81984999999999,7.4635575,28795.342125,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3423.5,7.4635575,86.81984999999999
2299,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,190.0,25.0,18.2,130.229775,76.35478260869564,44.280302693394,30.70107568746899,86.81984999999999,7.4635575,28795.342125,49,49,56,59,35,35,2744,2891,0.030732799999999994,0.0323792,1264.64,3360.5,7.4635575,86.81984999999999
2319,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,185.0,30.0,18.2,130.229775,76.35478260869564,45.26653038453847,30.599573893068982,86.81984999999999,7.4635575,28795.342125,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3374.0,7.4635575,86.81984999999999
1691,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,175.0,30.0,18.2,130.229775,76.35478260869564,47.39271916813727,30.142780244275983,86.81984999999999,7.4635575,28795.342125,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3436.0,7.4635575,86.81984999999999
2404,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,155.0,30.0,18.2,132.37473599999998,72.56075614366728,49.01666163550566,30.804275060719878,88.24982399999999,7.092697499999999,28800.518624999997,45,45,58,61,29,29,2610,2745,0.029231999999999998,0.030743999999999997,1062.68,3402.0,7.092697499999999,88.24982399999999
2387,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,160.0,25.0,18.2,132.37473599999998,72.56075614366728,47.74793638296645,30.90561181598211,88.24982399999999,7.092697499999999,28800.518624999997,45,45,58,61,30,30,2610,2745,0.029231999999999998,0.030743999999999997,1096.96,3388.5,7.092697499999999,88.24982399999999
537,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,250.0,25.0,18.2,124.839,86.09730056710774,41.57715511985413,28.769899694176875,83.226,8.415873,28801.57935,60,61,51,54,47,47,3060,3294,0.034272,0.036892799999999996,1539.0,3485.0,8.415873,83.226
2139,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,130.0,35.0,18.2,132.635763,72.14070321361058,55.73952763904908,30.506727581225167,88.423842,7.051638,28805.016599999995,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3449.0,7.051638,88.423842
2130,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,135.0,30.0,18.2,132.635763,72.14070321361058,54.02873511230899,30.60203420894702,88.423842,7.051638,28805.016599999995,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3436.0,7.051638,88.423842
2989,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,155.0,25.0,18.2,132.635763,72.14070321361058,48.202161148474126,31.346151612828166,88.423842,7.051638,28805.016599999995,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3337.5,7.051638,88.423842
2115,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,140.0,25.0,18.2,132.635763,72.14070321361058,52.42986452484283,30.69800155615086,88.423842,7.051638,28805.016599999995,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3423.0,7.051638,88.423842
3004,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,150.0,30.0,18.2,132.635763,72.14070321361058,49.525527851349125,31.234106747391074,88.423842,7.051638,28805.016599999995,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3352.0,7.051638,88.423842
3700,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,160.0,25.0,18.2,132.91948799999997,71.66644990548204,46.15204549056565,31.791503888560793,88.61299199999998,7.0052805,28808.264474999996,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3288.0,7.0052805,88.61299199999998
3715,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,155.0,30.0,18.2,132.91948799999997,71.66644990548204,47.37836583037216,31.66428419521101,88.61299199999998,7.0052805,28808.264474999996,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3304.0,7.0052805,88.61299199999998
861,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,235.0,25.0,18.2,125.61924375,84.83714177693761,42.656126111905174,29.209419983374964,83.7461625,8.2926945,28814.600399999996,58,59,52,55,44,44,3016,3245,0.033779199999999995,0.036343999999999994,1470.16,3443.0,8.2926945,83.7461625
698,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,215.0,25.0,18.2,126.39948749999999,83.46858223062381,44.706068820852245,28.97053036111158,84.266325,8.15892,28817.555249999998,56,57,53,56,40,40,2968,3192,0.033241599999999996,0.0357504,1366.54,3499.0,8.15892,84.266325
724,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,210.0,30.0,18.2,126.39948749999999,83.46858223062381,45.583483687245625,28.895516658675742,84.266325,8.15892,28817.555249999998,56,57,53,56,39,39,2968,3192,0.033241599999999996,0.0357504,1334.76,3510.0,8.15892,84.266325
3769,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,125.0,30.0,18.2,134.553744,68.83448015122872,53.488039645056276,31.842293475703404,89.702496,6.72846,28817.661,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3322.0,6.72846,89.702496
3775,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,120.0,35.0,18.2,134.553744,68.83448015122872,55.32235289538069,31.71616897822041,89.702496,6.72846,28817.661,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3338.0,6.72846,89.702496
3757,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,130.0,25.0,18.2,134.553744,68.83448015122872,51.782992322421755,31.969532100824324,89.702496,6.72846,28817.661,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3306.0,6.72846,89.702496
937,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,220.0,25.0,18.2,127.25066249999998,81.99162192816632,43.223016825590946,29.346505185196257,84.83377499999999,8.0145495,28822.265775,55,56,53,56,41,41,2915,3136,0.032647999999999996,0.03512319999999999,1398.32,3468.0,8.0145495,84.83377499999999
2011,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,180.0,30.0,18.2,130.422708,76.35478260869564,46.30266266863933,30.399062645422514,86.948472,7.4635575,28827.497625,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3406.0,7.4635575,86.948472
1991,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,185.0,25.0,18.2,130.422708,76.35478260869564,45.26653038453847,30.495236087542324,86.948472,7.4635575,28827.497625,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3393.0,7.4635575,86.948472
2364,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,170.0,30.0,18.2,131.45546699999997,74.5119697542533,46.989061809995206,30.716995203743878,87.63697799999998,7.283425499999999,28828.498724999998,47,47,57,60,32,32,2679,2820,0.030004799999999998,0.031584,1148.52,3390.0,7.283425499999999,87.63697799999998
2056,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,165.0,30.0,18.2,131.45546699999997,74.5119697542533,48.16214768235573,30.49426127524286,87.63697799999998,7.283425499999999,28828.498724999998,47,47,57,60,31,31,2679,2820,0.030004799999999998,0.031584,1114.74,3420.0,7.283425499999999,87.63697799999998
2346,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,175.0,25.0,18.2,131.45546699999997,74.5119697542533,45.87733213076875,30.818403838043405,87.63697799999998,7.283425499999999,28828.498724999998,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1182.3,3376.5,7.283425499999999,87.63697799999998
2038,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,170.0,25.0,18.2,131.45546699999997,74.5119697542533,46.989061809995206,30.590339596034717,87.63697799999998,7.283425499999999,28828.498724999998,47,47,57,60,32,32,2679,2820,0.030004799999999998,0.031584,1148.52,3407.0,7.283425499999999,87.63697799999998
2969,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,165.0,30.0,18.2,131.64839999999998,74.17321739130435,47.40240831639877,31.134020396735142,87.76559999999999,7.250312999999999,28829.19735,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3340.0,7.250312999999999,87.76559999999999
1786,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,140.0,35.0,18.2,131.64839999999998,74.17321739130435,54.29256842414782,30.1781591087167,87.76559999999999,7.250312999999999,28829.19735,46,46,58,61,26,26,2668,2806,0.029881599999999998,0.0314272,959.84,3468.5,7.250312999999999,87.76559999999999
1759,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,150.0,25.0,18.2,131.64839999999998,74.17321739130435,51.285047824934686,30.35901767825389,87.76559999999999,7.250312999999999,28829.19735,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3443.5,7.250312999999999,87.76559999999999
1776,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,145.0,30.0,18.2,131.64839999999998,74.17321739130435,52.74146329426378,30.2682897752082,87.76559999999999,7.250312999999999,28829.19735,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3456.0,7.250312999999999,87.76559999999999
2952,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,170.0,25.0,18.2,131.64839999999998,74.17321739130435,46.2478274227356,31.246109090053523,87.76559999999999,7.250312999999999,28829.19735,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3325.5,7.250312999999999,87.76559999999999
254,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,265.0,25.0,18.2,123.63316875,88.64471833648392,41.142166951352834,28.279021036634326,82.4221125,8.664878999999999,28837.163175,63,64,50,53,50,50,3150,3392,0.03527999999999999,0.037990399999999994,1604.84,3524.0,8.664878999999999,82.4221125
4138,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,120.0,35.0,18.2,135.0531,68.17052551984877,54.264220600437255,31.94781691601134,90.0354,6.6635595,28839.231525,39,39,63,66,22,22,2457,2574,0.0275184,0.028828799999999998,882.72,3321.0,6.6635595,90.0354
4133,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,125.0,30.0,18.2,135.0531,68.17052551984877,52.46499165126109,32.08353448028622,90.0354,6.6635595,28839.231525,39,39,63,66,23,23,2457,2574,0.0275184,0.028828799999999998,919.5,3304.0,6.6635595,90.0354
4122,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,130.0,25.0,18.2,135.0531,68.17052551984877,50.792556203249795,32.220533168516006,90.0354,6.6635595,28839.231525,39,39,63,66,24,24,2457,2574,0.0275184,0.028828799999999998,956.28,3287.0,6.6635595,90.0354
1640,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,190.0,30.0,18.2,129.094875,78.87510018903592,46.05646996404846,30.041235184414454,86.06325,7.709914499999999,28840.231275,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3420.0,7.709914499999999,86.06325
1618,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,195.0,25.0,18.2,129.094875,78.87510018903592,45.07881939586687,30.13223354181546,86.06325,7.709914499999999,28840.231275,51,52,55,58,36,36,2805,3016,0.031416,0.033779199999999995,1278.42,3407.5,7.709914499999999,86.06325
1938,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,200.0,25.0,18.2,129.094875,78.87510018903592,44.14589703511847,30.37170751859184,86.06325,7.709914499999999,28840.231275,51,52,55,58,37,37,2805,3016,0.031416,0.033779199999999995,1311.2,3375.0,7.709914499999999,86.06325
1128,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,240.0,25.0,18.2,125.83771199999998,84.83714177693761,41.920743854724634,29.499291636265507,83.89180799999998,8.2926945,28851.011775,58,59,52,55,45,45,3016,3245,0.033779199999999995,0.036343999999999994,1501.44,3408.0,8.2926945,83.89180799999998
27,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,300.0,25.0,18.2,121.20732000000001,93.25175047258978,39.811500940441114,27.612958195785,80.80488000000001,9.115208999999998,28860.668550000002,69,70,48,51,56,56,3312,3570,0.0370944,0.039984,1756.8,3556.0,9.115208999999998,80.80488000000001
2448,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,135.0,35.0,18.2,132.98758199999997,72.14070321361058,54.02873511230899,30.76153333532559,88.65838799999999,7.051638,28863.653099999996,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3423.5,7.051638,88.65838799999999
2424,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,145.0,25.0,18.2,132.98758199999997,72.14070321361058,50.931975694307454,30.96337956590692,88.65838799999999,7.051638,28863.653099999996,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3396.5,7.051638,88.65838799999999
2732,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,145.0,30.0,18.2,132.98758199999997,72.14070321361058,50.931975694307454,31.072992310029193,88.65838799999999,7.051638,28863.653099999996,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3382.0,7.051638,88.65838799999999
2439,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,140.0,30.0,18.2,132.98758199999997,72.14070321361058,52.42986452484283,30.86209166215396,88.65838799999999,7.051638,28863.653099999996,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3410.0,7.051638,88.65838799999999
2741,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,140.0,35.0,18.2,132.98758199999997,72.14070321361058,52.42986452484283,30.967145087687797,88.65838799999999,7.051638,28863.653099999996,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3396.0,7.051638,88.65838799999999
2717,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,150.0,25.0,18.2,132.98758199999997,72.14070321361058,49.525527851349125,31.17964265057166,88.65838799999999,7.051638,28863.653099999996,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3368.0,7.051638,88.65838799999999
4523,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,120.0,30.0,18.2,136.05181199999998,66.68001512287333,52.11468224429697,32.36030462881997,90.701208,6.5178645,28867.273275,37,37,65,68,22,22,2405,2516,0.026935999999999998,0.028179199999999998,906.72,3294.0,6.5178645,90.701208
4514,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,125.0,25.0,18.2,136.05181199999998,66.68001512287333,50.38672514966765,32.51119926060202,90.701208,6.5178645,28867.273275,37,37,65,68,23,23,2405,2516,0.026935999999999998,0.028179199999999998,944.5,3275.5,6.5178645,90.701208
3332,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,120.0,25.0,18.2,135.84753,67.113618147448,54.177436929146516,31.74804594268576,90.56502,6.5602485,28873.491075,39,39,62,65,22,22,2418,2535,0.027081599999999994,0.028391999999999997,870.72,3366.0,6.5602485,90.56502
777,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,255.0,25.0,18.2,125.29296,86.09730056710774,40.90261062633887,29.101365224042382,83.52864,8.415873,28877.23935,60,61,51,54,48,48,3060,3294,0.034272,0.036892799999999996,1569.78,3449.5,8.415873,83.52864
1492,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,230.0,25.0,18.2,127.67625000000001,81.99162192816632,41.66477278200858,29.91285640308501,85.1175,8.0145495,28893.197025,55,56,53,56,43,43,2915,3136,0.032647999999999996,0.03512319999999999,1461.88,3400.0,8.0145495,85.1175
1204,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,225.0,25.0,18.2,127.67625000000001,81.99162192816632,42.428086963736206,29.66087668013394,85.1175,8.0145495,28893.197025,55,56,53,56,42,42,2915,3136,0.032647999999999996,0.03512319999999999,1430.1,3435.0,8.0145495,85.1175
1028,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,200.0,30.0,18.2,128.62105425,80.48756143667296,45.46360105600749,29.380070374551483,85.74736949999999,7.86753,28910.995874999997,53,54,54,57,37,37,2862,3078,0.0320544,0.03447359999999999,1291.2,3500.5,7.86753,85.74736949999999
1004,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,205.0,25.0,18.2,128.62105425,80.48756143667296,44.545713475914816,29.460036371292823,85.74736949999999,7.86753,28910.995874999997,53,54,54,57,38,38,2862,3078,0.0320544,0.03447359999999999,1323.48,3489.0,7.86753,85.74736949999999
2095,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,150.0,30.0,18.2,132.193152,74.17321739130435,51.285047824934686,30.561746559490018,88.128768,7.250312999999999,28919.98935,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3430.0,7.250312999999999,88.128768
2697,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,160.0,30.0,18.2,132.193152,74.17321739130435,48.622696391380195,30.995309948595683,88.128768,7.250312999999999,28919.98935,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3372.0,7.250312999999999,88.128768
2105,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,145.0,35.0,18.2,132.193152,74.17321739130435,52.74146329426378,30.466399479544254,88.128768,7.250312999999999,28919.98935,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3443.0,7.250312999999999,88.128768
2680,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,165.0,25.0,18.2,132.193152,74.17321739130435,47.40240831639877,31.10201035589248,88.128768,7.250312999999999,28919.98935,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3358.0,7.250312999999999,88.128768
2078,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,155.0,25.0,18.2,132.193152,74.17321739130435,49.914665163884,30.657755799639894,88.128768,7.250312999999999,28919.98935,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3417.0,7.250312999999999,88.128768
4099,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,145.0,25.0,18.2,134.281368,70.55534215500944,48.29167785357521,32.132988521291104,89.52091199999998,6.896671499999999,28932.065924999995,41,41,62,65,27,27,2542,2665,0.0284704,0.029848,1052.12,3279.0,6.896671499999999,89.52091199999998
4111,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,140.0,30.0,18.2,134.281368,70.55534215500944,49.711916591197294,31.99603029774513,89.52091199999998,6.896671499999999,28932.065924999995,41,41,62,65,26,26,2542,2665,0.0284704,0.029848,1015.84,3296.0,6.896671499999999,89.52091199999998
3531,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,140.0,25.0,18.2,134.9225865,69.44423440453684,49.63003239677919,31.83523920209626,89.948391,6.7880625,28935.757125,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3332.0,6.7880625,89.948391
3544,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,135.0,30.0,18.2,134.9225865,69.44423440453684,51.14352093567488,31.71343156741288,89.948391,6.7880625,28935.757125,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3347.5,6.7880625,89.948391
3551,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,130.0,35.0,18.2,134.9225865,69.44423440453684,52.762954617141794,31.59264947761436,89.948391,6.7880625,28935.757125,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3363.0,6.7880625,89.948391
1087,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,185.0,30.0,18.2,129.730419,78.87510018903592,47.08225712610606,29.471055213806444,86.486946,7.709914499999999,28946.155274999997,51,52,55,58,34,34,2805,3016,0.031416,0.033779199999999995,1212.86,3517.5,7.709914499999999,86.486946
1065,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,190.0,25.0,18.2,129.730419,78.87510018903592,46.05646996404846,29.550880019383094,86.486946,7.709914499999999,28946.155274999997,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3506.0,7.709914499999999,86.486946
148,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,285.0,25.0,18.2,122.97776400000001,91.02953497164461,40.14973525899256,28.158435873839064,81.98517600000001,8.897991,28949.38545,66,67,49,52,53,53,3234,3484,0.0362208,0.039020799999999994,1697.46,3523.5,8.897991,81.98517600000001
3566,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,120.0,30.0,18.2,135.36236025,68.83448015122872,55.32235289538069,31.759611162971833,90.2415735,6.72846,28952.430375,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3352.5,6.72846,90.2415735
3555,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,125.0,25.0,18.2,135.36236025,68.83448015122872,53.488039645056276,31.88141346532744,90.2415735,6.72846,28952.430375,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3337.0,6.72846,90.2415735
442,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,270.0,25.0,18.2,124.33964399999999,88.64471833648392,40.51182284393206,28.654437677831826,82.893096,8.664878999999999,28954.909050000002,63,64,50,53,50,50,3150,3392,0.03527999999999999,0.037990399999999994,1635.12,3488.0,8.664878999999999,82.893096
4270,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,135.0,30.0,18.2,135.84753,68.17052551984877,49.233599225191924,32.187048109573304,90.56502,6.6635595,28971.636525,39,39,63,66,25,25,2457,2574,0.0275184,0.028828799999999998,993.06,3310.5,6.6635595,90.56502
4259,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,140.0,25.0,18.2,135.84753,68.17052551984877,47.776630936879684,32.32827164871967,90.56502,6.6635595,28971.636525,39,39,63,66,26,26,2457,2574,0.0275184,0.028828799999999998,1029.84,3293.0,6.6635595,90.56502
4624,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,120.0,25.0,18.2,137.141316,65.85345935727787,51.0233692541796,32.639698330954026,91.427544,6.43707,28972.1025,36,36,66,69,22,22,2376,2484,0.026611199999999995,0.0278208,918.72,3286.0,6.43707,91.427544
623,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,235.0,25.0,18.2,126.58674599999998,84.83714177693761,42.656126111905174,28.91046287920252,84.39116399999999,8.2926945,28975.850775,58,59,52,55,44,44,3016,3245,0.033779199999999995,0.036343999999999994,1470.16,3513.0,8.2926945,84.39116399999999
1832,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,125.0,25.0,18.2,134.13099375,71.66644990548204,56.59087238907931,30.484214588848637,89.42066249999999,7.0052805,29010.182099999998,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3491.0,7.0052805,89.42066249999999
1846,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,120.0,30.0,18.2,134.13099375,71.66644990548204,58.531593861759035,30.39434806914643,89.42066249999999,7.0052805,29010.182099999998,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3503.5,7.0052805,89.42066249999999
3516,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,150.0,30.0,18.2,134.13099375,71.66644990548204,48.67911563666025,31.629923743924746,89.42066249999999,7.0052805,29010.182099999998,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3338.5,7.0052805,89.42066249999999
3502,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,155.0,25.0,18.2,134.13099375,71.66644990548204,47.37836583037216,31.75173953620366,89.42066249999999,7.0052805,29010.182099999998,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3323.0,7.0052805,89.42066249999999
1879,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,220.0,25.0,18.2,129.24241199999997,80.48756143667296,42.02168608962334,30.289223377410295,86.16160799999999,7.86753,29014.5555,53,54,54,57,41,41,2862,3078,0.0320544,0.03447359999999999,1420.32,3390.0,7.86753,86.16160799999999
1271,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,210.0,25.0,18.2,129.24241199999997,80.48756143667296,43.667815939405436,29.796389853961532,86.16160799999999,7.86753,29014.5555,53,54,54,57,39,39,2862,3078,0.0320544,0.03447359999999999,1355.76,3458.0,7.86753,86.16160799999999
3484,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,165.0,30.0,18.2,132.98758199999997,73.78026465028354,46.63375435125294,31.508420397589763,88.65838799999999,7.211902499999999,29015.904375,45,45,59,62,31,31,2655,2790,0.029736,0.031247999999999995,1147.74,3325.5,7.211902499999999,88.65838799999999
3468,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,170.0,25.0,18.2,132.98758199999997,73.78026465028354,45.497895569261225,31.63024464530136,88.65838799999999,7.211902499999999,29015.904375,45,45,59,62,32,32,2655,2790,0.029736,0.031247999999999995,1182.52,3310.0,7.211902499999999,88.65838799999999
2591,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,200.0,25.0,18.2,131.557608,76.35478260869564,42.44341098899583,30.9328017643531,87.70507199999999,7.4635575,29016.647624999998,49,49,56,59,37,37,2744,2891,0.030732799999999994,0.0323792,1331.2,3364.0,7.4635575,87.70507199999999
1407,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,175.0,30.0,18.2,131.557608,76.35478260869564,47.39271916813727,29.908343451114664,87.70507199999999,7.4635575,29016.647624999998,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1164.8,3504.0,7.4635575,87.70507199999999
1387,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,180.0,25.0,18.2,131.557608,76.35478260869564,46.30266266863933,29.993212577524655,87.70507199999999,7.4635575,29016.647624999998,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3492.0,7.4635575,87.70507199999999
3206,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,180.0,25.0,18.2,132.7833,74.17321739130435,44.11507842355537,31.43330691468064,88.5222,7.250312999999999,29018.34735,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1234.08,3330.0,7.250312999999999,88.5222
3957,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,130.0,35.0,18.2,135.76241249999998,68.83448015122872,51.782992322421755,31.876396163985355,90.508275,6.72846,29019.10575,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3347.5,6.72846,90.508275
3939,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,140.0,25.0,18.2,135.76241249999998,68.83448015122872,48.708257625303894,32.13831714715641,90.508275,6.72846,29019.10575,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3314.5,6.72846,90.508275
3951,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,135.0,30.0,18.2,135.76241249999998,68.83448015122872,50.19363625806618,32.00676438408811,90.508275,6.72846,29019.10575,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3331.0,6.72846,90.508275
4289,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,120.0,30.0,18.2,136.54265625,67.45237051039697,53.194977904304395,32.26668423974731,91.0284375,6.593360999999999,29020.802324999997,38,38,64,67,22,22,2432,2546,0.0272384,0.028515199999999997,894.72,3317.5,6.593360999999999,91.0284375
4279,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,125.0,25.0,18.2,136.54265625,67.45237051039697,51.43120164183948,32.40795702128854,91.0284375,6.593360999999999,29020.802324999997,38,38,64,67,23,23,2432,2546,0.0272384,0.028515199999999997,932.0,3300.0,6.593360999999999,91.0284375
349,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,250.0,25.0,18.2,125.48021849999998,87.52006049149338,42.14385887287804,28.421184239330493,83.65347899999999,8.554945499999999,29040.567974999998,61,62,51,54,47,47,3111,3348,0.0348432,0.0374976,1539.0,3555.0,8.554945499999999,83.65347899999999
1798,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,140.0,25.0,18.2,134.0600625,72.14070321361058,52.42986452484283,30.478109847820285,89.373375,7.051638,29042.39985,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3490.0,7.051638,89.373375
1827,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,125.0,40.0,18.2,134.0600625,72.14070321361058,57.57485093929648,30.210232811966396,89.373375,7.051638,29042.39985,44,44,59,62,23,23,2596,2728,0.0290752,0.030553599999999997,869.5,3527.5,7.051638,89.373375
1823,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,130.0,35.0,18.2,134.0600625,72.14070321361058,55.73952763904908,30.29894526807272,89.373375,7.051638,29042.39985,44,44,59,62,24,24,2596,2728,0.0290752,0.030553599999999997,904.28,3515.0,7.051638,89.373375
3245,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,165.0,25.0,18.2,134.0600625,72.14070321361058,45.776096403549,31.565351933561853,89.373375,7.051638,29042.39985,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3345.0,7.051638,89.373375
3261,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,160.0,30.0,18.2,134.0600625,72.14070321361058,46.95451806068507,31.448909411280706,89.373375,7.051638,29042.39985,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3360.0,7.051638,89.373375
1814,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,135.0,30.0,18.2,134.0600625,72.14070321361058,54.02873511230899,30.38823566403736,89.373375,7.051638,29042.39985,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3502.5,7.051638,89.373375
3327,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,125.0,35.0,18.2,135.5921775,69.44423440453684,54.50026894506044,31.49024607646531,90.394785,6.7880625,29047.355625,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3393.0,6.7880625,90.394785
3321,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,130.0,30.0,18.2,135.5921775,69.44423440453684,52.762954617141794,31.605703057132196,90.394785,6.7880625,29047.355625,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3378.0,6.7880625,90.394785
3308,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,135.0,25.0,18.2,135.5921775,69.44423440453684,51.14352093567488,31.722100014782757,90.394785,6.7880625,29047.355625,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3363.0,6.7880625,90.394785
