,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
2487,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,120.0,25.0,18.2,135.5921775,69.44423440453684,56.36929548137711,31.10456746673477,90.394785,6.7880625,29047.355625,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3444.0,6.7880625,90.394785
3780,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,120.0,25.0,18.2,137.277504,66.42256332703212,53.11234234873102,32.134273418527066,91.51833599999999,6.492698999999999,29047.648049999996,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3352.0,6.492698999999999,91.51833599999999
1559,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,215.0,25.0,18.2,129.44953125,80.48756143667296,42.827274853273295,30.073077701195956,86.2996875,7.86753,29049.075375,53,54,54,57,40,40,2862,3078,0.0320544,0.03447359999999999,1388.04,3425.0,7.86753,86.2996875
3972,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,120.0,30.0,18.2,136.32418799999996,68.17052551984877,54.264220600437255,32.06841672901447,90.88279199999998,6.6635595,29051.079524999997,39,39,63,66,22,22,2457,2574,0.0275184,0.028828799999999998,882.72,3337.0,6.6635595,90.88279199999998
3961,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,125.0,25.0,18.2,136.32418799999996,68.17052551984877,52.46499165126109,32.19998482734422,90.88279199999998,6.6635595,29051.079524999997,39,39,63,66,23,23,2457,2574,0.0275184,0.028828799999999998,919.5,3320.5,6.6635595,90.88279199999998
538,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,255.0,25.0,18.2,126.39948749999999,86.09730056710774,40.90261062633887,28.82093099812229,84.266325,8.415873,29061.6606,60,61,51,54,48,48,3060,3294,0.034272,0.036892799999999996,1569.78,3521.0,8.415873,84.266325
3912,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,155.0,25.0,18.2,134.82612,71.13799621928166,46.54540158738576,32.034984148275214,89.88408,6.953625,29076.96375,42,42,61,64,29,29,2562,2688,0.0286944,0.030105599999999996,1109.18,3304.5,6.953625,89.88408
3926,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,150.0,30.0,18.2,134.82612,71.13799621928166,47.82328276874938,31.903459339780596,89.88408,6.953625,29076.96375,42,42,61,64,28,28,2562,2688,0.0286944,0.030105599999999996,1073.4,3321.0,6.953625,89.88408
1354,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,190.0,30.0,18.2,130.53619799999996,78.87510018903592,46.05646996404846,29.821898337622436,87.02413199999998,7.709914499999999,29080.451774999994,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3489.0,7.709914499999999,87.02413199999998
1332,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,195.0,25.0,18.2,130.53619799999996,78.87510018903592,45.07881939586687,29.906887127113333,87.02413199999998,7.709914499999999,29080.451774999994,51,52,55,58,36,36,2805,3016,0.031416,0.033779199999999995,1278.42,3477.0,7.709914499999999,87.02413199999998
2246,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,210.0,25.0,18.2,130.53619799999996,78.87510018903592,42.40216044115509,30.629042409070827,87.02413199999998,7.709914499999999,29080.451774999994,51,52,55,58,39,39,2805,3016,0.031416,0.033779199999999995,1376.76,3378.0,7.709914499999999,87.02413199999998
255,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,270.0,25.0,18.2,125.122725,88.64471833648392,40.51182284393206,28.324672584875355,83.41515,8.664878999999999,29085.422549999996,63,64,50,53,50,50,3150,3392,0.03527999999999999,0.037990399999999994,1635.12,3559.5,8.664878999999999,83.41515
3045,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,135.0,35.0,18.2,135.51557175,69.99978827977316,52.0831612610253,31.300396598009506,90.34371449999999,6.842366999999999,29086.177274999995,42,42,60,63,25,25,2520,2646,0.028224,0.029635199999999997,952.56,3416.0,6.842366999999999,90.34371449999999
3023,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,145.0,25.0,18.2,135.51557175,69.99978827977316,49.09791609807446,31.521599153108692,90.34371449999999,6.842366999999999,29086.177274999995,42,42,60,63,27,27,2520,2646,0.028224,0.029635199999999997,1023.12,3387.0,6.842366999999999,90.34371449999999
2472,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,130.0,30.0,18.2,135.51557175,69.99978827977316,53.73234817737903,30.9971521363212,90.34371449999999,6.842366999999999,29086.177274999995,42,42,60,63,24,24,2520,2646,0.028224,0.029635199999999997,917.28,3456.5,6.842366999999999,90.34371449999999
2483,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,120.0,40.0,18.2,135.51557175,69.99978827977316,57.40494696130776,30.79856850936528,90.34371449999999,6.842366999999999,29086.177274999995,42,42,60,63,22,22,2520,2646,0.028224,0.029635199999999997,846.72,3483.5,6.842366999999999,90.34371449999999
2458,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,135.0,25.0,18.2,135.51557175,69.99978827977316,52.0831612610253,31.09750982256803,90.34371449999999,6.842366999999999,29086.177274999995,42,42,60,63,25,25,2520,2646,0.028224,0.029635199999999997,952.56,3443.0,6.842366999999999,90.34371449999999
3037,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,140.0,30.0,18.2,135.51557175,69.99978827977316,50.541865976776855,31.41056741955348,90.34371449999999,6.842366999999999,29086.177274999995,42,42,60,63,26,26,2520,2646,0.028224,0.029635199999999997,987.84,3401.5,6.842366999999999,90.34371449999999
2480,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,125.0,35.0,18.2,135.51557175,69.99978827977316,55.50158151616073,30.897507636386162,90.34371449999999,6.842366999999999,29086.177274999995,42,42,60,63,23,23,2520,2646,0.028224,0.029635199999999997,882.0,3470.0,6.842366999999999,90.34371449999999
862,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,240.0,25.0,18.2,127.25066249999998,84.83714177693761,41.920743854724634,29.26636645482269,84.83377499999999,8.2926945,29086.503525,58,59,52,55,45,45,3016,3245,0.033779199999999995,0.036343999999999994,1501.44,3479.5,8.2926945,84.83377499999999
28,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,305.0,25.0,18.2,122.5692,93.25175047258978,39.27164022034761,27.650786925515057,81.7128,9.115208999999998,29087.648549999998,69,70,48,51,57,57,3312,3570,0.0370944,0.039984,1786.08,3590.0,9.115208999999998,81.7128
1738,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,165.0,30.0,18.2,133.067025,74.5119697542533,48.16214768235573,30.30226658306121,88.71135,7.283425499999999,29097.091725,47,47,57,60,31,31,2679,2820,0.030004799999999998,0.031584,1114.74,3488.5,7.283425499999999,88.71135
1719,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,170.0,25.0,18.2,133.067025,74.5119697542533,46.989061809995206,30.392247352705464,88.71135,7.283425499999999,29097.091725,47,47,57,60,32,32,2679,2820,0.030004799999999998,0.031584,1148.52,3476.0,7.283425499999999,88.71135
2640,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,185.0,25.0,18.2,133.067025,74.5119697542533,43.81912845075164,31.080733044059595,88.71135,7.283425499999999,29097.091725,47,47,57,60,34,34,2679,2820,0.030004799999999998,0.031584,1249.86,3383.0,7.283425499999999,88.71135
699,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,220.0,25.0,18.2,128.084814,83.46858223062381,43.86513960384213,29.02906224562643,85.389876,8.15892,29098.443,56,57,53,56,41,41,2968,3192,0.033241599999999996,0.0357504,1398.32,3537.0,8.15892,85.389876
3052,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,130.0,25.0,18.2,135.92697299999998,69.44423440453684,52.762954617141794,31.5621406043575,90.61798199999998,6.7880625,29103.154874999997,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3392.0,6.7880625,90.61798199999998
2793,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,120.0,30.0,18.2,135.92697299999998,69.44423440453684,56.36929548137711,31.250460067411318,90.61798199999998,6.7880625,29103.154874999997,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3433.0,6.7880625,90.61798199999998
3065,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,125.0,30.0,18.2,135.92697299999998,69.44423440453684,54.50026894506044,31.45112930813949,90.61798199999998,6.7880625,29103.154874999997,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3406.5,6.7880625,90.61798199999998
3071,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,120.0,35.0,18.2,135.92697299999998,69.44423440453684,56.36929548137711,31.340977506957056,90.61798199999998,6.7880625,29103.154874999997,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3421.0,6.7880625,90.61798199999998
2780,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,125.0,25.0,18.2,135.92697299999998,69.44423440453684,54.50026894506044,31.35612013944971,90.61798199999998,6.7880625,29103.154874999997,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3419.0,6.7880625,90.61798199999998
938,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,225.0,25.0,18.2,128.947338,81.99162192816632,42.428086963736206,29.406928392816468,85.96489199999999,8.0145495,29105.045025,55,56,53,56,42,42,2915,3136,0.032647999999999996,0.03512319999999999,1430.1,3505.5,8.0145495,85.96489199999999
1672,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,185.0,25.0,18.2,132.14491875000002,76.35478260869564,45.26653038453847,30.311849957575827,88.0966125,7.4635575,29114.532750000002,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3463.0,7.4635575,88.0966125
1692,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,180.0,30.0,18.2,132.14491875000002,76.35478260869564,46.30266266863933,30.221771431140233,88.0966125,7.4635575,29114.532750000002,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3475.5,7.4635575,88.0966125
2300,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,195.0,25.0,18.2,132.14491875000002,76.35478260869564,43.34035520889852,30.782517752634593,88.0966125,7.4635575,29114.532750000002,49,49,56,59,36,36,2744,2891,0.030732799999999994,0.0323792,1297.92,3399.0,7.4635575,88.0966125
2765,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,135.0,30.0,18.2,135.688644,69.99978827977316,52.0831612610253,31.22773631731447,90.459096,6.842366999999999,29115.02265,42,42,60,63,25,25,2520,2646,0.028224,0.029635199999999997,952.56,3430.0,6.842366999999999,90.459096
2773,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,130.0,35.0,18.2,135.688644,69.99978827977316,53.73234817737903,31.122845069147203,90.459096,6.842366999999999,29115.02265,42,42,60,63,24,24,2520,2646,0.028224,0.029635199999999997,917.28,3444.0,6.842366999999999,90.459096
2751,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,140.0,25.0,18.2,135.688644,69.99978827977316,50.541865976776855,31.33341225106678,90.459096,6.842366999999999,29115.02265,42,42,60,63,26,26,2520,2646,0.028224,0.029635199999999997,987.84,3416.0,6.842366999999999,90.459096
1436,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,165.0,25.0,18.2,132.30664199999995,76.09733081285444,49.00701792120579,30.05601513644474,88.20442799999998,7.4383919999999994,29117.579399999995,48,48,57,60,31,31,2736,2880,0.030643199999999995,0.032256,1114.74,3503.0,7.4383919999999994,88.20442799999998
2909,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,190.0,25.0,18.2,132.30664199999995,76.09733081285444,43.61637217953965,31.200831856627943,88.20442799999998,7.4383919999999994,29117.579399999995,48,48,57,60,35,35,2736,2880,0.030643199999999995,0.032256,1283.64,3348.0,7.4383919999999994,88.20442799999998
1455,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,160.0,30.0,18.2,132.30664199999995,76.09733081285444,50.26861372790998,29.971234531863896,88.20442799999998,7.4383919999999994,29117.579399999995,48,48,57,60,30,30,2736,2880,0.030643199999999995,0.032256,1080.96,3515.0,7.4383919999999994,88.20442799999998
1129,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,245.0,25.0,18.2,127.47196799999998,84.83714177693761,41.21281506475425,29.557717392385094,84.98131199999999,8.2926945,29123.387774999996,58,59,52,55,46,46,3016,3245,0.033779199999999995,0.036343999999999994,1532.72,3444.0,8.2926945,84.98131199999999
778,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,260.0,25.0,18.2,126.85912199999999,86.09730056710774,40.25179308583127,29.153905435111316,84.57274799999999,8.415873,29138.266349999998,60,61,51,54,49,49,3060,3294,0.034272,0.036892799999999996,1600.56,3485.0,8.415873,84.57274799999999
4396,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,135.0,25.0,18.2,137.277504,67.45237051039697,48.263481792501025,32.5031493469601,91.51833599999999,6.593360999999999,29143.27695,38,38,64,67,25,25,2432,2546,0.0272384,0.028515199999999997,1006.56,3306.0,6.593360999999999,91.51833599999999
4406,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,130.0,30.0,18.2,137.277504,67.45237051039697,49.79172049350767,32.35769658525182,91.51833599999999,6.593360999999999,29143.27695,38,38,64,67,24,24,2432,2546,0.0272384,0.028515199999999997,969.28,3324.0,6.593360999999999,91.51833599999999
2388,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,165.0,25.0,18.2,134.44309125,72.56075614366728,46.5496022366225,30.998234796830527,89.6287275,7.092697499999999,29145.244499999997,45,45,58,61,31,31,2610,2745,0.029231999999999998,0.030743999999999997,1131.24,3429.0,7.092697499999999,89.6287275
2405,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,160.0,30.0,18.2,134.44309125,72.56075614366728,47.74793638296645,30.89779051822588,89.6287275,7.092697499999999,29145.244499999997,45,45,58,61,30,30,2610,2745,0.029231999999999998,0.030743999999999997,1096.96,3442.5,7.092697499999999,89.6287275
3746,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,145.0,30.0,18.2,136.188,69.44423440453684,48.212133039991436,31.892037408367095,90.792,6.7880625,29146.659375,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3356.0,6.7880625,90.792
3733,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,150.0,25.0,18.2,136.188,69.44423440453684,46.88079158711914,32.01817807721539,90.792,6.7880625,29146.659375,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3340.0,6.7880625,90.792
1992,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,190.0,25.0,18.2,132.340689,76.35478260869564,44.280302693394,30.575192670837335,88.227126,7.4635575,29147.161125000002,49,49,56,59,35,35,2744,2891,0.030732799999999994,0.0323792,1264.64,3432.0,7.4635575,88.227126
2012,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,185.0,30.0,18.2,132.340689,76.35478260869564,45.26653038453847,30.479859037949502,88.227126,7.4635575,29147.161125000002,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3445.0,7.4635575,88.227126
1619,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,200.0,25.0,18.2,130.93908749999997,78.87510018903592,44.14589703511847,30.20573085099425,87.29272499999999,7.709914499999999,29147.600024999996,51,52,55,58,37,37,2805,3016,0.031416,0.033779199999999995,1311.2,3446.0,7.709914499999999,87.29272499999999
1939,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,205.0,25.0,18.2,130.93908749999997,78.87510018903592,43.25461324634277,30.446767423527863,87.29272499999999,7.709914499999999,29147.600024999996,51,52,55,58,38,38,2805,3016,0.031416,0.033779199999999995,1343.98,3413.0,7.709914499999999,87.29272499999999
3279,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,150.0,25.0,18.2,134.996355,71.66644990548204,48.67911563666025,31.6613616363966,89.99757,7.0052805,29154.408975,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3356.0,7.0052805,89.99757
3293,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,145.0,30.0,18.2,134.996355,71.66644990548204,50.06152669121371,31.544946211004532,89.99757,7.0052805,29154.408975,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3371.0,7.0052805,89.99757
2170,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,120.0,35.0,18.2,134.996355,71.66644990548204,58.531593861759035,30.624838339482412,89.99757,7.0052805,29154.408975,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3494.0,7.0052805,89.99757
2148,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,130.0,25.0,18.2,134.996355,71.66644990548204,54.78691554016775,30.814362935225024,89.99757,7.0052805,29154.408975,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3468.0,7.0052805,89.99757
2162,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,125.0,30.0,18.2,134.996355,71.66644990548204,56.59087238907931,30.719277530672812,89.99757,7.0052805,29154.408975,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3481.0,7.0052805,89.99757
2347,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,180.0,25.0,18.2,133.4472165,74.5119697542533,44.82213029920994,30.905261515020147,88.964811,7.283425499999999,29160.456975,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1216.08,3416.0,7.283425499999999,88.964811
2365,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,175.0,30.0,18.2,133.4472165,74.5119697542533,45.87733213076875,30.804738763352525,88.964811,7.283425499999999,29160.456975,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1182.3,3429.5,7.283425499999999,88.964811
2057,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,170.0,30.0,18.2,133.4472165,74.5119697542533,46.989061809995206,30.580270261673775,88.964811,7.283425499999999,29160.456975,47,47,57,60,32,32,2679,2820,0.030004799999999998,0.031584,1148.52,3460.0,7.283425499999999,88.964811
2039,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,175.0,25.0,18.2,133.4472165,74.5119697542533,45.87733213076875,30.675501871336852,88.964811,7.283425499999999,29160.456975,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1182.3,3447.0,7.283425499999999,88.964811
2131,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,140.0,30.0,18.2,134.7750495,72.14070321361058,52.42986452484283,30.69953021283078,89.850033,7.051638,29161.56435,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3478.0,7.051638,89.850033
3005,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,155.0,30.0,18.2,134.7750495,72.14070321361058,48.202161148474126,31.337226704519516,89.850033,7.051638,29161.56435,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3392.5,7.051638,89.850033
2140,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,135.0,35.0,18.2,134.7750495,72.14070321361058,54.02873511230899,30.60507059938237,89.850033,7.051638,29161.56435,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3491.0,7.051638,89.850033
2116,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,145.0,25.0,18.2,134.7750495,72.14070321361058,50.931975694307454,30.794636738814262,89.850033,7.051638,29161.56435,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3465.0,7.051638,89.850033
2990,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,160.0,25.0,18.2,134.7750495,72.14070321361058,46.95451806068507,31.44829421050637,89.850033,7.051638,29161.56435,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3378.0,7.051638,89.850033
3716,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,160.0,30.0,18.2,135.09849599999998,71.66644990548204,46.15204549056565,31.775024970275933,90.06566399999998,7.0052805,29171.432474999998,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3344.0,7.0052805,90.06566399999998
3701,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,165.0,25.0,18.2,135.09849599999998,71.66644990548204,44.99376355788941,31.90115580325719,90.06566399999998,7.0052805,29171.432474999998,43,43,60,63,31,31,2580,2709,0.028895999999999998,0.030340799999999998,1164.24,3328.0,7.0052805,90.06566399999998
1777,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,150.0,30.0,18.2,133.70540625,74.17321739130435,51.285047824934686,30.35761731022113,89.1369375,7.250312999999999,29172.031725,46,46,58,61,28,28,2668,2806,0.029881599999999998,0.0314272,1028.4,3497.5,7.250312999999999,89.1369375
2970,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,170.0,30.0,18.2,133.70540625,74.17321739130435,46.2478274227356,31.230535925201348,89.1369375,7.250312999999999,29172.031725,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3379.5,7.250312999999999,89.1369375
1760,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,155.0,25.0,18.2,133.70540625,74.17321739130435,49.914665163884,30.447529713530496,89.1369375,7.250312999999999,29172.031725,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3485.0,7.250312999999999,89.1369375
1787,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,145.0,35.0,18.2,133.70540625,74.17321739130435,52.74146329426378,30.268289775208203,89.1369375,7.250312999999999,29172.031725,46,46,58,61,27,27,2668,2806,0.029881599999999998,0.0314272,994.12,3510.0,7.250312999999999,89.1369375
2953,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,175.0,25.0,18.2,133.70540625,74.17321739130435,45.15363485184536,31.34165275679747,89.1369375,7.250312999999999,29172.031725,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1199.8,3365.0,7.250312999999999,89.1369375
4413,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,120.0,25.0,18.2,137.89034999999998,66.68001512287333,52.11468224429697,32.57413430277901,91.92689999999999,6.5178645,29173.696275,37,37,65,68,22,22,2405,2516,0.026935999999999998,0.028179199999999998,906.72,3312.0,6.5178645,91.92689999999999
1205,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,230.0,25.0,18.2,129.3786,81.99162192816632,41.66477278200858,29.722959481526864,86.2524,8.0145495,29176.922025,55,56,53,56,43,43,2915,3136,0.032647999999999996,0.03512319999999999,1461.88,3472.0,8.0145495,86.2524
1493,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,235.0,25.0,18.2,129.3786,81.99162192816632,40.93116972868386,29.976352812921064,86.2524,8.0145495,29176.922025,55,56,53,56,44,44,2915,3136,0.032647999999999996,0.03512319999999999,1493.66,3436.5,8.0145495,86.2524
149,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,290.0,25.0,18.2,124.40773799999997,91.02953497164461,39.57708412683301,28.200730060205395,82.93849199999998,8.897991,29187.714449999996,66,67,49,52,54,54,3234,3484,0.0362208,0.039020799999999994,1727.24,3558.0,8.897991,82.93849199999998
443,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,275.0,25.0,18.2,125.83771199999998,88.64471833648392,39.90243960639196,28.70161947470529,83.89180799999998,8.664878999999999,29204.587049999995,63,64,50,53,51,51,3150,3392,0.03527999999999999,0.037990399999999994,1665.4,3523.0,8.664878999999999,83.89180799999998
1005,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,210.0,25.0,18.2,130.3829865,80.48756143667296,43.667815939405436,29.524138703635,86.92199099999999,7.86753,29204.65125,53,54,54,57,39,39,2862,3078,0.0320544,0.03447359999999999,1355.76,3527.5,7.86753,86.92199099999999
3776,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,125.0,35.0,18.2,136.914336,68.83448015122872,53.488039645056276,31.844477762582493,91.27622399999998,6.72846,29211.092999999997,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3380.0,6.72846,91.27622399999998
3758,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,135.0,25.0,18.2,136.914336,68.83448015122872,50.19363625806618,32.095677261205715,91.27622399999998,6.72846,29211.092999999997,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3348.0,6.72846,91.27622399999998
3770,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,130.0,30.0,18.2,136.914336,68.83448015122872,51.782992322421755,31.969532100824324,91.27622399999998,6.72846,29211.092999999997,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3364.0,6.72846,91.27622399999998
2718,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,155.0,25.0,18.2,135.132543,72.14070321361058,48.202161148474126,31.28025819395143,90.08836199999999,7.051638,29221.1466,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3409.0,7.051638,90.08836199999999
2449,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,140.0,35.0,18.2,135.132543,72.14070321361058,52.42986452484283,30.86209166215396,90.08836199999999,7.051638,29221.1466,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3465.0,7.051638,90.08836199999999
2733,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,150.0,30.0,18.2,135.132543,72.14070321361058,49.525527851349125,31.174545712457732,90.08836199999999,7.051638,29221.1466,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3423.0,7.051638,90.08836199999999
2440,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,145.0,30.0,18.2,135.132543,72.14070321361058,50.931975694307454,30.96176608069659,90.08836199999999,7.051638,29221.1466,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3451.5,7.051638,90.08836199999999
2425,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,150.0,25.0,18.2,135.132543,72.14070321361058,49.525527851349125,31.062154936857127,90.08836199999999,7.051638,29221.1466,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3438.0,7.051638,90.08836199999999
4134,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,130.0,30.0,18.2,137.4647625,68.17052551984877,50.792556203249795,32.21811853538213,91.643175,6.6635595,29241.175275,39,39,63,66,24,24,2457,2574,0.0275184,0.028828799999999998,956.28,3346.0,6.6635595,91.643175
4139,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,125.0,35.0,18.2,137.4647625,68.17052551984877,52.46499165126109,32.08353448028622,91.643175,6.6635595,29241.175275,39,39,63,66,23,23,2457,2574,0.0275184,0.028828799999999998,919.5,3363.0,6.6635595,91.643175
4123,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,135.0,25.0,18.2,137.4647625,68.17052551984877,49.233599225191924,32.35395699342668,91.643175,6.6635595,29241.175275,39,39,63,66,25,25,2457,2574,0.0275184,0.028828799999999998,993.06,3329.0,6.6635595,91.643175
624,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,240.0,25.0,18.2,128.20965299999997,84.83714177693761,41.920743854724634,28.964525138262967,85.47310199999998,8.2926945,29246.335274999998,58,59,52,55,45,45,3016,3245,0.033779199999999995,0.036343999999999994,1501.44,3550.0,8.2926945,85.47310199999998
1066,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,195.0,25.0,18.2,131.557608,78.87510018903592,45.07881939586687,29.618884434974483,87.70507199999999,7.709914499999999,29250.686774999995,51,52,55,58,36,36,2805,3016,0.031416,0.033779199999999995,1278.42,3545.5,7.709914499999999,87.70507199999999
1088,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,190.0,30.0,18.2,131.557608,78.87510018903592,46.05646996404846,29.53976466533979,87.70507199999999,7.709914499999999,29250.686774999995,51,52,55,58,35,35,2805,3016,0.031416,0.033779199999999995,1245.64,3557.0,7.709914499999999,87.70507199999999
4142,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,120.0,25.0,18.2,137.947095,67.45237051039697,53.194977904304395,32.40749821569395,91.96473,6.593360999999999,29254.87545,38,38,64,67,22,22,2432,2546,0.0272384,0.028515199999999997,894.72,3334.0,6.593360999999999,91.96473
2096,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,155.0,30.0,18.2,134.25867,74.17321739130435,49.914665163884,30.65330992655314,89.50578,7.250312999999999,29264.24235,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3471.0,7.250312999999999,89.50578
2681,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,170.0,25.0,18.2,134.25867,74.17321739130435,46.2478274227356,31.19624912039817,89.50578,7.250312999999999,29264.24235,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3398.0,7.250312999999999,89.50578
2698,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,165.0,30.0,18.2,134.25867,74.17321739130435,47.40240831639877,31.090480535355734,89.50578,7.250312999999999,29264.24235,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3412.0,7.250312999999999,89.50578
2079,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,160.0,25.0,18.2,134.25867,74.17321739130435,48.622696391380195,30.74846543378619,89.50578,7.250312999999999,29264.24235,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3458.0,7.250312999999999,89.50578
3333,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,125.0,25.0,18.2,138.23082,67.113618147448,52.38108545046517,31.87148103781927,92.15388,6.5602485,29270.706075000002,39,39,62,65,23,23,2418,2535,0.027081599999999994,0.028391999999999997,907.0,3409.0,6.5602485,92.15388
3344,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,120.0,30.0,18.2,138.23082,67.113618147448,54.177436929146516,31.756107669396293,92.15388,6.5602485,29270.706075000002,39,39,62,65,22,22,2418,2535,0.027081599999999994,0.028391999999999997,870.72,3424.0,6.5602485,92.15388
4528,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,120.0,35.0,18.2,138.57129,66.68001512287333,52.11468224429697,32.36030462881997,92.38086,6.5178645,29287.186275,37,37,65,68,22,22,2405,2516,0.026935999999999998,0.028179199999999998,906.72,3355.0,6.5178645,92.38086
4524,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,125.0,30.0,18.2,138.57129,66.68001512287333,50.38672514966765,32.508441835299855,92.38086,6.5178645,29287.186275,37,37,65,68,23,23,2405,2516,0.026935999999999998,0.028179199999999998,944.5,3336.5,6.5178645,92.38086
4515,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,130.0,25.0,18.2,138.57129,66.68001512287333,48.78053895584062,32.658086517074224,92.38086,6.5178645,29287.186275,37,37,65,68,24,24,2405,2516,0.026935999999999998,0.028179199999999998,982.28,3318.0,6.5178645,92.38086
3077,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,120.0,25.0,18.2,138.3953805,67.113618147448,54.177436929146516,31.691795642075174,92.26358699999999,6.5602485,29298.132824999997,39,39,62,65,22,22,2418,2535,0.027081599999999994,0.028391999999999997,870.72,3436.5,6.5602485,92.26358699999999
350,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,255.0,25.0,18.2,127.029357,87.52006049149338,41.460120222260045,28.46947319405619,84.686238,8.554945499999999,29298.757725,61,62,51,54,48,48,3111,3348,0.0348432,0.0374976,1569.78,3591.5,8.554945499999999,84.686238
1272,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,215.0,25.0,18.2,131.012856,80.48756143667296,42.827274853273295,29.862338265703805,87.341904,7.86753,29309.6295,53,54,54,57,40,40,2862,3078,0.0320544,0.03447359999999999,1388.04,3496.0,7.86753,87.341904
1880,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,225.0,25.0,18.2,131.012856,80.48756143667296,41.248850328229885,30.3581118382973,87.341904,7.86753,29309.6295,53,54,54,57,42,42,2862,3078,0.0320544,0.03447359999999999,1452.6,3427.0,7.86753,87.341904
29,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,310.0,25.0,18.2,123.93108000000001,93.25175047258978,38.74770178429297,27.687895250511612,82.62072,9.115208999999998,29314.62855,69,70,48,51,58,58,3312,3570,0.0370944,0.039984,1815.36,3624.0,9.115208999999998,82.62072
2178,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,120.0,25.0,18.2,137.20941000000002,69.44423440453684,56.36929548137711,30.91475061489025,91.47294000000001,6.7880625,29316.894375,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3511.0,6.7880625,91.47294000000001
3545,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,140.0,30.0,18.2,137.20941000000002,69.44423440453684,49.63003239677919,31.83116228259609,91.47294000000001,6.7880625,29316.894375,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3389.0,6.7880625,91.47294000000001
3532,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,145.0,25.0,18.2,137.20941000000002,69.44423440453684,48.212133039991436,31.951918695182233,91.47294000000001,6.7880625,29316.894375,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3373.5,6.7880625,91.47294000000001
4112,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,145.0,30.0,18.2,136.596564,70.55534215500944,48.29167785357521,32.12133163694183,91.06437600000001,6.896671499999999,29317.931925,41,41,62,65,27,27,2542,2665,0.0284704,0.029848,1052.12,3337.0,6.896671499999999,91.06437600000001
4100,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,150.0,25.0,18.2,136.596564,70.55534215500944,46.95813983106353,32.25712898837156,91.06437600000001,6.896671499999999,29317.931925,41,41,62,65,28,28,2542,2665,0.0284704,0.029848,1088.4,3320.0,6.896671499999999,91.06437600000001
539,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,260.0,25.0,18.2,127.95997499999999,86.09730056710774,40.25179308583127,28.870910884195563,85.30664999999999,8.415873,29321.74185,60,61,51,54,49,49,3060,3294,0.034272,0.036892799999999996,1600.56,3557.0,8.415873,85.30664999999999
256,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,275.0,25.0,18.2,126.61228125,88.64471833648392,39.90243960639196,28.369407492506088,84.4081875,8.664878999999999,29333.681924999997,63,64,50,53,51,51,3150,3392,0.03527999999999999,0.037990399999999994,1665.4,3595.0,8.664878999999999,84.4081875
2592,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,205.0,25.0,18.2,133.46424000000002,76.35478260869564,41.5864995499839,31.013543951446852,88.97616000000001,7.4635575,29334.419625000002,49,49,56,59,38,38,2744,2891,0.030732799999999994,0.0323792,1364.48,3402.0,7.4635575,88.97616000000001
1408,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,180.0,30.0,18.2,133.46424000000002,76.35478260869564,46.30266266863933,29.983486308067167,88.97616000000001,7.4635575,29334.419625000002,49,49,56,59,33,33,2744,2891,0.030732799999999994,0.0323792,1198.08,3544.0,7.4635575,88.97616000000001
1388,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,185.0,25.0,18.2,133.46424000000002,76.35478260869564,45.26653038453847,30.067605386950884,88.97616000000001,7.4635575,29334.419625000002,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3532.0,7.4635575,88.97616000000001
1560,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,220.0,25.0,18.2,131.2228125,80.48756143667296,42.02168608962334,30.140626139348214,87.481875,7.86753,29344.62225,53,54,54,57,41,41,2862,3078,0.0320544,0.03447359999999999,1420.32,3462.5,7.86753,87.481875
3567,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,125.0,30.0,18.2,137.7371385,68.83448015122872,53.488039645056276,31.88563197085124,91.82475899999999,6.72846,29348.226749999998,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3395.0,6.72846,91.82475899999999
3572,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,120.0,35.0,18.2,137.7371385,68.83448015122872,55.32235289538069,31.765886054609023,91.82475899999999,6.72846,29348.226749999998,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3410.5,6.72846,91.82475899999999
3556,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,130.0,25.0,18.2,137.7371385,68.83448015122872,51.782992322421755,32.00638034892347,91.82475899999999,6.72846,29348.226749999998,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3379.5,6.72846,91.82475899999999
863,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,245.0,25.0,18.2,128.88208125,84.83714177693761,41.21281506475425,29.322107979487125,85.9213875,8.2926945,29358.406649999997,58,59,52,55,46,46,3016,3245,0.033779199999999995,0.036343999999999994,1532.72,3516.0,8.2926945,85.9213875
3207,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,185.0,25.0,18.2,134.82612,74.17321739130435,43.12789854369837,31.527536197375724,89.88408,7.250312999999999,29358.81735,46,46,58,61,34,34,2668,2806,0.029881599999999998,0.0314272,1268.36,3369.0,7.250312999999999,89.88408
3469,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,175.0,25.0,18.2,135.09849599999998,73.78026465028354,44.42144588292307,31.731921649274486,90.06566399999998,7.211902499999999,29367.723374999998,45,45,59,62,33,33,2655,2790,0.029736,0.031247999999999995,1217.3,3349.5,7.211902499999999,90.06566399999998
4271,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,140.0,30.0,18.2,138.23082,68.17052551984877,47.776630936879684,32.318488119352196,92.15388,6.6635595,29368.851525000002,39,39,63,66,26,26,2457,2574,0.0275184,0.028828799999999998,1029.84,3352.0,6.6635595,92.15388
4260,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,145.0,25.0,18.2,138.23082,68.17052551984877,46.411682114495186,32.458524370727574,92.15388,6.6635595,29368.851525000002,39,39,63,66,27,27,2457,2574,0.0275184,0.028828799999999998,1066.62,3334.5,6.6635595,92.15388
3503,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,160.0,25.0,18.2,136.3298625,71.66644990548204,46.15204549056565,31.860673655349235,90.886575,7.0052805,29376.660225,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3363.5,7.0052805,90.886575
1847,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,125.0,30.0,18.2,136.3298625,71.66644990548204,56.59087238907931,30.49294253788855,90.886575,7.0052805,29376.660225,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3547.0,7.0052805,90.886575
1855,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,120.0,35.0,18.2,136.3298625,71.66644990548204,58.531593861759035,30.404464955618987,90.886575,7.0052805,29376.660225,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3559.5,7.0052805,90.886575
3517,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,155.0,30.0,18.2,136.3298625,71.66644990548204,47.37836583037216,31.739905591301493,90.886575,7.0052805,29376.660225,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3379.0,7.0052805,90.886575
1833,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,130.0,25.0,18.2,136.3298625,71.66644990548204,54.78691554016775,30.581991312879648,90.886575,7.0052805,29376.660225,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3534.5,7.0052805,90.886575
700,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,225.0,25.0,18.2,129.7701405,83.46858223062381,43.05840023379252,29.086325751671858,86.513427,8.15892,29379.33075,56,57,53,56,42,42,2968,3192,0.033241599999999996,0.0357504,1430.1,3575.0,8.15892,86.513427
1333,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,200.0,25.0,18.2,132.37473599999998,78.87510018903592,44.14589703511847,29.97693101558419,88.24982399999999,7.709914499999999,29386.874774999997,51,52,55,58,37,37,2805,3016,0.031416,0.033779199999999995,1311.2,3516.0,7.709914499999999,88.24982399999999
2247,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,215.0,25.0,18.2,132.37473599999998,78.87510018903592,41.58598135766225,30.703669944535438,88.24982399999999,7.709914499999999,29386.874774999997,51,52,55,58,40,40,2805,3016,0.031416,0.033779199999999995,1409.54,3415.5,7.709914499999999,88.24982399999999
939,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,230.0,25.0,18.2,130.6440135,81.99162192816632,41.66477278200858,29.466047213348,87.096009,8.0145495,29387.824275,55,56,53,56,43,43,2915,3136,0.032647999999999996,0.03512319999999999,1461.88,3543.0,8.0145495,87.096009
1130,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,250.0,25.0,18.2,129.106224,84.83714177693761,40.530785331781956,29.614910770862803,86.07081600000001,8.2926945,29395.763775,58,59,52,55,47,47,3016,3245,0.033779199999999995,0.036343999999999994,1564.0,3480.0,8.2926945,86.07081600000001
3246,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,170.0,25.0,18.2,136.188,72.14070321361058,44.661127604047365,31.666184178269134,90.792,7.051638,29397.0561,44,44,59,62,32,32,2596,2728,0.0290752,0.030553599999999997,1182.52,3385.0,7.051638,90.792
3262,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,165.0,30.0,18.2,136.188,72.14070321361058,45.776096403549,31.550744509606822,90.792,7.051638,29397.0561,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3400.0,7.051638,90.792
1815,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,140.0,30.0,18.2,136.188,72.14070321361058,52.42986452484283,30.48092788726476,90.792,7.051638,29397.0561,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3545.0,7.051638,90.792
1824,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,135.0,35.0,18.2,136.188,72.14070321361058,54.02873511230899,30.39243542933829,90.792,7.051638,29397.0561,44,44,59,62,25,25,2596,2728,0.0290752,0.030553599999999997,939.06,3557.5,7.051638,90.792
1799,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,145.0,25.0,18.2,136.188,72.14070321361058,50.931975694307454,30.569991957294953,90.792,7.051638,29397.0561,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3532.5,7.051638,90.792
779,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,265.0,25.0,18.2,128.425284,86.09730056710774,39.623435253331316,29.205366697074755,85.616856,8.415873,29399.29335,60,61,51,54,50,50,3060,3294,0.034272,0.036892799999999996,1631.34,3520.5,8.415873,85.616856
4625,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,125.0,25.0,18.2,139.72888799999998,65.85345935727787,49.33159662700792,32.79349635972911,93.15259199999998,6.43707,29403.364499999996,36,36,66,69,23,23,2376,2484,0.026611199999999995,0.0278208,957.0,3329.0,6.43707,93.15259199999998
4634,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,120.0,30.0,18.2,139.72888799999998,65.85345935727787,51.0233692541796,32.639698330954026,93.15259199999998,6.43707,29403.364499999996,36,36,66,69,22,22,2376,2484,0.026611199999999995,0.0278208,918.72,3348.0,6.43707,93.15259199999998
3952,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,140.0,30.0,18.2,138.10314375,68.83448015122872,48.708257625303894,32.131599178258085,92.06876249999999,6.72846,29409.227625,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3372.5,6.72846,92.06876249999999
3940,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,145.0,25.0,18.2,138.10314375,68.83448015122872,47.31669280412814,32.262032613143795,92.06876249999999,6.72846,29409.227625,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3356.0,6.72846,92.06876249999999
150,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,295.0,25.0,18.2,125.83771199999998,91.02953497164461,39.02218244740107,28.24219894009234,83.89180799999998,8.897991,29426.043449999997,66,67,49,52,55,55,3234,3484,0.0362208,0.039020799999999994,1757.02,3592.5,8.897991,83.89180799999998
1739,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,170.0,30.0,18.2,135.0531,74.5119697542533,46.989061809995206,30.38428411552508,90.0354,7.283425499999999,29428.104224999995,47,47,57,60,32,32,2679,2820,0.030004799999999998,0.031584,1148.52,3529.0,7.283425499999999,90.0354
2641,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,190.0,25.0,18.2,135.0531,74.5119697542533,42.864435490791344,31.1669277261462,90.0354,7.283425499999999,29428.104224999995,47,47,57,60,35,35,2679,2820,0.030004799999999998,0.031584,1283.64,3422.0,7.283425499999999,90.0354
1720,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,175.0,25.0,18.2,135.0531,74.5119697542533,45.87733213076875,30.4734696263987,90.0354,7.283425499999999,29428.104224999995,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1182.3,3516.5,7.283425499999999,90.0354
3322,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,135.0,30.0,18.2,137.89034999999998,69.44423440453684,51.14352093567488,31.722100014782757,91.92689999999999,6.7880625,29430.384374999998,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3420.0,6.7880625,91.92689999999999
2501,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,120.0,30.0,18.2,137.89034999999998,69.44423440453684,56.36929548137711,31.114642124354575,91.92689999999999,6.7880625,29430.384374999998,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3501.0,6.7880625,91.92689999999999
3309,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,140.0,25.0,18.2,137.89034999999998,69.44423440453684,49.63003239677919,31.837485166909598,91.92689999999999,6.7880625,29430.384374999998,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3405.0,6.7880625,91.92689999999999
3328,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,130.0,35.0,18.2,137.89034999999998,69.44423440453684,52.762954617141794,31.607635271078347,91.92689999999999,6.7880625,29430.384374999998,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3435.0,6.7880625,91.92689999999999
2488,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,125.0,25.0,18.2,137.89034999999998,69.44423440453684,54.50026894506044,31.214095229443608,91.92689999999999,6.7880625,29430.384374999998,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3487.5,6.7880625,91.92689999999999
1693,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,185.0,30.0,18.2,134.0600625,76.35478260869564,45.26653038453847,30.29894526807272,89.373375,7.4635575,29433.723375,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3515.0,7.4635575,89.373375
1673,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,190.0,25.0,18.2,134.0600625,76.35478260869564,44.280302693394,30.38823566403736,89.373375,7.4635575,29433.723375,49,49,56,59,35,35,2744,2891,0.030732799999999994,0.0323792,1264.64,3502.5,7.4635575,89.373375
2301,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,200.0,25.0,18.2,134.0600625,76.35478260869564,42.44341098899583,30.86209166215396,89.373375,7.4635575,29433.723375,49,49,56,59,37,37,2744,2891,0.030732799999999994,0.0323792,1331.2,3437.5,7.4635575,89.373375
4280,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,130.0,25.0,18.2,139.02525,67.45237051039697,49.79172049350767,32.54804500146684,92.6835,6.593360999999999,29434.567949999997,38,38,64,67,24,24,2432,2546,0.0272384,0.028515199999999997,969.28,3342.5,6.593360999999999,92.6835
4290,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,125.0,30.0,18.2,139.02525,67.45237051039697,51.43120164183948,32.40795702128854,92.6835,6.593360999999999,29434.567949999997,38,38,64,67,23,23,2432,2546,0.0272384,0.028515199999999997,932.0,3360.0,6.593360999999999,92.6835
4294,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,120.0,35.0,18.2,139.02525,67.45237051039697,53.194977904304395,32.2691950322814,92.6835,6.593360999999999,29434.567949999997,38,38,64,67,22,22,2432,2546,0.0272384,0.028515199999999997,894.72,3377.5,6.593360999999999,92.6835
2910,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,195.0,25.0,18.2,134.281368,76.09733081285444,42.69051809049132,31.288096111785936,89.52091199999998,7.4383919999999994,29446.700399999994,48,48,57,60,36,36,2736,2880,0.030643199999999995,0.032256,1317.42,3386.5,7.4383919999999994,89.52091199999998
1437,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,170.0,25.0,18.2,134.281368,76.09733081285444,47.8133535366969,30.13503650795525,89.52091199999998,7.4383919999999994,29446.700399999994,48,48,57,60,32,32,2736,2880,0.030643199999999995,0.032256,1148.52,3544.0,7.4383919999999994,89.52091199999998
1456,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,165.0,30.0,18.2,134.281368,76.09733081285444,49.00701792120579,30.051013366147735,89.52091199999998,7.4383919999999994,29446.700399999994,48,48,57,60,31,31,2736,2880,0.030643199999999995,0.032256,1114.74,3556.0,7.4383919999999994,89.52091199999998
3913,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,160.0,25.0,18.2,137.073222,71.13799621928166,45.340641319895006,32.150237249014424,91.38214799999999,6.953625,29451.480749999995,42,42,61,64,30,30,2562,2688,0.0286944,0.030105599999999996,1144.96,3345.0,6.953625,91.38214799999999
3927,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,155.0,30.0,18.2,137.073222,71.13799621928166,46.54540158738576,32.01983026908934,91.38214799999999,6.953625,29451.480749999995,42,42,61,64,29,29,2562,2688,0.0286944,0.030105599999999996,1109.18,3361.5,6.953625,91.38214799999999
444,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,280.0,25.0,18.2,127.33578000000001,88.64471833648392,39.31295779822704,28.74785716388347,84.89052000000001,8.664878999999999,29454.26505,63,64,50,53,52,52,3150,3392,0.03527999999999999,0.037990399999999994,1695.68,3558.0,8.664878999999999,84.89052000000001
1940,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,210.0,25.0,18.2,132.7833,78.87510018903592,42.40216044115509,30.520136630609585,88.5222,7.709914499999999,29454.968774999998,51,52,55,58,39,39,2805,3016,0.031416,0.033779199999999995,1376.76,3451.0,7.709914499999999,88.5222
1620,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,205.0,25.0,18.2,132.7833,78.87510018903592,43.25461324634277,30.27756761163913,88.5222,7.709914499999999,29454.968774999998,51,52,55,58,38,38,2805,3016,0.031416,0.033779199999999995,1343.98,3484.5,7.709914499999999,88.5222
3781,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,125.0,25.0,18.2,139.72888799999998,66.42256332703212,51.35130601843823,32.26600971119861,93.15259199999998,6.492698999999999,29456.212049999995,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3395.0,6.492698999999999,93.15259199999998
3791,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,120.0,30.0,18.2,139.72888799999998,66.42256332703212,53.11234234873102,32.14094318347707,93.15259199999998,6.492698999999999,29456.212049999995,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3411.0,6.492698999999999,93.15259199999998
2459,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,140.0,25.0,18.2,137.7371385,69.99978827977316,50.541865976776855,31.20022488287715,91.82475899999999,6.842366999999999,29456.4384,42,42,60,63,26,26,2520,2646,0.028224,0.029635199999999997,987.84,3485.5,6.842366999999999,91.82475899999999
2473,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,135.0,30.0,18.2,137.7371385,69.99978827977316,52.0831612610253,31.10075913048145,91.82475899999999,6.842366999999999,29456.4384,42,42,60,63,25,25,2520,2646,0.028224,0.029635199999999997,952.56,3499.0,6.842366999999999,91.82475899999999
3024,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,150.0,25.0,18.2,137.7371385,69.99978827977316,47.74211441850985,31.6280673689827,91.82475899999999,6.842366999999999,29456.4384,42,42,60,63,28,28,2520,2646,0.028224,0.029635199999999997,1058.4,3428.5,6.842366999999999,91.82475899999999
