,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
2481,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,130.0,35.0,18.2,137.7371385,69.99978827977316,53.73234817737903,31.001991670440788,91.82475899999999,6.842366999999999,29456.4384,42,42,60,63,24,24,2520,2646,0.028224,0.029635199999999997,917.28,3512.5,6.842366999999999,91.82475899999999
3038,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,145.0,30.0,18.2,137.7371385,69.99978827977316,49.09791609807446,31.518003939931003,91.82475899999999,6.842366999999999,29456.4384,42,42,60,63,27,27,2520,2646,0.028224,0.029635199999999997,1023.12,3443.0,6.842366999999999,91.82475899999999
3962,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,130.0,25.0,18.2,138.7585485,68.17052551984877,50.792556203249795,32.33275216833465,92.50569899999999,6.6635595,29456.806275,39,39,63,66,24,24,2457,2574,0.0275184,0.028828799999999998,956.28,3363.0,6.6635595,92.50569899999999
3978,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,120.0,35.0,18.2,138.7585485,68.17052551984877,54.264220600437255,32.07301303826429,92.50569899999999,6.6635595,29456.806275,39,39,63,66,22,22,2457,2574,0.0275184,0.028828799999999998,882.72,3396.0,6.6635595,92.50569899999999
3973,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,125.0,30.0,18.2,138.7585485,68.17052551984877,52.46499165126109,32.202303694593006,92.50569899999999,6.6635595,29456.806275,39,39,63,66,23,23,2457,2574,0.0275184,0.028828799999999998,919.5,3379.5,6.6635595,92.50569899999999
1494,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,240.0,25.0,18.2,131.08095,81.99162192816632,40.22552534116602,30.038487139125486,87.3873,8.0145495,29460.647025,55,56,53,56,45,45,2915,3136,0.032647999999999996,0.03512319999999999,1525.44,3473.0,8.0145495,87.3873
1206,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,235.0,25.0,18.2,131.08095,81.99162192816632,40.93116972868386,29.783706594648088,87.3873,8.0145495,29460.647025,55,56,53,56,44,44,2915,3136,0.032647999999999996,0.03512319999999999,1493.66,3509.0,8.0145495,87.3873
1993,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,195.0,25.0,18.2,134.25867,76.35478260869564,43.34035520889852,30.65330992655314,89.50578,7.4635575,29466.824625,49,49,56,59,36,36,2744,2891,0.030732799999999994,0.0323792,1297.92,3471.0,7.4635575,89.50578
2752,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,145.0,25.0,18.2,137.913048,69.99978827977316,49.09791609807446,31.438158392000542,91.942032,6.842366999999999,29485.756649999996,42,42,60,63,27,27,2520,2646,0.028224,0.029635199999999997,1023.12,3458.0,6.842366999999999,91.942032
2766,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,140.0,30.0,18.2,137.913048,69.99978827977316,50.541865976776855,31.33341225106678,91.942032,6.842366999999999,29485.756649999996,42,42,60,63,26,26,2520,2646,0.028224,0.029635199999999997,987.84,3472.0,6.842366999999999,91.942032
2774,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,135.0,35.0,18.2,137.913048,69.99978827977316,52.0831612610253,31.229434517489448,91.942032,6.842366999999999,29485.756649999996,42,42,60,63,25,25,2520,2646,0.028224,0.029635199999999997,952.56,3486.0,6.842366999999999,91.942032
3053,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,135.0,25.0,18.2,138.23082,69.44423440453684,51.14352093567488,31.675893936584483,92.15388,6.7880625,29487.129375,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3434.5,6.7880625,92.15388
3072,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,125.0,35.0,18.2,138.23082,69.44423440453684,54.50026894506044,31.4566593739835,92.15388,6.7880625,29487.129375,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3463.5,6.7880625,92.15388
2781,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,130.0,25.0,18.2,138.23082,69.44423440453684,52.762954617141794,31.467916835583527,92.15388,6.7880625,29487.129375,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3462.0,6.7880625,92.15388
3066,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,130.0,30.0,18.2,138.23082,69.44423440453684,52.762954617141794,31.565855904507092,92.15388,6.7880625,29487.129375,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3449.0,6.7880625,92.15388
2800,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,120.0,35.0,18.2,138.23082,69.44423440453684,56.36929548137711,31.25923500873148,92.15388,6.7880625,29487.129375,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3490.0,6.7880625,92.15388
2794,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,125.0,30.0,18.2,138.23082,69.44423440453684,54.50026894506044,31.36319223791068,92.15388,6.7880625,29487.129375,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3476.0,6.7880625,92.15388
2406,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,165.0,30.0,18.2,136.51144649999998,72.56075614366728,46.5496022366225,30.989073673736897,91.00763099999999,7.092697499999999,29489.970374999997,45,45,58,61,31,31,2610,2745,0.029231999999999998,0.030743999999999997,1131.24,3483.0,7.092697499999999,91.00763099999999
2389,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,170.0,25.0,18.2,136.51144649999998,72.56075614366728,45.41579314845784,31.088639132481074,91.00763099999999,7.092697499999999,29489.970374999997,45,45,58,61,32,32,2610,2745,0.029231999999999998,0.030743999999999997,1165.52,3469.5,7.092697499999999,91.00763099999999
4720,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,120.0,25.0,18.2,140.750298,64.97270321361059,49.921052674335115,32.90974312540115,93.83353199999999,6.3509775,29491.811625,35,35,67,70,22,22,2345,2450,0.026264,0.02744,930.72,3339.0,6.3509775,93.83353199999999
2058,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,175.0,30.0,18.2,135.438966,74.5119697542533,45.87733213076875,30.664264131441104,90.292644,7.283425499999999,29492.415224999997,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1182.3,3500.0,7.283425499999999,90.292644
2040,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,180.0,25.0,18.2,135.438966,74.5119697542533,44.82213029920994,30.758662245833122,90.292644,7.283425499999999,29492.415224999997,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1216.08,3487.0,7.283425499999999,90.292644
2348,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,185.0,25.0,18.2,135.438966,74.5119697542533,43.81912845075164,30.99008379805681,90.292644,7.283425499999999,29492.415224999997,47,47,57,60,34,34,2679,2820,0.030004799999999998,0.031584,1249.86,3455.5,7.283425499999999,90.292644
1006,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,215.0,25.0,18.2,132.14491875000002,80.48756143667296,42.827274853273295,29.586828522504344,88.0966125,7.86753,29498.306625,53,54,54,57,40,40,2862,3078,0.0320544,0.03447359999999999,1388.04,3566.0,7.86753,88.0966125
2954,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,180.0,25.0,18.2,135.76241249999998,74.17321739130435,44.11507842355537,31.43492017248857,90.508275,7.250312999999999,29514.8661,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1234.08,3404.5,7.250312999999999,90.508275
1761,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,160.0,25.0,18.2,135.76241249999998,74.17321739130435,48.622696391380195,30.533906248097914,90.508275,7.250312999999999,29514.8661,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3526.5,7.250312999999999,90.508275
1778,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,155.0,30.0,18.2,135.76241249999998,74.17321739130435,49.914665163884,30.444796444968574,90.508275,7.250312999999999,29514.8661,46,46,58,61,29,29,2668,2806,0.029881599999999998,0.0314272,1062.68,3539.0,7.250312999999999,90.508275
625,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,245.0,25.0,18.2,129.83256,84.83714177693761,41.21281506475425,29.017451494550603,86.55503999999999,8.2926945,29516.819774999996,58,59,52,55,46,46,3016,3245,0.033779199999999995,0.036343999999999994,1532.72,3587.0,8.2926945,86.55503999999999
2991,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,165.0,25.0,18.2,136.914336,72.14070321361058,45.776096403549,31.54794920231014,91.27622399999998,7.051638,29518.1121,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3418.5,7.051638,91.27622399999998
2141,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,140.0,35.0,18.2,136.914336,72.14070321361058,52.42986452484283,30.701011259472157,91.27622399999998,7.051638,29518.1121,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3533.0,7.051638,91.27622399999998
2132,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,145.0,30.0,18.2,136.914336,72.14070321361058,50.931975694307454,30.794636738814262,91.27622399999998,7.051638,29518.1121,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3520.0,7.051638,91.27622399999998
3006,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,160.0,30.0,18.2,136.914336,72.14070321361058,46.95451806068507,31.437844668845727,91.27622399999998,7.051638,29518.1121,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3433.0,7.051638,91.27622399999998
2117,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,150.0,25.0,18.2,136.914336,72.14070321361058,49.525527851349125,30.888895741498285,91.27622399999998,7.051638,29518.1121,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3507.0,7.051638,91.27622399999998
2174,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,120.0,40.0,18.2,137.20941000000002,71.66644990548204,58.531593861759035,30.63394956212179,91.47294000000001,7.0052805,29523.251475,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3550.0,7.0052805,91.47294000000001
2149,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,135.0,25.0,18.2,137.20941000000002,71.66644990548204,53.10536118118183,30.91475061489025,91.47294000000001,7.0052805,29523.251475,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3511.0,7.0052805,91.47294000000001
3294,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,150.0,30.0,18.2,137.20941000000002,71.66644990548204,48.67911563666025,31.653822303466193,91.47294000000001,7.0052805,29523.251475,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3412.0,7.0052805,91.47294000000001
2163,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,130.0,30.0,18.2,137.20941000000002,71.66644990548204,54.78691554016775,30.820519829705276,91.47294000000001,7.0052805,29523.251475,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3524.0,7.0052805,91.47294000000001
3280,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,155.0,25.0,18.2,137.20941000000002,71.66644990548204,47.37836583037216,31.769230149520403,91.47294000000001,7.0052805,29523.251475,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3397.0,7.0052805,91.47294000000001
2171,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,125.0,35.0,18.2,137.20941000000002,71.66644990548204,56.59087238907931,30.726921661741674,91.47294000000001,7.0052805,29523.251475,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3537.0,7.0052805,91.47294000000001
3747,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,150.0,30.0,18.2,138.4578,69.44423440453684,46.88079158711914,32.00779718492324,92.3052,6.7880625,29524.959375,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3397.0,6.7880625,92.3052
3734,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,155.0,25.0,18.2,138.4578,69.44423440453684,45.62809461886004,32.13286113307836,92.3052,6.7880625,29524.959375,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3381.0,6.7880625,92.3052
3702,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,170.0,25.0,18.2,137.277504,71.66644990548204,43.89785004667723,32.00812662270917,91.51833599999999,7.0052805,29534.600475,43,43,60,63,32,32,2580,2709,0.028895999999999998,0.030340799999999998,1199.52,3368.0,7.0052805,91.51833599999999
4397,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,140.0,25.0,18.2,139.72888799999998,67.45237051039697,46.83522215758023,32.639698330954026,93.15259199999998,6.593360999999999,29551.840949999998,38,38,64,67,26,26,2432,2546,0.0272384,0.028515199999999997,1043.84,3348.0,6.593360999999999,93.15259199999998
4407,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,135.0,30.0,18.2,139.72888799999998,67.45237051039697,48.263481792501025,32.49545790199028,93.15259199999998,6.593360999999999,29551.840949999998,38,38,64,67,25,25,2432,2546,0.0272384,0.028515199999999997,1006.56,3366.0,6.593360999999999,93.15259199999998
1067,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,200.0,25.0,18.2,133.384797,78.87510018903592,44.14589703511847,29.68535849039137,88.92319799999999,7.709914499999999,29555.218274999996,51,52,55,58,37,37,2805,3016,0.031416,0.033779199999999995,1311.2,3585.0,7.709914499999999,88.92319799999999
351,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,260.0,25.0,18.2,128.57849549999997,87.52006049149338,40.800431927087374,28.51677378238719,85.71899699999999,8.554945499999999,29556.947474999997,61,62,51,54,49,49,3111,3348,0.0348432,0.0374976,1600.56,3628.0,8.554945499999999,85.71899699999999
3577,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,120.0,25.0,18.2,140.375781,66.42256332703212,53.11234234873102,32.154830410680745,93.58385399999999,6.492698999999999,29564.02755,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3425.0,6.492698999999999,93.58385399999999
2734,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,155.0,30.0,18.2,137.277504,72.14070321361058,48.202161148474126,31.273627947570954,91.51833599999999,7.051638,29578.640099999997,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3464.0,7.051638,91.51833599999999
2426,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,155.0,25.0,18.2,137.277504,72.14070321361058,48.202161148474126,31.158510342849965,91.51833599999999,7.051638,29578.640099999997,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3479.5,7.051638,91.51833599999999
2719,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,160.0,25.0,18.2,137.277504,72.14070321361058,46.95451806068507,31.378416573177855,91.51833599999999,7.051638,29578.640099999997,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3450.0,7.051638,91.51833599999999
2441,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,150.0,30.0,18.2,137.277504,72.14070321361058,49.525527851349125,31.059006892130785,91.51833599999999,7.051638,29578.640099999997,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3493.0,7.051638,91.51833599999999
540,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,265.0,25.0,18.2,129.52046249999998,86.09730056710774,39.623435253331316,28.919871549107658,86.34697499999999,8.415873,29581.823099999998,60,61,51,54,50,50,3060,3294,0.034272,0.036892799999999996,1631.34,3593.0,8.415873,86.34697499999999
257,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,280.0,25.0,18.2,128.1018375,88.64471833648392,39.31295779822704,28.41325311822492,85.401225,8.664878999999999,29581.9413,63,64,50,53,52,52,3150,3392,0.03527999999999999,0.037990399999999994,1695.68,3630.5,8.664878999999999,85.401225
4423,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,120.0,30.0,18.2,140.443875,66.68001512287333,52.11468224429697,32.57679326153102,93.62925,6.5178645,29599.283775,37,37,65,68,22,22,2405,2516,0.026935999999999998,0.028179199999999998,906.72,3373.0,6.5178645,93.62925
4414,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,125.0,25.0,18.2,140.443875,66.68001512287333,50.38672514966765,32.721093159162315,93.62925,6.5178645,29599.283775,37,37,65,68,23,23,2405,2516,0.026935999999999998,0.028179199999999998,944.5,3355.0,6.5178645,93.62925
3771,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,135.0,30.0,18.2,139.274928,68.83448015122872,50.19363625806618,32.093530038962555,92.84995199999999,6.72846,29604.524999999998,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3406.0,6.72846,92.84995199999999
3759,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,140.0,25.0,18.2,139.274928,68.83448015122872,48.708257625303894,32.21859618951936,92.84995199999999,6.72846,29604.524999999998,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3390.0,6.72846,92.84995199999999
1881,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,230.0,25.0,18.2,132.7833,80.48756143667296,40.506751527913735,30.42549679594643,88.5222,7.86753,29604.7035,53,54,54,57,43,43,2862,3078,0.0320544,0.03447359999999999,1484.88,3464.0,7.86753,88.5222
1273,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,220.0,25.0,18.2,132.7833,80.48756143667296,42.02168608962334,29.926838747813026,88.5222,7.86753,29604.7035,53,54,54,57,41,41,2862,3078,0.0320544,0.03447359999999999,1420.32,3534.0,7.86753,88.5222
2682,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,175.0,25.0,18.2,136.32418799999996,74.17321739130435,45.15363485184536,31.288237153611067,90.88279199999998,7.250312999999999,29608.495349999997,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1199.8,3438.0,7.250312999999999,90.88279199999998
2097,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,160.0,30.0,18.2,136.32418799999996,74.17321739130435,48.622696391380195,30.742679844758978,90.88279199999998,7.250312999999999,29608.495349999997,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3512.0,7.250312999999999,90.88279199999998
2080,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,165.0,25.0,18.2,136.32418799999996,74.17321739130435,47.40240831639877,30.836994890842117,90.88279199999998,7.250312999999999,29608.495349999997,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3499.0,7.250312999999999,90.88279199999998
2699,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,170.0,30.0,18.2,136.32418799999996,74.17321739130435,46.2478274227356,31.18338633069902,90.88279199999998,7.250312999999999,29608.495349999997,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3452.0,7.250312999999999,90.88279199999998
864,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,250.0,25.0,18.2,130.5135,84.83714177693761,40.530785331781956,29.37668244626243,87.009,8.2926945,29630.309775,58,59,52,55,47,47,3016,3245,0.033779199999999995,0.036343999999999994,1564.0,3552.5,8.2926945,87.009
1561,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,225.0,25.0,18.2,132.99609375,80.48756143667296,41.248850328229885,30.20669625300996,88.6640625,7.86753,29640.169125,53,54,54,57,42,42,2862,3078,0.0320544,0.03447359999999999,1452.6,3500.0,7.86753,88.6640625
4135,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,135.0,30.0,18.2,139.876425,68.17052551984877,49.233599225191924,32.349251829448434,93.25095,6.6635595,29643.119025,39,39,63,66,25,25,2457,2574,0.0275184,0.028828799999999998,993.06,3388.0,6.6635595,93.25095
4124,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,140.0,25.0,18.2,139.876425,68.17052551984877,47.776630936879684,32.48394458784973,93.25095,6.6635595,29643.119025,39,39,63,66,26,26,2457,2574,0.0275184,0.028828799999999998,1029.84,3371.0,6.6635595,93.25095
2593,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,210.0,25.0,18.2,135.370872,76.35478260869564,40.76692157809398,31.0924594972745,90.247248,7.4635575,29652.191625,49,49,56,59,39,39,2744,2891,0.030732799999999994,0.0323792,1397.76,3440.0,7.4635575,90.247248
1409,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,185.0,30.0,18.2,135.370872,76.35478260869564,45.26653038453847,30.056913536603506,90.247248,7.4635575,29652.191625,49,49,56,59,34,34,2744,2891,0.030732799999999994,0.0323792,1231.36,3584.0,7.4635575,90.247248
1389,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,190.0,25.0,18.2,135.370872,76.35478260869564,44.280302693394,30.140294602110973,90.247248,7.4635575,29652.191625,49,49,56,59,35,35,2744,2891,0.030732799999999994,0.0323792,1264.64,3572.0,7.4635575,90.247248
701,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,230.0,25.0,18.2,131.45546699999997,83.46858223062381,42.28374622761379,29.14236171587051,87.63697799999998,8.15892,29660.218499999995,56,57,53,56,43,43,2968,3192,0.033241599999999996,0.0357504,1461.88,3613.0,8.15892,87.63697799999998
780,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,270.0,25.0,18.2,129.991446,86.09730056710774,39.016359817629585,29.255781943728607,86.66096399999999,8.415873,29660.320349999998,60,61,51,54,50,50,3060,3294,0.034272,0.036892799999999996,1662.12,3556.0,8.415873,86.66096399999999
3345,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,125.0,30.0,18.2,140.61410999999998,67.113618147448,52.38108545046517,31.877372247986347,93.74274,6.5602485,29667.921075,39,39,62,65,23,23,2418,2535,0.027081599999999994,0.028391999999999997,907.0,3467.0,6.5602485,93.74274
2806,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,120.0,25.0,18.2,140.61410999999998,67.113618147448,54.177436929146516,31.584190324899737,93.74274,6.5602485,29667.921075,39,39,62,65,22,22,2418,2535,0.027081599999999994,0.028391999999999997,870.72,3506.0,6.5602485,93.74274
3350,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,120.0,35.0,18.2,140.61410999999998,67.113618147448,54.177436929146516,31.763900416438386,93.74274,6.5602485,29667.921075,39,39,62,65,22,22,2418,2535,0.027081599999999994,0.028391999999999997,870.72,3482.0,6.5602485,93.74274
3334,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,130.0,25.0,18.2,140.61410999999998,67.113618147448,50.71132469466487,31.99174408571955,93.74274,6.5602485,29667.921075,39,39,62,65,24,24,2418,2535,0.027081599999999994,0.028391999999999997,943.28,3452.0,6.5602485,93.74274
1131,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,255.0,25.0,18.2,130.74048,84.83714177693761,39.87321705938356,29.67091040490357,87.16032,8.2926945,29668.139774999996,58,59,52,55,48,48,3016,3245,0.033779199999999995,0.036343999999999994,1595.28,3516.0,8.2926945,87.16032
940,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,235.0,25.0,18.2,132.340689,81.99162192816632,40.93116972868386,29.523903487246532,88.227126,8.0145495,29670.603525,55,56,53,56,44,44,2915,3136,0.032647999999999996,0.03512319999999999,1493.66,3580.5,8.0145495,88.227126
4153,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,120.0,30.0,18.2,140.45522400000002,67.45237051039697,53.194977904304395,32.412373759481554,93.63681600000001,6.593360999999999,29672.896950000002,38,38,64,67,22,22,2432,2546,0.0272384,0.028515199999999997,894.72,3394.0,6.593360999999999,93.63681600000001
4143,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,125.0,25.0,18.2,140.45522400000002,67.45237051039697,51.43120164183948,32.54708966471992,93.63681600000001,6.593360999999999,29672.896950000002,38,38,64,67,23,23,2432,2546,0.0272384,0.028515199999999997,932.0,3377.0,6.593360999999999,93.63681600000001
4298,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,120.0,25.0,18.2,142.00436249999998,64.87785255198487,50.94849218876167,32.73925225094679,94.669575,6.341705999999999,29692.01445,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3390.0,6.341705999999999,94.669575
1334,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,205.0,25.0,18.2,134.213274,78.87510018903592,43.25461324634277,30.045404741601196,89.475516,7.709914499999999,29693.297775,51,52,55,58,38,38,2805,3016,0.031416,0.033779199999999995,1343.98,3555.0,7.709914499999999,89.475516
2248,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,220.0,25.0,18.2,134.213274,78.87510018903592,40.80374154852509,30.776639595601843,89.475516,7.709914499999999,29693.297775,51,52,55,58,41,41,2805,3016,0.031416,0.033779199999999995,1442.32,3453.0,7.709914499999999,89.475516
3983,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,120.0,25.0,18.2,141.56742599999998,65.67730812854441,52.03601211228596,32.501672898994094,94.378284,6.419851499999999,29693.429925,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3409.5,6.419851499999999,94.378284
3089,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,120.0,30.0,18.2,140.78150775,67.113618147448,54.177436929146516,31.701159144959806,93.8543385,6.5602485,29695.8207,39,39,62,65,22,22,2418,2535,0.027081599999999994,0.028391999999999997,870.72,3494.5,6.5602485,93.8543385
3078,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,125.0,25.0,18.2,140.78150775,67.113618147448,52.38108545046517,31.810224481529094,93.8543385,6.5602485,29695.8207,39,39,62,65,23,23,2418,2535,0.027081599999999994,0.028391999999999997,907.0,3480.0,6.5602485,93.8543385
2192,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,120.0,30.0,18.2,139.49623350000002,69.44423440453684,56.36929548137711,30.92560474523257,92.997489,6.7880625,29698.031625,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3568.0,6.7880625,92.997489
3533,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,150.0,25.0,18.2,139.49623350000002,69.44423440453684,46.88079158711914,32.06567589975463,92.997489,6.7880625,29698.031625,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3415.0,6.7880625,92.997489
3546,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,145.0,30.0,18.2,139.49623350000002,69.44423440453684,48.212133039991436,31.945956175781784,92.997489,6.7880625,29698.031625,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3430.5,6.7880625,92.997489
2179,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,125.0,25.0,18.2,139.49623350000002,69.44423440453684,54.50026894506044,31.018986924088832,92.997489,6.7880625,29698.031625,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3555.0,6.7880625,92.997489
3208,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,190.0,25.0,18.2,136.86894,74.17321739130435,42.18826549819346,31.619551552450925,91.24596,7.250312999999999,29699.28735,46,46,58,61,35,35,2668,2806,0.029881599999999998,0.0314272,1302.64,3408.0,7.250312999999999,91.24596
4101,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,155.0,25.0,18.2,138.91176,70.55534215500944,45.70337604807267,32.37814382543987,92.60784,6.896671499999999,29703.797925,41,41,62,65,29,29,2542,2665,0.0284704,0.029848,1124.68,3361.0,6.896671499999999,92.60784
4113,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,150.0,30.0,18.2,138.91176,70.55534215500944,46.95813983106353,32.24349215249604,92.60784,6.896671499999999,29703.797925,41,41,62,65,28,28,2542,2665,0.0284704,0.029848,1088.4,3378.0,6.896671499999999,92.60784
445,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,285.0,25.0,18.2,128.833848,88.64471833648392,38.742389201851516,28.79317882912844,85.88923199999999,8.664878999999999,29703.943049999994,63,64,50,53,53,53,3150,3392,0.03527999999999999,0.037990399999999994,1725.96,3593.0,8.664878999999999,85.88923199999999
4525,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,130.0,30.0,18.2,141.09076799999997,66.68001512287333,48.78053895584062,32.65271583866266,94.06051199999999,6.5178645,29707.099274999997,37,37,65,68,24,24,2405,2516,0.026935999999999998,0.028179199999999998,982.28,3379.0,6.5178645,94.06051199999999
4516,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,135.0,25.0,18.2,141.09076799999997,66.68001512287333,47.28333607252194,32.80112461292307,94.06051199999999,6.5178645,29707.099274999997,37,37,65,68,25,25,2405,2516,0.026935999999999998,0.028179199999999998,1020.06,3360.5,6.5178645,94.06051199999999
3470,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,180.0,25.0,18.2,137.20941000000002,73.78026465028354,43.399730171064704,31.83116228259609,91.47294000000001,7.211902499999999,29719.542375,45,45,59,62,33,33,2655,2790,0.029736,0.031247999999999995,1252.08,3389.0,7.211902499999999,91.47294000000001
4531,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,120.0,25.0,18.2,141.7206375,65.85345935727787,51.0233692541796,32.873558105886055,94.480425,6.43707,29735.32275,36,36,66,69,22,22,2376,2484,0.026611199999999995,0.0278208,918.72,3366.5,6.43707,94.480425
1834,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,135.0,25.0,18.2,138.52873125000002,71.66644990548204,53.10536118118183,30.677327140246767,92.35248750000001,7.0052805,29743.13835,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3578.0,7.0052805,92.35248750000001
1848,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,130.0,30.0,18.2,138.52873125000002,71.66644990548204,54.78691554016775,30.58908331076872,92.35248750000001,7.0052805,29743.13835,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3590.5,7.0052805,92.35248750000001
1859,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,120.0,40.0,18.2,138.52873125000002,71.66644990548204,58.531593861759035,30.414267767391006,92.35248750000001,7.0052805,29743.13835,43,43,60,63,22,22,2580,2709,0.028895999999999998,0.030340799999999998,846.72,3615.5,7.0052805,92.35248750000001
3518,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,160.0,30.0,18.2,138.52873125000002,71.66644990548204,46.15204549056565,31.847204828118002,92.35248750000001,7.0052805,29743.13835,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3419.5,7.0052805,92.35248750000001
1856,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,125.0,35.0,18.2,138.52873125000002,71.66644990548204,56.59087238907931,30.501398674887138,92.35248750000001,7.0052805,29743.13835,43,43,60,63,23,23,2580,2709,0.028895999999999998,0.030340799999999998,882.0,3603.0,7.0052805,92.35248750000001
3504,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,165.0,25.0,18.2,138.52873125000002,71.66644990548204,44.99376355788941,31.966939999615736,92.35248750000001,7.0052805,29743.13835,43,43,60,63,31,31,2580,2709,0.028895999999999998,0.030340799999999998,1164.24,3404.0,7.0052805,92.35248750000001
3573,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,125.0,35.0,18.2,140.11191674999998,68.83448015122872,53.488039645056276,31.889708648292963,93.40794449999999,6.72846,29744.023124999996,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3453.0,6.72846,93.40794449999999
3557,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,135.0,25.0,18.2,140.11191674999998,68.83448015122872,50.19363625806618,32.12814423677214,93.40794449999999,6.72846,29744.023124999996,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3422.0,6.72846,93.40794449999999
3568,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,130.0,30.0,18.2,140.11191674999998,68.83448015122872,51.782992322421755,32.00843564630832,93.40794449999999,6.72846,29744.023124999996,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3437.5,6.72846,93.40794449999999
1207,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,240.0,25.0,18.2,132.7833,81.99162192816632,40.22552534116602,29.84316072309504,88.5222,8.0145495,29744.372024999997,55,56,53,56,45,45,2915,3136,0.032647999999999996,0.03512319999999999,1525.44,3546.0,8.0145495,88.5222
1495,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,245.0,25.0,18.2,132.7833,81.99162192816632,39.54622423955913,30.099302804486058,88.5222,8.0145495,29744.372024999997,55,56,53,56,46,46,2915,3136,0.032647999999999996,0.03512319999999999,1557.22,3509.5,8.0145495,88.5222
1825,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,140.0,35.0,18.2,138.3159375,72.14070321361058,52.42986452484283,30.48365976755655,92.210625,7.051638,29751.71235,44,44,59,62,26,26,2596,2728,0.0290752,0.030553599999999997,973.84,3600.0,7.051638,92.210625
1816,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,145.0,30.0,18.2,138.3159375,72.14070321361058,50.931975694307454,30.57136666840988,92.210625,7.051638,29751.71235,44,44,59,62,27,27,2596,2728,0.0290752,0.030553599999999997,1008.62,3587.5,7.051638,92.210625
1800,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,150.0,25.0,18.2,138.3159375,72.14070321361058,49.525527851349125,30.659633374080915,92.210625,7.051638,29751.71235,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3575.0,7.051638,92.210625
3247,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,175.0,25.0,18.2,138.3159375,72.14070321361058,43.604475286409944,31.764595974697283,92.210625,7.051638,29751.71235,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1217.3,3425.0,7.051638,92.210625
2302,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,205.0,25.0,18.2,135.97520624999999,76.35478260869564,41.5864995499839,30.93986108544376,90.6501375,7.4635575,29752.914,49,49,56,59,38,38,2744,2891,0.030732799999999994,0.0323792,1364.48,3476.0,7.4635575,90.6501375
1674,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,195.0,25.0,18.2,135.97520624999999,76.35478260869564,43.34035520889852,30.462878595845655,90.6501375,7.4635575,29752.914,49,49,56,59,36,36,2744,2891,0.030732799999999994,0.0323792,1297.92,3542.0,7.4635575,90.6501375
1740,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,175.0,30.0,18.2,137.039175,74.5119697542533,45.87733213076875,30.46439544768685,91.35945,7.283425499999999,29759.116725,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1182.3,3569.5,7.283425499999999,91.35945
1721,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,180.0,25.0,18.2,137.039175,74.5119697542533,44.82213029920994,30.552798272416574,91.35945,7.283425499999999,29759.116725,47,47,57,60,33,33,2679,2820,0.030004799999999998,0.031584,1216.08,3557.0,7.283425499999999,91.35945
2642,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,195.0,25.0,18.2,137.039175,74.5119697542533,41.954542923144125,31.25113134877777,91.35945,7.283425499999999,29759.116725,47,47,57,60,36,36,2679,2820,0.030004799999999998,0.031584,1317.42,3461.0,7.283425499999999,91.35945
1941,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,215.0,25.0,18.2,134.62751250000002,78.87510018903592,41.58598135766225,30.591871722927618,89.751675,7.709914499999999,29762.337525,51,52,55,58,40,40,2805,3016,0.031416,0.033779199999999995,1409.54,3489.0,7.709914499999999,89.751675
1621,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,210.0,25.0,18.2,134.62751250000002,78.87510018903592,42.40216044115509,30.34779956235965,89.751675,7.709914499999999,29762.337525,51,52,55,58,39,39,2805,3016,0.031416,0.033779199999999995,1376.76,3523.0,7.709914499999999,89.751675
4272,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,145.0,30.0,18.2,140.61410999999998,68.17052551984877,46.411682114495186,32.446604876571286,93.74274,6.6635595,29766.066525,39,39,63,66,27,27,2457,2574,0.0275184,0.028828799999999998,1066.62,3393.5,6.6635595,93.74274
4261,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,150.0,25.0,18.2,140.61410999999998,68.17052551984877,45.13005874708878,32.58546879417858,93.74274,6.6635595,29766.066525,39,39,63,66,28,28,2457,2574,0.0275184,0.028828799999999998,1103.4,3376.0,6.6635595,93.74274
1457,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,170.0,30.0,18.2,136.256094,76.09733081285444,47.8133535366969,30.128930421651773,90.837396,7.4383919999999994,29775.821399999997,48,48,57,60,32,32,2736,2880,0.030643199999999995,0.032256,1148.52,3597.0,7.4383919999999994,90.837396
1438,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,175.0,25.0,18.2,136.256094,76.09733081285444,46.68212166820305,30.212208275118833,90.837396,7.4383919999999994,29775.821399999997,48,48,57,60,33,33,2736,2880,0.030643199999999995,0.032256,1182.3,3585.0,7.4383919999999994,90.837396
2911,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,200.0,25.0,18.2,136.256094,76.09733081285444,41.807022483190536,31.373348987216765,90.837396,7.4383919999999994,29775.821399999997,48,48,57,60,37,37,2736,2880,0.030643199999999995,0.032256,1351.2,3425.0,7.4383919999999994,90.837396
1994,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,200.0,25.0,18.2,136.176651,76.35478260869564,42.44341098899583,30.72965071549142,90.78443399999999,7.4635575,29786.488125,49,49,56,59,37,37,2744,2891,0.030732799999999994,0.0323792,1331.2,3510.0,7.4635575,90.78443399999999
626,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,250.0,25.0,18.2,131.45546699999997,84.83714177693761,40.530785331781956,29.069277415392378,87.63697799999998,8.2926945,29787.304274999995,58,59,52,55,47,47,3016,3245,0.033779199999999995,0.036343999999999994,1564.0,3624.0,8.2926945,87.63697799999998
1007,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,220.0,25.0,18.2,133.906851,80.48756143667296,42.02168608962334,29.648152070392108,89.27123399999999,7.86753,29791.962,53,54,54,57,41,41,2862,3078,0.0320544,0.03447359999999999,1420.32,3604.5,7.86753,89.27123399999999
3953,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,145.0,30.0,18.2,140.443875,68.83448015122872,47.31669280412814,32.25330063656705,93.62925,6.72846,29799.3495,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3414.0,6.72846,93.62925
3941,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,150.0,25.0,18.2,140.443875,68.83448015122872,46.01007825358115,32.38262951265318,93.62925,6.72846,29799.3495,40,40,62,65,28,28,2480,2600,0.027776,0.029119999999999997,1088.4,3397.5,6.72846,93.62925
2508,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,120.0,35.0,18.2,140.18852249999998,69.44423440453684,56.36929548137711,31.124393330730598,93.459015,6.7880625,29813.413125,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3558.0,6.7880625,93.459015
2502,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,125.0,30.0,18.2,140.18852249999998,69.44423440453684,54.50026894506044,31.222278301005513,93.459015,6.7880625,29813.413125,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3544.5,6.7880625,93.459015
3323,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,140.0,30.0,18.2,140.18852249999998,69.44423440453684,49.63003239677919,31.835586125317445,93.459015,6.7880625,29813.413125,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3462.0,6.7880625,93.459015
2489,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,130.0,25.0,18.2,140.18852249999998,69.44423440453684,52.762954617141794,31.32084640962527,93.459015,6.7880625,29813.413125,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3531.0,6.7880625,93.459015
3310,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,145.0,25.0,18.2,140.18852249999998,69.44423440453684,48.212133039991436,31.949973660455864,93.459015,6.7880625,29813.413125,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3447.0,6.7880625,93.459015
352,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,265.0,25.0,18.2,130.127634,87.52006049149338,40.1635094695934,28.563116070829295,86.751756,8.554945499999999,29815.137225,61,62,51,54,50,50,3111,3348,0.0348432,0.0374976,1631.34,3664.5,8.554945499999999,86.751756
2349,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,190.0,25.0,18.2,137.43071549999996,74.5119697542533,42.864435490791344,31.07294154699827,91.62047699999998,7.283425499999999,29824.373474999993,47,47,57,60,35,35,2679,2820,0.030004799999999998,0.031584,1283.64,3495.0,7.283425499999999,91.62047699999998
2041,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,185.0,25.0,18.2,137.43071549999996,74.5119697542533,43.81912845075164,30.839890624287708,91.62047699999998,7.283425499999999,29824.373474999993,47,47,57,60,34,34,2679,2820,0.030004799999999998,0.031584,1249.86,3527.0,7.283425499999999,91.62047699999998
3914,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,165.0,25.0,18.2,139.320324,71.13799621928166,44.20272326884084,32.262648978251,92.880216,6.953625,29825.99775,42,42,61,64,31,31,2562,2688,0.0286944,0.030105599999999996,1180.74,3385.5,6.953625,92.880216
2460,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,145.0,25.0,18.2,139.95870524999998,69.99978827977316,49.09791609807446,31.300396598009506,93.3058035,6.842366999999999,29826.699524999996,42,42,60,63,27,27,2520,2646,0.028224,0.029635199999999997,1023.12,3528.0,6.842366999999999,93.3058035
2482,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,135.0,35.0,18.2,139.95870524999998,69.99978827977316,52.0831612610253,31.10390600103362,93.3058035,6.842366999999999,29826.699524999996,42,42,60,63,25,25,2520,2646,0.028224,0.029635199999999997,952.56,3555.0,6.842366999999999,93.3058035
3039,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,150.0,30.0,18.2,139.95870524999998,69.99978827977316,47.74211441850985,31.622806985451128,93.3058035,6.842366999999999,29826.699524999996,42,42,60,63,28,28,2520,2646,0.028224,0.029635199999999997,1058.4,3484.5,6.842366999999999,93.3058035
2474,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,140.0,30.0,18.2,139.95870524999998,69.99978827977316,50.541865976776855,31.20180937571878,93.3058035,6.842366999999999,29826.699524999996,42,42,60,63,26,26,2520,2646,0.028224,0.029635199999999997,987.84,3541.5,6.842366999999999,93.3058035
3025,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,155.0,25.0,18.2,139.95870524999998,69.99978827977316,46.466402128558286,31.731916176429596,93.3058035,6.842366999999999,29826.699524999996,42,42,60,63,29,29,2520,2646,0.028224,0.029635199999999997,1093.68,3470.0,6.842366999999999,93.3058035
258,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,285.0,25.0,18.2,129.59139375,88.64471833648392,38.742389201851516,28.45623574165483,86.3942625,8.664878999999999,29830.200675,63,64,50,53,53,53,3150,3392,0.03527999999999999,0.037990399999999994,1725.96,3666.0,8.664878999999999,86.3942625
4626,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,130.0,25.0,18.2,142.31646,65.85345935727787,47.75904494427038,32.943225855108174,94.87764,6.43707,29834.6265,36,36,66,69,24,24,2376,2484,0.026611199999999995,0.0278208,995.28,3372.0,6.43707,94.87764
4635,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,125.0,30.0,18.2,142.31646,65.85345935727787,49.33159662700792,32.790685729313154,94.87764,6.43707,29834.6265,36,36,66,69,23,23,2376,2484,0.026611199999999995,0.0278208,957.0,3391.0,6.43707,94.87764
2390,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,175.0,25.0,18.2,138.57980175,72.56075614366728,44.341285950316454,31.176903768283132,92.3865345,7.092697499999999,29834.696249999997,45,45,58,61,33,33,2610,2745,0.029231999999999998,0.030743999999999997,1199.8,3510.0,7.092697499999999,92.3865345
2407,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,170.0,30.0,18.2,138.57980175,72.56075614366728,45.41579314845784,31.078203693758667,92.3865345,7.092697499999999,29834.696249999997,45,45,58,61,32,32,2610,2745,0.029231999999999998,0.030743999999999997,1165.52,3523.5,7.092697499999999,92.3865345
541,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,270.0,25.0,18.2,131.08095,86.09730056710774,39.016359817629585,28.967843886826202,87.3873,8.415873,29841.90435,60,61,51,54,50,50,3060,3294,0.034272,0.036892799999999996,1662.12,3629.0,8.415873,87.3873
4291,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,130.0,30.0,18.2,141.50784375,67.45237051039697,49.79172049350767,32.545575778469086,94.3385625,6.593360999999999,29848.333574999997,38,38,64,67,24,24,2432,2546,0.0272384,0.028515199999999997,969.28,3402.5,6.593360999999999,94.3385625
4281,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,135.0,25.0,18.2,141.50784375,67.45237051039697,48.263481792501025,32.68449309846004,94.3385625,6.593360999999999,29848.333574999997,38,38,64,67,25,25,2432,2546,0.0272384,0.028515199999999997,1006.56,3385.0,6.593360999999999,94.3385625
2767,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,145.0,30.0,18.2,140.137452,69.99978827977316,49.09791609807446,31.43648970776907,93.42496799999999,6.842366999999999,29856.49065,42,42,60,63,27,27,2520,2646,0.028224,0.029635199999999997,1023.12,3514.0,6.842366999999999,93.42496799999999
2753,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,150.0,25.0,18.2,140.137452,69.99978827977316,47.74211441850985,31.540319780796114,93.42496799999999,6.842366999999999,29856.49065,42,42,60,63,28,28,2520,2646,0.028224,0.029635199999999997,1058.4,3500.0,6.842366999999999,93.42496799999999
1779,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,160.0,30.0,18.2,137.81941875,74.17321739130435,48.622696391380195,30.529903925736292,91.87961250000001,7.250312999999999,29857.700475,46,46,58,61,30,30,2668,2806,0.029881599999999998,0.0314272,1096.96,3580.5,7.250312999999999,91.87961250000001
1762,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,165.0,25.0,18.2,137.81941875,74.17321739130435,47.40240831639877,30.618223800286728,91.87961250000001,7.250312999999999,29857.700475,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3568.0,7.250312999999999,91.87961250000001
2955,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,185.0,25.0,18.2,137.81941875,74.17321739130435,43.12789854369837,31.52599190941429,91.87961250000001,7.250312999999999,29857.700475,46,46,58,61,34,34,2668,2806,0.029881599999999998,0.0314272,1268.36,3444.0,7.250312999999999,91.87961250000001
1068,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,205.0,25.0,18.2,135.211986,78.87510018903592,43.25461324634277,29.750353344537476,90.141324,7.709914499999999,29859.749774999997,51,52,55,58,38,38,2805,3016,0.031416,0.033779199999999995,1343.98,3624.5,7.709914499999999,90.141324
3963,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,135.0,25.0,18.2,141.19290900000001,68.17052551984877,49.233599225191924,32.46209519593794,94.128606,6.6635595,29862.533025,39,39,63,66,25,25,2457,2574,0.0275184,0.028828799999999998,993.06,3405.5,6.6635595,94.128606
3979,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,125.0,35.0,18.2,141.19290900000001,68.17052551984877,52.46499165126109,32.20454295121849,94.128606,6.6635595,29862.533025,39,39,63,66,23,23,2457,2574,0.0275184,0.028828799999999998,919.5,3438.5,6.6635595,94.128606
3974,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,130.0,30.0,18.2,141.19290900000001,68.17052551984877,50.792556203249795,32.33275216833466,94.128606,6.6635595,29862.533025,39,39,63,66,24,24,2457,2574,0.0275184,0.028828799999999998,956.28,3422.0,6.6635595,94.128606
3792,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,125.0,30.0,18.2,142.180272,66.42256332703212,51.35130601843823,32.270341546698035,94.78684799999999,6.492698999999999,29864.77605,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3454.0,6.492698999999999,94.78684799999999
3782,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,130.0,25.0,18.2,142.180272,66.42256332703212,49.714371716460754,32.39434168328717,94.78684799999999,6.492698999999999,29864.77605,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3438.0,6.492698999999999,94.78684799999999
3797,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,120.0,35.0,18.2,142.180272,66.42256332703212,53.11234234873102,32.14738586112864,94.78684799999999,6.492698999999999,29864.77605,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3470.0,6.492698999999999,94.78684799999999
2801,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,125.0,35.0,18.2,140.53466699999998,69.44423440453684,54.50026894506044,31.3700358197623,93.68977799999999,6.7880625,29871.103874999997,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3533.0,6.7880625,93.68977799999999
3073,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,130.0,35.0,18.2,140.53466699999998,69.44423440453684,52.762954617141794,31.56945031144771,93.68977799999999,6.7880625,29871.103874999997,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3506.0,6.7880625,93.68977799999999
3067,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,135.0,30.0,18.2,140.53466699999998,69.44423440453684,51.14352093567488,31.677704905591067,93.68977799999999,6.7880625,29871.103874999997,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3491.5,6.7880625,93.68977799999999
2782,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,135.0,25.0,18.2,140.53466699999998,69.44423440453684,51.14352093567488,31.57688988884292,93.68977799999999,6.7880625,29871.103874999997,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3505.0,6.7880625,93.68977799999999
3054,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,140.0,25.0,18.2,140.53466699999998,69.44423440453684,49.63003239677919,31.786783549025284,93.68977799999999,6.7880625,29871.103874999997,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3477.0,6.7880625,93.68977799999999
2795,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,130.0,30.0,18.2,140.53466699999998,69.44423440453684,52.762954617141794,31.47308717791361,93.68977799999999,6.7880625,29871.103874999997,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3519.0,6.7880625,93.68977799999999
2992,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,170.0,25.0,18.2,139.0536225,72.14070321361058,44.661127604047365,31.64520659463233,92.70241499999999,7.051638,29874.659849999996,44,44,59,62,32,32,2596,2728,0.0290752,0.030553599999999997,1182.52,3459.0,7.051638,92.70241499999999
2118,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,155.0,25.0,18.2,139.0536225,72.14070321361058,48.202161148474126,30.980865339906774,92.70241499999999,7.051638,29874.659849999996,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3549.0,7.051638,92.70241499999999
3007,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,165.0,30.0,18.2,139.0536225,72.14070321361058,45.776096403549,31.536050839724375,92.70241499999999,7.051638,29874.659849999996,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3473.5,7.051638,92.70241499999999
2133,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,150.0,30.0,18.2,139.0536225,72.14070321361058,49.525527851349125,30.887440771467084,92.70241499999999,7.051638,29874.659849999996,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3562.0,7.051638,92.70241499999999
3295,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,155.0,30.0,18.2,139.422465,71.66644990548204,47.37836583037216,31.760036816931375,92.94830999999999,7.0052805,29892.093975,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3453.0,7.0052805,92.94830999999999
