,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
2164,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,135.0,30.0,18.2,139.422465,71.66644990548204,53.10536118118183,30.919253687401717,92.94830999999999,7.0052805,29892.093975,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3567.0,7.0052805,92.94830999999999
2172,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,130.0,35.0,18.2,139.422465,71.66644990548204,54.78691554016775,30.826483859207798,92.94830999999999,7.0052805,29892.093975,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3580.0,7.0052805,92.94830999999999
3281,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,160.0,25.0,18.2,139.422465,71.66644990548204,46.15204549056565,31.874451518153528,92.94830999999999,7.0052805,29892.093975,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3438.0,7.0052805,92.94830999999999
2150,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,140.0,25.0,18.2,139.422465,71.66644990548204,51.53381596819729,31.012642950261846,92.94830999999999,7.0052805,29892.093975,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3554.0,7.0052805,92.94830999999999
3703,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,175.0,25.0,18.2,139.45651199999998,71.66644990548204,42.85925636399293,32.112513761513156,92.97100799999998,7.0052805,29897.768474999997,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1234.8,3408.0,7.0052805,92.97100799999998
1882,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,235.0,25.0,18.2,134.553744,80.48756143667296,39.793538071629754,30.491427015046803,89.702496,7.86753,29899.7775,53,54,54,57,44,44,2862,3078,0.0320544,0.03447359999999999,1517.16,3501.0,7.86753,89.702496
1274,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,225.0,25.0,18.2,134.553744,80.48756143667296,41.248850328229885,29.989938535177334,89.702496,7.86753,29899.7775,53,54,54,57,42,42,2862,3078,0.0320544,0.03447359999999999,1452.6,3572.0,7.86753,89.702496
865,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,255.0,25.0,18.2,132.14491875000002,84.83714177693761,39.87321705938356,29.43012616998624,88.0966125,8.2926945,29902.2129,58,59,52,55,48,48,3016,3245,0.033779199999999995,0.036343999999999994,1595.28,3589.0,8.2926945,88.0966125
3735,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,160.0,25.0,18.2,140.7276,69.44423440453684,44.44707751290798,32.24471299655266,93.8184,6.7880625,29903.259374999998,41,41,61,64,30,30,2501,2624,0.028011199999999997,0.029388799999999996,1144.96,3422.0,6.7880625,93.8184
3748,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,155.0,30.0,18.2,140.7276,69.44423440453684,45.62809461886004,32.1207109654783,93.8184,6.7880625,29903.259374999998,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3438.0,6.7880625,93.8184
4729,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,120.0,30.0,18.2,143.40596399999998,64.97270321361059,49.921052674335115,32.90974312540114,95.60397599999999,6.3509775,29934.422625,35,35,67,70,22,22,2345,2450,0.026264,0.02744,930.72,3402.0,6.3509775,95.60397599999999
4721,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,125.0,25.0,18.2,143.40596399999998,64.97270321361059,48.26582935865576,33.06637637568507,95.60397599999999,6.3509775,29934.422625,35,35,67,70,23,23,2345,2450,0.026264,0.02744,969.5,3382.5,6.3509775,95.60397599999999
1562,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,230.0,25.0,18.2,134.769375,80.48756143667296,40.506751527913735,30.271336118857796,89.84625,7.86753,29935.716,53,54,54,57,43,43,2862,3078,0.0320544,0.03447359999999999,1484.88,3537.5,7.86753,89.84625
2442,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,155.0,30.0,18.2,139.422465,72.14070321361058,48.202161148474126,31.153902363098577,92.94830999999999,7.051638,29936.1336,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3534.5,7.051638,92.94830999999999
2720,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,165.0,25.0,18.2,139.422465,72.14070321361058,45.776096403549,31.47420692958538,92.94830999999999,7.051638,29936.1336,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3491.0,7.051638,92.94830999999999
2427,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,160.0,25.0,18.2,139.422465,72.14070321361058,46.95451806068507,31.252533847757878,92.94830999999999,7.051638,29936.1336,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3521.0,7.051638,92.94830999999999
2735,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,160.0,30.0,18.2,139.422465,72.14070321361058,46.95451806068507,31.37032835407927,92.94830999999999,7.051638,29936.1336,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3505.0,7.051638,92.94830999999999
1132,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,260.0,25.0,18.2,132.37473599999998,84.83714177693761,39.2387786051788,29.725753327498474,88.24982399999999,8.2926945,29940.515775,58,59,52,55,49,49,3016,3245,0.033779199999999995,0.036343999999999994,1626.56,3552.0,8.2926945,88.24982399999999
702,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,235.0,25.0,18.2,133.14079349999997,83.46858223062381,41.539244739489035,29.19720923816596,88.76052899999999,8.15892,29941.106249999997,56,57,53,56,44,44,2968,3192,0.033241599999999996,0.0357504,1493.66,3651.0,8.15892,88.76052899999999
2683,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,180.0,25.0,18.2,138.389706,74.17321739130435,44.11507842355537,31.378054315524114,92.25980399999999,7.250312999999999,29952.748349999998,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1234.08,3478.0,7.250312999999999,92.25980399999999
2098,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,165.0,30.0,18.2,138.389706,74.17321739130435,47.40240831639877,30.8299343692756,92.25980399999999,7.250312999999999,29952.748349999998,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3553.0,7.250312999999999,92.25980399999999
2081,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,170.0,25.0,18.2,138.389706,74.17321739130435,46.2478274227356,30.923422001676247,92.25980399999999,7.250312999999999,29952.748349999998,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3540.0,7.250312999999999,92.25980399999999
941,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,240.0,25.0,18.2,134.03736449999997,81.99162192816632,40.22552534116602,29.58053728200472,89.35824299999999,8.0145495,29953.382775,55,56,53,56,45,45,2915,3136,0.032647999999999996,0.03512319999999999,1525.44,3618.0,8.0145495,89.35824299999999
4398,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,145.0,25.0,18.2,142.180272,67.45237051039697,45.49716880227849,32.77274799476908,94.78684799999999,6.593360999999999,29960.404949999996,38,38,64,67,27,27,2432,2546,0.0272384,0.028515199999999997,1081.12,3390.0,6.593360999999999,94.78684799999999
4408,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,140.0,30.0,18.2,142.180272,67.45237051039697,46.83522215758023,32.62970527672305,94.78684799999999,6.593360999999999,29960.404949999996,38,38,64,67,26,26,2432,2546,0.0272384,0.028515199999999997,1043.84,3408.0,6.593360999999999,94.78684799999999
1390,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,195.0,25.0,18.2,137.277504,76.35478260869564,43.34035520889852,30.211338174364506,91.51833599999999,7.4635575,29969.963625,49,49,56,59,36,36,2744,2891,0.030732799999999994,0.0323792,1297.92,3612.0,7.4635575,91.51833599999999
2594,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,215.0,25.0,18.2,137.277504,76.35478260869564,39.98221843221044,31.169609809792007,91.51833599999999,7.4635575,29969.963625,49,49,56,59,40,40,2744,2891,0.030732799999999994,0.0323792,1431.04,3478.0,7.4635575,91.51833599999999
3588,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,120.0,30.0,18.2,142.838514,66.42256332703212,53.11234234873102,32.163122293638544,95.225676,6.492698999999999,29974.483050000003,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3484.0,6.492698999999999,95.225676
3578,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,125.0,25.0,18.2,142.838514,66.42256332703212,51.35130601843823,32.281797409248405,95.225676,6.492698999999999,29974.483050000003,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3468.5,6.492698999999999,95.225676
3772,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,140.0,30.0,18.2,141.63551999999999,68.83448015122872,48.708257625303894,32.21440995731641,94.42367999999999,6.72846,29997.957,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3448.0,6.72846,94.42367999999999
3760,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,145.0,25.0,18.2,141.63551999999999,68.83448015122872,47.31669280412814,32.3384114946668,94.42367999999999,6.72846,29997.957,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3432.0,6.72846,94.42367999999999
1335,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,210.0,25.0,18.2,136.05181199999998,78.87510018903592,42.40216044115509,30.112360597349102,90.701208,7.709914499999999,29999.720774999998,51,52,55,58,39,39,2805,3016,0.031416,0.033779199999999995,1376.76,3594.0,7.709914499999999,90.701208
2249,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,225.0,25.0,18.2,136.05181199999998,78.87510018903592,40.05330543798684,30.848006093962457,90.701208,7.709914499999999,29999.720774999998,51,52,55,58,42,42,2805,3016,0.031416,0.033779199999999995,1475.1,3490.5,7.709914499999999,90.701208
4424,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,125.0,30.0,18.2,142.9974,66.68001512287333,50.38672514966765,32.721093159162315,95.3316,6.5178645,30024.871274999998,37,37,65,68,23,23,2405,2516,0.026935999999999998,0.028179199999999998,944.5,3416.0,6.5178645,95.3316
4415,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,130.0,25.0,18.2,142.9974,66.68001512287333,48.78053895584062,32.86419894778936,95.3316,6.5178645,30024.871274999998,37,37,65,68,24,24,2405,2516,0.026935999999999998,0.028179199999999998,982.28,3398.0,6.5178645,95.3316
1208,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,245.0,25.0,18.2,134.48564999999996,81.99162192816632,39.54622423955913,29.901362766710964,89.65709999999999,8.0145495,30028.097024999995,55,56,53,56,46,46,2915,3136,0.032647999999999996,0.03512319999999999,1557.22,3583.0,8.0145495,89.65709999999999
1496,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,250.0,25.0,18.2,134.48564999999996,81.99162192816632,38.891774871909995,30.158841402761336,89.65709999999999,8.0145495,30028.097024999995,55,56,53,56,47,47,2915,3136,0.032647999999999996,0.03512319999999999,1589.0,3546.0,8.0145495,89.65709999999999
3355,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,120.0,25.0,18.2,143.167635,66.42256332703212,53.11234234873102,32.12534263072439,95.44509,6.492698999999999,30029.33655,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3497.0,6.492698999999999,95.44509
3209,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,195.0,25.0,18.2,138.91176,74.17321739130435,41.29272613603434,31.709430274408582,92.60784,7.250312999999999,30039.75735,46,46,58,61,36,36,2668,2806,0.029881599999999998,0.0314272,1336.92,3447.0,7.250312999999999,92.60784
4125,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,145.0,25.0,18.2,142.2880875,68.17052551984877,46.411682114495186,32.610627478839966,94.85872499999999,6.6635595,30045.062775,39,39,63,66,27,27,2457,2574,0.0275184,0.028828799999999998,1066.62,3413.0,6.6635595,94.85872499999999
4136,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,140.0,30.0,18.2,142.2880875,68.17052551984877,47.776630936879684,32.4770658848594,94.85872499999999,6.6635595,30045.062775,39,39,63,66,26,26,2457,2574,0.0275184,0.028828799999999998,1029.84,3430.0,6.6635595,94.85872499999999
627,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,255.0,25.0,18.2,133.078374,84.83714177693761,39.87321705938356,29.12003690501579,88.718916,8.2926945,30057.788775,58,59,52,55,48,48,3016,3245,0.033779199999999995,0.036343999999999994,1595.28,3661.0,8.2926945,88.718916
2818,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,120.0,30.0,18.2,142.9974,67.113618147448,54.177436929146516,31.594611682123016,95.3316,6.5602485,30065.136075,39,39,62,65,22,22,2418,2535,0.027081599999999994,0.028391999999999997,870.72,3564.0,6.5602485,95.3316
3335,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,135.0,25.0,18.2,142.9974,67.113618147448,49.15486092499445,32.10895619098093,95.3316,6.5602485,30065.136075,39,39,62,65,25,25,2418,2535,0.027081599999999994,0.028391999999999997,979.56,3495.0,6.5602485,95.3316
3346,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,130.0,30.0,18.2,142.9974,67.113618147448,50.71132469466487,31.995572109418152,95.3316,6.5602485,30065.136075,39,39,62,65,24,24,2418,2535,0.027081599999999994,0.028391999999999997,943.28,3510.0,6.5602485,95.3316
3351,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,125.0,35.0,18.2,142.9974,67.113618147448,52.38108545046517,31.88306937323545,95.3316,6.5602485,30065.136075,39,39,62,65,23,23,2418,2535,0.027081599999999994,0.028391999999999997,907.0,3525.0,6.5602485,95.3316
2807,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,125.0,25.0,18.2,142.9974,67.113618147448,52.38108545046517,31.69749476043408,95.3316,6.5602485,30065.136075,39,39,62,65,23,23,2418,2535,0.027081599999999994,0.028391999999999997,907.0,3550.0,6.5602485,95.3316
1622,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,215.0,25.0,18.2,136.471725,78.87510018903592,41.58598135766225,30.416479970439575,90.98115,7.709914499999999,30069.706274999997,51,52,55,58,40,40,2805,3016,0.031416,0.033779199999999995,1409.54,3561.5,7.709914499999999,90.98115
1942,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,220.0,25.0,18.2,136.471725,78.87510018903592,40.80374154852509,30.662026781976813,90.98115,7.709914499999999,30069.706274999997,51,52,55,58,41,41,2805,3016,0.031416,0.033779199999999995,1442.32,3527.0,7.709914499999999,90.98115
3471,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,185.0,25.0,18.2,139.320324,73.78026465028354,42.428557910987266,31.928053295946114,92.880216,7.211902499999999,30071.361375,45,45,59,62,34,34,2655,2790,0.029736,0.031247999999999995,1286.86,3428.5,7.211902499999999,92.880216
2303,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,210.0,25.0,18.2,137.89034999999998,76.35478260869564,40.76692157809398,31.015886825370337,91.92689999999999,7.4635575,30072.104625,49,49,56,59,39,39,2744,2891,0.030732799999999994,0.0323792,1397.76,3514.5,7.4635575,91.92689999999999
1675,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,200.0,25.0,18.2,137.89034999999998,76.35478260869564,42.44341098899583,30.535837824699804,91.92689999999999,7.4635575,30072.104625,49,49,56,59,37,37,2744,2891,0.030732799999999994,0.0323792,1331.2,3581.5,7.4635575,91.92689999999999
353,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,270.0,25.0,18.2,131.6767725,87.52006049149338,39.54815949161506,28.60852891736933,87.784515,8.554945499999999,30073.326975,61,62,51,54,50,50,3111,3348,0.0348432,0.0374976,1662.12,3701.0,8.554945499999999,87.784515
2180,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,130.0,25.0,18.2,141.78305699999999,69.44423440453684,52.762954617141794,31.12060347125546,94.52203799999998,6.7880625,30079.168874999996,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3599.0,6.7880625,94.52203799999998
2193,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,125.0,30.0,18.2,141.78305699999999,69.44423440453684,54.50026894506044,31.028057008082914,94.52203799999998,6.7880625,30079.168874999996,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3612.0,6.7880625,94.52203799999998
3534,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,155.0,25.0,18.2,141.78305699999999,69.44423440453684,45.62809461886004,32.176619565358024,94.52203799999998,6.7880625,30079.168874999996,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3456.5,6.7880625,94.52203799999998
3547,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,150.0,30.0,18.2,141.78305699999999,69.44423440453684,46.88079158711914,32.057922116694776,94.52203799999998,6.7880625,30079.168874999996,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3472.0,6.7880625,94.52203799999998
2200,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,120.0,35.0,18.2,141.78305699999999,69.44423440453684,56.36929548137711,30.9361167669082,94.52203799999998,6.7880625,30079.168874999996,41,41,61,64,22,22,2501,2624,0.028011199999999997,0.029388799999999996,858.72,3625.0,6.7880625,94.52203799999998
1008,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,225.0,25.0,18.2,135.66878325,80.48756143667296,41.248850328229885,29.70815359015273,90.4458555,7.86753,30085.617374999998,53,54,54,57,42,42,2862,3078,0.0320544,0.03447359999999999,1452.6,3643.0,7.86753,90.4458555
4102,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,160.0,25.0,18.2,141.226956,70.55534215500944,44.52041039142167,32.49614999198935,94.151304,6.896671499999999,30089.663924999997,41,41,62,65,30,30,2542,2665,0.0284704,0.029848,1160.96,3402.0,6.896671499999999,94.151304
2643,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,200.0,25.0,18.2,139.02525,74.5119697542533,41.08627858631084,31.33341225106678,92.6835,7.283425499999999,30090.129224999997,47,47,57,60,37,37,2679,2820,0.030004799999999998,0.031584,1351.2,3500.0,7.283425499999999,92.6835
1722,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,185.0,25.0,18.2,139.02525,74.5119697542533,43.81912845075164,30.63029887075816,92.6835,7.283425499999999,30090.129224999997,47,47,57,60,34,34,2679,2820,0.030004799999999998,0.031584,1249.86,3597.5,7.283425499999999,92.6835
4144,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,130.0,25.0,18.2,142.96335299999998,67.45237051039697,49.79172049350767,32.683049622202255,95.30890199999999,6.593360999999999,30090.918449999997,38,38,64,67,24,24,2432,2546,0.0272384,0.028515199999999997,969.28,3420.0,6.593360999999999,95.30890199999999
4158,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,120.0,35.0,18.2,142.96335299999998,67.45237051039697,53.194977904304395,32.41707976899965,95.30890199999999,6.593360999999999,30090.918449999997,38,38,64,67,22,22,2432,2546,0.0272384,0.028515199999999997,894.72,3454.0,6.593360999999999,95.30890199999999
4154,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,125.0,30.0,18.2,142.96335299999998,67.45237051039697,51.43120164183948,32.549464154106914,95.30890199999999,6.593360999999999,30090.918449999997,38,38,64,67,23,23,2432,2546,0.0272384,0.028515199999999997,932.0,3437.0,6.593360999999999,95.30890199999999
3095,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,120.0,35.0,18.2,143.167635,67.113618147448,54.177436929146516,31.710216346467977,95.44509,6.5602485,30093.508575,39,39,62,65,22,22,2418,2535,0.027081599999999994,0.028391999999999997,870.72,3552.5,6.5602485,95.44509
3079,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,130.0,25.0,18.2,143.167635,67.113618147448,50.71132469466487,31.925639750734327,95.44509,6.5602485,30093.508575,39,39,62,65,24,24,2418,2535,0.027081599999999994,0.028391999999999997,943.28,3523.5,6.5602485,95.44509
3090,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,125.0,30.0,18.2,143.167635,67.113618147448,52.38108545046517,31.817525012323554,95.44509,6.5602485,30093.508575,39,39,62,65,23,23,2418,2535,0.027081599999999994,0.028391999999999997,907.0,3538.0,6.5602485,95.44509
1458,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,175.0,30.0,18.2,138.23082,76.09733081285444,46.68212166820305,30.20505023601306,92.15388,7.4383919999999994,30104.9424,48,48,57,60,33,33,2736,2880,0.030643199999999995,0.032256,1182.3,3638.0,7.4383919999999994,92.15388
1439,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,180.0,25.0,18.2,138.23082,76.09733081285444,45.60840927043479,30.287594739082344,92.15388,7.4383919999999994,30104.9424,48,48,57,60,33,33,2736,2880,0.030643199999999995,0.032256,1216.08,3626.0,7.4383919999999994,92.15388
2912,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,205.0,25.0,18.2,138.23082,76.09733081285444,40.96295941280811,31.4566593739835,92.15388,7.4383919999999994,30104.9424,48,48,57,60,38,38,2736,2880,0.030643199999999995,0.032256,1384.98,3463.5,7.4383919999999994,92.15388
1995,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,205.0,25.0,18.2,138.094632,76.35478260869564,41.5864995499839,30.804275060719885,92.063088,7.4635575,30106.151625,49,49,56,59,38,38,2744,2891,0.030732799999999994,0.0323792,1364.48,3549.0,7.4635575,92.063088
1817,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,150.0,30.0,18.2,140.443875,72.14070321361058,49.525527851349125,30.659633374080915,93.62925,7.051638,30106.3686,44,44,59,62,28,28,2596,2728,0.0290752,0.030553599999999997,1043.4,3630.0,7.051638,93.62925
1801,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,155.0,25.0,18.2,140.443875,72.14070321361058,48.202161148474126,30.747115247729287,93.62925,7.051638,30106.3686,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3617.5,7.051638,93.62925
3248,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,180.0,25.0,18.2,140.443875,72.14070321361058,42.60155031127779,31.860673655349235,93.62925,7.051638,30106.3686,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1252.08,3465.0,7.051638,93.62925
1849,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,135.0,30.0,18.2,140.7276,71.66644990548204,53.10536118118183,30.68286107259594,93.8184,7.0052805,30109.616475,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3634.0,7.0052805,93.8184
1857,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,130.0,35.0,18.2,140.7276,71.66644990548204,54.78691554016775,30.59595715175345,93.8184,7.0052805,30109.616475,43,43,60,63,24,24,2580,2709,0.028895999999999998,0.030340799999999998,917.28,3646.5,7.0052805,93.8184
3505,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,170.0,25.0,18.2,140.7276,71.66644990548204,43.89785004667723,32.07063564800298,93.8184,7.0052805,30109.616475,43,43,60,63,32,32,2580,2709,0.028895999999999998,0.030340799999999998,1199.52,3444.5,7.0052805,93.8184
1835,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,140.0,25.0,18.2,140.7276,71.66644990548204,51.53381596819729,30.770312553147605,93.8184,7.0052805,30109.616475,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3621.5,7.0052805,93.8184
3984,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,125.0,25.0,18.2,144.09541575,65.67730812854441,50.31066346899682,32.63677037205283,96.0636105,6.419851499999999,30114.76155,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3453.0,6.419851499999999,96.0636105
3993,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,120.0,30.0,18.2,144.09541575,65.67730812854441,52.03601211228596,32.50851243148982,96.0636105,6.419851499999999,30114.76155,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3469.5,6.419851499999999,96.0636105
4299,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,125.0,25.0,18.2,144.58625999999998,64.87785255198487,49.2592022469071,32.88203073034683,96.39084,6.341705999999999,30122.3307,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3433.5,6.341705999999999,96.39084
4308,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,120.0,30.0,18.2,144.58625999999998,64.87785255198487,50.94849218876167,32.74423882453184,96.39084,6.341705999999999,30122.3307,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3451.0,6.341705999999999,96.39084
4517,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,140.0,25.0,18.2,143.610246,66.68001512287333,45.88408185776965,32.940463503424475,95.740164,6.5178645,30127.012274999997,37,37,65,68,26,26,2405,2516,0.026935999999999998,0.028179199999999998,1057.84,3403.0,6.5178645,95.740164
4526,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,135.0,30.0,18.2,143.610246,66.68001512287333,47.28333607252194,32.79327644767685,95.740164,6.5178645,30127.012274999997,37,37,65,68,25,25,2405,2516,0.026935999999999998,0.028179199999999998,1020.06,3421.5,6.5178645,95.740164
2513,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,120.0,25.0,18.2,142.486695,68.83448015122872,55.32235289538069,31.424925546411103,94.99113,6.72846,30139.8195,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3574.5,6.72846,94.99113
3558,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,140.0,25.0,18.2,142.486695,68.83448015122872,48.708257625303894,32.24682710709625,94.99113,6.72846,30139.8195,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3464.5,6.72846,94.99113
3569,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,135.0,30.0,18.2,142.486695,68.83448015122872,50.19363625806618,32.12814423677214,94.99113,6.72846,30139.8195,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3480.0,6.72846,94.99113
2042,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,190.0,25.0,18.2,139.422465,74.5119697542533,42.864435490791344,30.919253687401717,92.94830999999999,7.283425499999999,30156.331724999996,47,47,57,60,35,35,2679,2820,0.030004799999999998,0.031584,1283.64,3567.0,7.283425499999999,92.94830999999999
2350,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,195.0,25.0,18.2,139.422465,74.5119697542533,41.954542923144125,31.153902363098577,92.94830999999999,7.283425499999999,30156.331724999996,47,47,57,60,36,36,2679,2820,0.030004799999999998,0.031584,1317.42,3534.5,7.283425499999999,92.94830999999999
4262,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,155.0,25.0,18.2,142.9974,68.17052551984877,43.924142936883776,32.70922981379359,95.3316,6.6635595,30163.281525,39,39,63,66,29,29,2457,2574,0.0275184,0.028828799999999998,1140.18,3417.5,6.6635595,95.3316
1069,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,210.0,25.0,18.2,137.039175,78.87510018903592,42.40216044115509,29.81391789762444,91.35945,7.709914499999999,30164.281274999998,51,52,55,58,39,39,2805,3016,0.031416,0.033779199999999995,1376.76,3664.0,7.709914499999999,91.35945
4540,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,120.0,30.0,18.2,144.34509375,65.85345935727787,51.0233692541796,32.8762713995438,96.2300625,6.43707,30172.732125000002,36,36,66,69,22,22,2376,2484,0.026611199999999995,0.0278208,918.72,3428.5,6.43707,96.2300625
4532,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,125.0,25.0,18.2,144.34509375,65.85345935727787,49.33159662700792,33.023528198283365,96.2300625,6.43707,30172.732125000002,36,36,66,69,23,23,2376,2484,0.026611199999999995,0.0278208,957.0,3410.0,6.43707,96.2300625
866,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,260.0,25.0,18.2,133.7763375,84.83714177693761,39.2387786051788,29.482473972449565,89.184225,8.2926945,30174.116024999996,58,59,52,55,49,49,3016,3245,0.033779199999999995,0.036343999999999994,1626.56,3625.5,8.2926945,89.184225
2391,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,180.0,25.0,18.2,140.64815699999997,72.56075614366728,43.321413957431616,31.26310393926557,93.76543799999999,7.092697499999999,30179.422124999997,45,45,58,61,33,33,2610,2745,0.029231999999999998,0.030743999999999997,1234.08,3550.5,7.092697499999999,93.76543799999999
4801,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,120.0,25.0,18.2,144.35928,65.92120982986766,49.990464962085326,33.170904596016946,96.23952,6.4436925,30181.387875,35,35,68,71,22,22,2380,2485,0.026655999999999996,0.027831999999999996,942.72,3392.0,6.4436925,96.23952
3954,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,150.0,30.0,18.2,142.78460625000002,68.83448015122872,46.01007825358115,32.37198565651239,95.1897375,6.72846,30189.471375,40,40,62,65,28,28,2480,2600,0.027776,0.029119999999999997,1088.4,3455.5,6.72846,95.1897375
3942,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,155.0,25.0,18.2,142.78460625000002,68.83448015122872,44.78064752968823,32.500224671796005,95.1897375,6.72846,30189.471375,40,40,62,65,29,29,2480,2600,0.027776,0.029119999999999997,1124.68,3439.0,6.72846,95.1897375
1275,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,230.0,25.0,18.2,136.32418799999996,80.48756143667296,40.506751527913735,30.051682827123432,90.88279199999998,7.86753,30194.851499999997,53,54,54,57,43,43,2862,3078,0.0320544,0.03447359999999999,1484.88,3610.0,7.86753,90.88279199999998
1883,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,240.0,25.0,18.2,136.32418799999996,80.48756143667296,39.10750620433022,30.555949170572173,90.88279199999998,7.86753,30194.851499999997,53,54,54,57,45,45,2862,3078,0.0320544,0.03447359999999999,1549.44,3538.0,7.86753,90.88279199999998
3324,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,145.0,30.0,18.2,142.486695,69.44423440453684,48.212133039991436,31.946269556408826,94.99113,6.7880625,30196.441875,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3504.0,6.7880625,94.99113
3311,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,150.0,25.0,18.2,142.486695,69.44423440453684,46.88079158711914,32.05967353486384,94.99113,6.7880625,30196.441875,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3489.0,6.7880625,94.99113
2490,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,135.0,25.0,18.2,142.486695,69.44423440453684,51.14352093567488,31.424925546411103,94.99113,6.7880625,30196.441875,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3574.5,6.7880625,94.99113
2509,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,125.0,35.0,18.2,142.486695,69.44423440453684,54.50026894506044,31.23020191935022,94.99113,6.7880625,30196.441875,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3601.5,6.7880625,94.99113
2503,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,130.0,30.0,18.2,142.486695,69.44423440453684,52.762954617141794,31.327229275319674,94.99113,6.7880625,30196.441875,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3588.0,6.7880625,94.99113
2461,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,150.0,25.0,18.2,142.180272,69.99978827977316,47.74211441850985,31.39811850807824,94.78684799999999,6.842366999999999,30196.96065,42,42,60,63,28,28,2520,2646,0.028224,0.029635199999999997,1058.4,3570.5,6.842366999999999,94.78684799999999
2475,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,145.0,30.0,18.2,142.180272,69.99978827977316,49.09791609807446,31.300396598009506,94.78684799999999,6.842366999999999,30196.96065,42,42,60,63,27,27,2520,2646,0.028224,0.029635199999999997,1023.12,3584.0,6.842366999999999,94.78684799999999
3040,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,155.0,30.0,18.2,142.180272,69.99978827977316,46.466402128558286,31.725072470371806,94.78684799999999,6.842366999999999,30196.96065,42,42,60,63,29,29,2520,2646,0.028224,0.029635199999999997,1093.68,3526.0,6.842366999999999,94.78684799999999
3026,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,160.0,25.0,18.2,142.180272,69.99978827977316,45.26368664757497,31.833241318187074,94.78684799999999,6.842366999999999,30196.96065,42,42,60,63,30,30,2520,2646,0.028224,0.029635199999999997,1128.96,3511.5,6.842366999999999,94.78684799999999
3915,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,170.0,25.0,18.2,141.56742599999998,71.13799621928166,43.126077133196524,32.37232343784329,94.378284,6.953625,30200.51475,42,42,61,64,32,32,2562,2688,0.0286944,0.030105599999999996,1216.52,3426.0,6.953625,94.378284
2956,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,190.0,25.0,18.2,139.876425,74.17321739130435,42.18826549819346,31.61494477212316,93.25095,7.250312999999999,30200.53485,46,46,58,61,35,35,2668,2806,0.029881599999999998,0.0314272,1302.64,3483.5,7.250312999999999,93.25095
1763,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,170.0,25.0,18.2,139.876425,74.17321739130435,46.2478274227356,30.700555267921924,93.25095,7.250312999999999,30200.53485,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3609.5,7.250312999999999,93.25095
1780,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,165.0,30.0,18.2,139.876425,74.17321739130435,47.40240831639877,30.613012878177713,93.25095,7.250312999999999,30200.53485,46,46,58,61,31,31,2668,2806,0.029881599999999998,0.0314272,1131.24,3622.0,7.250312999999999,93.25095
703,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,240.0,25.0,18.2,134.82612,83.46858223062381,40.8231172721714,29.250905773298424,89.88408,8.15892,30221.994,56,57,53,56,45,45,2968,3192,0.033241599999999996,0.0357504,1525.44,3689.0,8.15892,89.88408
2754,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,155.0,25.0,18.2,142.361856,69.99978827977316,46.466402128558286,31.63999116616144,94.907904,6.842366999999999,30227.224649999996,42,42,60,63,29,29,2520,2646,0.028224,0.029635199999999997,1093.68,3542.0,6.842366999999999,94.907904
2768,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,150.0,30.0,18.2,142.361856,69.99978827977316,47.74211441850985,31.537063614387385,94.907904,6.842366999999999,30227.224649999996,42,42,60,63,28,28,2520,2646,0.028224,0.029635199999999997,1058.4,3556.0,6.842366999999999,94.907904
2134,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,155.0,30.0,18.2,141.19290900000001,72.14070321361058,48.202161148474126,30.978025113283152,94.128606,7.051638,30231.2076,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3604.0,7.051638,94.128606
2993,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,175.0,25.0,18.2,141.19290900000001,72.14070321361058,43.604475286409944,31.7401520918005,94.128606,7.051638,30231.2076,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1217.3,3499.5,7.051638,94.128606
2119,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,160.0,25.0,18.2,141.19290900000001,72.14070321361058,46.95451806068507,31.0706281249348,94.128606,7.051638,30231.2076,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3591.0,7.051638,94.128606
1563,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,235.0,25.0,18.2,136.54265625,80.48756143667296,39.793538071629754,30.334591747974684,91.0284375,7.86753,30231.262875,53,54,54,57,44,44,2862,3078,0.0320544,0.03447359999999999,1517.16,3575.0,7.86753,91.0284375
942,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,245.0,25.0,18.2,135.73404,81.99162192816632,39.54622423955913,29.63598698521297,90.48936,8.0145495,30236.162024999998,55,56,53,56,46,46,2915,3136,0.032647999999999996,0.03512319999999999,1557.22,3655.5,8.0145495,90.48936
3801,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,120.0,25.0,18.2,144.904032,65.67730812854441,52.03601211228596,32.54681033820216,96.602688,6.419851499999999,30249.530925,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3484.0,6.419851499999999,96.602688
3068,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,140.0,30.0,18.2,142.838514,69.44423440453684,49.63003239677919,31.78678354902529,95.225676,6.7880625,30255.078375,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3534.0,6.7880625,95.225676
3055,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,145.0,25.0,18.2,142.838514,69.44423440453684,48.212133039991436,31.894916541631876,95.225676,6.7880625,30255.078375,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3519.5,6.7880625,95.225676
2783,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,140.0,25.0,18.2,142.838514,69.44423440453684,49.63003239677919,31.683145232137587,95.225676,6.7880625,30255.078375,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3548.0,6.7880625,95.225676
2796,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,135.0,30.0,18.2,142.838514,69.44423440453684,51.14352093567488,31.580250968555372,95.225676,6.7880625,30255.078375,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3562.0,6.7880625,95.225676
2802,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,130.0,35.0,18.2,142.838514,69.44423440453684,52.762954617141794,31.47809252344078,95.225676,6.7880625,30255.078375,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3576.0,6.7880625,95.225676
3282,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,165.0,25.0,18.2,141.63551999999999,71.66644990548204,44.99376355788941,31.977122262718243,94.42367999999999,7.0052805,30260.936475,43,43,60,63,31,31,2580,2709,0.028895999999999998,0.030340799999999998,1164.24,3479.0,7.0052805,94.42367999999999
2165,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,140.0,30.0,18.2,141.63551999999999,71.66644990548204,51.53381596819729,31.015571415706336,94.42367999999999,7.0052805,30260.936475,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3610.0,7.0052805,94.42367999999999
3296,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,160.0,30.0,18.2,141.63551999999999,71.66644990548204,46.15204549056565,31.86368643775752,94.42367999999999,7.0052805,30260.936475,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3494.0,7.0052805,94.42367999999999
2151,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,145.0,25.0,18.2,141.63551999999999,71.66644990548204,50.06152669121371,31.108132059217727,94.42367999999999,7.0052805,30260.936475,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3597.0,7.0052805,94.42367999999999
3704,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,180.0,25.0,18.2,141.63551999999999,71.66644990548204,41.87347180080987,32.21440995731641,94.42367999999999,7.0052805,30260.936475,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1270.08,3448.0,7.0052805,94.42367999999999
2173,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,135.0,35.0,18.2,141.63551999999999,71.66644990548204,53.10536118118183,30.923617421888643,94.42367999999999,7.0052805,30260.936475,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3623.0,7.0052805,94.42367999999999
4292,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,135.0,30.0,18.2,143.99043749999998,67.45237051039697,48.263481792501025,32.679681022229325,95.993625,6.593360999999999,30262.099199999997,38,38,64,67,25,25,2432,2546,0.0272384,0.028515199999999997,1006.56,3445.0,6.593360999999999,95.993625
4282,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,140.0,25.0,18.2,143.99043749999998,67.45237051039697,46.83522215758023,32.817441889722495,95.993625,6.593360999999999,30262.099199999997,38,38,64,67,26,26,2432,2546,0.0272384,0.028515199999999997,1043.84,3427.5,6.593360999999999,95.993625
4636,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,130.0,30.0,18.2,144.904032,65.85345935727787,47.75904494427038,32.93775097781589,96.602688,6.43707,30265.8885,36,36,66,69,24,24,2376,2484,0.026611199999999995,0.0278208,995.28,3434.0,6.43707,96.602688
4627,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,135.0,25.0,18.2,144.904032,65.85345935727787,46.293194395553826,33.08904684723306,96.602688,6.43707,30265.8885,36,36,66,69,25,25,2376,2484,0.026611199999999995,0.0278208,1033.56,3415.0,6.43707,96.602688
3975,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,135.0,30.0,18.2,143.62726949999998,68.17052551984877,49.233599225191924,32.45989341005966,95.75151299999999,6.6635595,30268.259775,39,39,63,66,25,25,2457,2574,0.0275184,0.028828799999999998,993.06,3464.5,6.6635595,95.75151299999999
3964,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,140.0,25.0,18.2,143.62726949999998,68.17052551984877,47.776630936879684,32.588145164518664,95.75151299999999,6.6635595,30268.259775,39,39,63,66,26,26,2457,2574,0.0275184,0.028828799999999998,1029.84,3448.0,6.6635595,95.75151299999999
3793,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,130.0,30.0,18.2,144.63165599999996,66.42256332703212,49.714371716460754,32.3964524614002,96.42110399999999,6.492698999999999,30273.34005,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3497.0,6.492698999999999,96.42110399999999
3783,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,135.0,25.0,18.2,144.63165599999996,66.42256332703212,48.188507052611044,32.519400065972455,96.42110399999999,6.492698999999999,30273.34005,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3481.0,6.492698999999999,96.42110399999999
3736,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,165.0,25.0,18.2,142.9974,69.44423440453684,43.33158531107295,32.35383753339914,95.3316,6.7880625,30281.559374999997,41,41,61,64,31,31,2501,2624,0.028011199999999997,0.029388799999999996,1180.74,3463.0,6.7880625,95.3316
1391,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,200.0,25.0,18.2,139.184136,76.35478260869564,42.44341098899583,30.280791451498235,92.789424,7.4635575,30287.735625,49,49,56,59,37,37,2744,2891,0.030732799999999994,0.0323792,1331.2,3652.0,7.4635575,92.789424
2595,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,220.0,25.0,18.2,139.184136,76.35478260869564,39.23014569293071,31.2450535694187,92.789424,7.4635575,30287.735625,49,49,56,59,41,41,2744,2891,0.030732799999999994,0.0323792,1464.32,3516.0,7.4635575,92.789424
4430,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,120.0,25.0,18.2,146.06163,64.0241965973535,49.84980596728563,33.05955110288378,97.37442,6.2582625,30288.954375,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3446.0,6.2582625,97.37442
4640,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,120.0,25.0,18.2,145.55092499999998,64.97270321361059,49.921052674335115,33.162895281761266,97.03394999999999,6.3509775,30291.916125,35,35,67,70,22,22,2345,2450,0.026264,0.02744,930.72,3421.0,6.3509775,97.03394999999999
2736,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,165.0,30.0,18.2,141.56742599999998,72.14070321361058,45.776096403549,31.46473200388778,94.378284,7.051638,30293.627099999998,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3546.0,7.051638,94.378284
2721,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,170.0,25.0,18.2,141.56742599999998,72.14070321361058,44.661127604047365,31.567714132899695,94.378284,7.051638,30293.627099999998,44,44,59,62,32,32,2596,2728,0.0290752,0.030553599999999997,1182.52,3532.0,7.051638,94.378284
2443,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,160.0,30.0,18.2,141.56742599999998,72.14070321361058,46.95451806068507,31.246536531473545,94.378284,7.051638,30293.627099999998,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3576.0,7.051638,94.378284
2428,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,165.0,25.0,18.2,141.56742599999998,72.14070321361058,45.776096403549,31.344309282897967,94.378284,7.051638,30293.627099999998,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3562.5,7.051638,94.378284
2099,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,170.0,30.0,18.2,140.45522400000002,74.17321739130435,46.2478274227356,30.915147886499195,93.63681600000001,7.250312999999999,30297.001350000002,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3594.0,7.250312999999999,93.63681600000001
2082,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,175.0,25.0,18.2,140.45522400000002,74.17321739130435,45.15363485184536,31.00782092765666,93.63681600000001,7.250312999999999,30297.001350000002,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1199.8,3581.0,7.250312999999999,93.63681600000001
2684,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,185.0,25.0,18.2,140.45522400000002,74.17321739130435,43.12789854369837,31.465776723076374,93.63681600000001,7.250312999999999,30297.001350000002,46,46,58,61,34,34,2668,2806,0.029881599999999998,0.0314272,1268.36,3518.0,7.250312999999999,93.63681600000001
2250,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,230.0,25.0,18.2,137.89034999999998,78.87510018903592,39.33271541722973,30.91782178405324,91.92689999999999,7.709914499999999,30306.143774999997,51,52,55,58,43,43,2805,3016,0.031416,0.033779199999999995,1507.88,3528.0,7.709914499999999,91.92689999999999
1336,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,215.0,25.0,18.2,137.89034999999998,78.87510018903592,41.58598135766225,30.177848574701848,91.92689999999999,7.709914499999999,30306.143774999997,51,52,55,58,40,40,2805,3016,0.031416,0.033779199999999995,1409.54,3633.0,7.709914499999999,91.92689999999999
1209,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,250.0,25.0,18.2,136.188,81.99162192816632,38.891774871909995,29.958351915968386,90.792,8.0145495,30311.822025,55,56,53,56,47,47,2915,3136,0.032647999999999996,0.03512319999999999,1589.0,3620.0,8.0145495,90.792
628,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,260.0,25.0,18.2,134.701281,84.83714177693761,39.2387786051788,29.169762579317307,89.80085399999999,8.2926945,30328.273275,58,59,52,55,49,49,3016,3245,0.033779199999999995,0.036343999999999994,1626.56,3698.0,8.2926945,89.80085399999999
354,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,275.0,25.0,18.2,133.22591099999997,87.52006049149338,38.95327178284432,28.653040031656857,88.81727399999998,8.554945499999999,30331.516724999998,61,62,51,54,51,51,3111,3348,0.0348432,0.0374976,1692.9,3737.5,8.554945499999999,88.81727399999998
4162,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,120.0,25.0,18.2,145.85734799999997,64.87785255198487,50.94849218876167,32.85605576973163,97.23823199999998,6.341705999999999,30334.178699999997,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3467.0,6.341705999999999,97.23823199999998
4399,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,150.0,25.0,18.2,144.63165599999996,67.45237051039697,44.24079902572125,32.90243164504277,96.42110399999999,6.593360999999999,30368.968949999995,38,38,64,67,28,28,2432,2546,0.0272384,0.028515199999999997,1118.4,3432.0,6.593360999999999,96.42110399999999
4409,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,145.0,30.0,18.2,144.63165599999996,67.45237051039697,45.49716880227849,32.76057197559258,96.42110399999999,6.593360999999999,30368.968949999995,38,38,64,67,27,27,2432,2546,0.0272384,0.028515199999999997,1081.12,3450.0,6.593360999999999,96.42110399999999
4730,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,125.0,30.0,18.2,146.06163,64.97270321361059,48.26582935865576,33.063513785291676,97.37442,6.3509775,30377.033625,35,35,67,70,23,23,2345,2450,0.026264,0.02744,969.5,3445.5,6.3509775,97.37442
4722,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,130.0,25.0,18.2,146.06163,64.97270321361059,46.72725132011071,33.21888182088644,97.37442,6.3509775,30377.033625,35,35,67,70,24,24,2345,2450,0.026264,0.02744,1008.28,3426.0,6.3509775,97.37442
1943,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,225.0,25.0,18.2,138.3159375,78.87510018903592,40.05330543798684,30.7306535246591,92.210625,7.709914499999999,30377.075025,51,52,55,58,42,42,2805,3016,0.031416,0.033779199999999995,1475.1,3565.0,7.709914499999999,92.210625
1623,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,220.0,25.0,18.2,138.3159375,78.87510018903592,40.80374154852509,30.48365976755655,92.210625,7.709914499999999,30377.075025,51,52,55,58,41,41,2805,3016,0.031416,0.033779199999999995,1442.32,3600.0,7.709914499999999,92.210625
1009,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,230.0,25.0,18.2,137.43071549999996,80.48756143667296,40.506751527913735,29.766875432100907,91.62047699999998,7.86753,30379.272749999996,53,54,54,57,43,43,2862,3078,0.0320544,0.03447359999999999,1484.88,3681.5,7.86753,91.62047699999998
3210,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,200.0,25.0,18.2,140.95458,74.17321739130435,40.43815833535014,31.797246092243522,93.96972,7.250312999999999,30380.22735,46,46,58,61,37,37,2668,2806,0.029881599999999998,0.0314272,1371.2,3486.0,7.250312999999999,93.96972
3579,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,130.0,25.0,18.2,145.301247,66.42256332703212,49.714371716460754,32.40551791562041,96.867498,6.492698999999999,30384.93855,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3512.0,6.492698999999999,96.867498
3593,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,120.0,35.0,18.2,145.301247,66.42256332703212,53.11234234873102,32.17113758648594,96.867498,6.492698999999999,30384.93855,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3543.0,6.492698999999999,96.867498
3589,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,125.0,30.0,18.2,145.301247,66.42256332703212,51.35130601843823,32.28785761131512,96.867498,6.492698999999999,30384.93855,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3527.5,6.492698999999999,96.867498
1676,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,205.0,25.0,18.2,139.80549374999998,76.35478260869564,41.5864995499839,30.607169777602042,93.2036625,7.4635575,30391.29525,49,49,56,59,38,38,2744,2891,0.030732799999999994,0.0323792,1364.48,3621.0,7.4635575,93.2036625
2304,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,215.0,25.0,18.2,139.80549374999998,76.35478260869564,39.98221843221044,31.090226978125216,93.2036625,7.4635575,30391.29525,49,49,56,59,40,40,2744,2891,0.030732799999999994,0.0323792,1431.04,3553.0,7.4635575,93.2036625
3773,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,145.0,30.0,18.2,143.99611199999998,68.83448015122872,47.31669280412814,32.33228838621013,95.997408,6.72846,30391.389,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3490.0,6.72846,95.997408
2206,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,120.0,25.0,18.2,143.99611199999998,68.83448015122872,55.32235289538069,31.21357083527105,95.997408,6.72846,30391.389,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3642.0,6.72846,95.997408
3761,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,150.0,25.0,18.2,143.99611199999998,68.83448015122872,46.01007825358115,32.45523962815669,95.997408,6.72846,30391.389,40,40,62,65,28,28,2480,2600,0.027776,0.029119999999999997,1088.4,3474.0,6.72846,95.997408
1723,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,190.0,25.0,18.2,141.011325,74.5119697542533,42.864435490791344,30.70603400182811,94.00755000000001,7.283425499999999,30421.141725,47,47,57,60,35,35,2679,2820,0.030004799999999998,0.031584,1283.64,3638.0,7.283425499999999,94.00755000000001
