,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
2644,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,205.0,25.0,18.2,141.011325,74.5119697542533,40.2567669781093,31.41383567327344,94.00755000000001,7.283425499999999,30421.141725,47,47,57,60,38,38,2679,2820,0.030004799999999998,0.031584,1384.98,3539.0,7.283425499999999,94.00755000000001
3472,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,190.0,25.0,18.2,141.43123799999998,73.78026465028354,41.504161489355724,32.02267735863637,94.28749199999999,7.211902499999999,30423.180374999996,45,45,59,62,35,35,2655,2790,0.029736,0.031247999999999995,1321.64,3468.0,7.211902499999999,94.28749199999999
1996,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,210.0,25.0,18.2,140.012613,76.35478260869564,40.76692157809398,30.877240306249412,93.34174199999998,7.4635575,30425.815124999997,49,49,56,59,39,39,2744,2891,0.030732799999999994,0.0323792,1397.76,3588.0,7.4635575,93.34174199999998
1459,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,180.0,30.0,18.2,140.205546,76.09733081285444,45.60840927043479,30.279434392267948,93.470364,7.4383919999999994,30434.0634,48,48,57,60,33,33,2736,2880,0.030643199999999995,0.032256,1216.08,3679.0,7.4383919999999994,93.470364
2913,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,210.0,25.0,18.2,140.205546,76.09733081285444,40.15567003857725,31.53809304562384,93.470364,7.4383919999999994,30434.0634,48,48,57,60,39,39,2736,2880,0.030643199999999995,0.032256,1418.76,3502.0,7.4383919999999994,93.470364
1440,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,185.0,25.0,18.2,140.205546,76.09733081285444,44.58781255854011,30.361257248981463,93.470364,7.4383919999999994,30434.0634,48,48,57,60,34,34,2736,2880,0.030643199999999995,0.032256,1249.86,3667.0,7.4383919999999994,93.470364
3100,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,120.0,25.0,18.2,145.6360425,66.42256332703212,53.11234234873102,32.045693676751895,97.090695,6.492698999999999,30440.737799999995,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3568.0,6.492698999999999,97.090695
3366,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,120.0,30.0,18.2,145.6360425,66.42256332703212,53.11234234873102,32.134991703795336,97.090695,6.492698999999999,30440.737799999995,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3556.0,6.492698999999999,97.090695
3356,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,125.0,25.0,18.2,145.6360425,66.42256332703212,51.35130601843823,32.24739104148915,97.090695,6.492698999999999,30440.737799999995,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3541.0,6.492698999999999,97.090695
4126,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,150.0,25.0,18.2,144.69975,68.17052551984877,45.13005874708878,32.73413053922208,96.4665,6.6635595,30447.006525,39,39,63,66,28,28,2457,2574,0.0275184,0.028828799999999998,1103.4,3455.0,6.6635595,96.4665
4137,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,145.0,30.0,18.2,144.69975,68.17052551984877,46.411682114495186,32.60168559690921,96.4665,6.6635595,30447.006525,39,39,63,66,27,27,2457,2574,0.0275184,0.028828799999999998,1066.62,3472.0,6.6635595,96.4665
4416,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,135.0,25.0,18.2,145.55092499999998,66.68001512287333,47.28333607252194,33.00360185184841,97.03394999999999,6.5178645,30450.458775,37,37,65,68,25,25,2405,2516,0.026935999999999998,0.028179199999999998,1020.06,3441.0,6.5178645,97.03394999999999
4425,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,130.0,30.0,18.2,145.55092499999998,66.68001512287333,48.78053895584062,32.86167639347769,97.03394999999999,6.5178645,30450.458775,37,37,65,68,24,24,2405,2516,0.026935999999999998,0.028179199999999998,982.28,3459.0,6.5178645,97.03394999999999
3548,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,155.0,30.0,18.2,144.06988049999998,69.44423440453684,45.62809461886004,32.16716364159417,96.04658699999999,6.7880625,30460.306124999996,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3513.5,6.7880625,96.04658699999999
3535,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,160.0,25.0,18.2,144.06988049999998,69.44423440453684,44.44707751290798,32.28485309425892,96.04658699999999,6.7880625,30460.306124999996,41,41,61,64,30,30,2501,2624,0.028011199999999997,0.029388799999999996,1144.96,3498.0,6.7880625,96.04658699999999
2201,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,125.0,35.0,18.2,144.06988049999998,69.44423440453684,54.50026894506044,31.03684474153221,96.04658699999999,6.7880625,30460.306124999996,41,41,61,64,23,23,2501,2624,0.028011199999999997,0.029388799999999996,894.5,3669.0,6.7880625,96.04658699999999
2194,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,130.0,30.0,18.2,144.06988049999998,69.44423440453684,52.762954617141794,31.127974578054708,96.04658699999999,6.7880625,30460.306124999996,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3656.0,6.7880625,96.04658699999999
2181,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,135.0,25.0,18.2,144.06988049999998,69.44423440453684,51.14352093567488,31.219698037908486,96.04658699999999,6.7880625,30460.306124999996,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3643.0,6.7880625,96.04658699999999
3249,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,185.0,25.0,18.2,142.57181250000002,72.14070321361058,41.648239225344106,31.954499484293667,95.047875,7.051638,30461.02485,44,44,59,62,34,34,2596,2728,0.0290752,0.030553599999999997,1286.86,3505.0,7.051638,95.047875
1818,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,155.0,30.0,18.2,142.57181250000002,72.14070321361058,48.202161148474126,30.745805490981493,95.047875,7.051638,30461.02485,44,44,59,62,29,29,2596,2728,0.0290752,0.030553599999999997,1078.18,3672.5,7.051638,95.047875
1802,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,160.0,25.0,18.2,142.57181250000002,72.14070321361058,46.95451806068507,30.83251484702341,95.047875,7.051638,30461.02485,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3660.0,7.051638,95.047875
3347,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,135.0,30.0,18.2,145.38069,67.113618147448,49.15486092499445,32.11082234883778,96.92045999999999,6.5602485,30462.351075,39,39,62,65,25,25,2418,2535,0.027081599999999994,0.028391999999999997,979.56,3553.0,6.5602485,96.92045999999999
3336,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,140.0,25.0,18.2,145.38069,67.113618147448,47.70022273661942,32.22323234960887,96.92045999999999,6.5602485,30462.351075,39,39,62,65,26,26,2418,2535,0.027081599999999994,0.028391999999999997,1015.84,3538.0,6.5602485,96.92045999999999
2819,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,125.0,30.0,18.2,145.38069,67.113618147448,52.38108545046517,31.7059606584145,96.92045999999999,6.5602485,30462.351075,39,39,62,65,23,23,2418,2535,0.027081599999999994,0.028391999999999997,907.0,3608.0,6.5602485,96.92045999999999
2824,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,120.0,35.0,18.2,145.38069,67.113618147448,54.177436929146516,31.60469859004911,96.92045999999999,6.5602485,30462.351075,39,39,62,65,22,22,2418,2535,0.027081599999999994,0.028391999999999997,870.72,3622.0,6.5602485,96.92045999999999
2808,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,130.0,25.0,18.2,145.38069,67.113618147448,50.71132469466487,31.80794275686389,96.92045999999999,6.5602485,30462.351075,39,39,62,65,24,24,2418,2535,0.027081599999999994,0.028391999999999997,943.28,3594.0,6.5602485,96.92045999999999
1070,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,215.0,25.0,18.2,138.866364,78.87510018903592,41.58598135766225,29.87609891467049,92.57757600000001,7.709914499999999,30468.812775,51,52,55,58,40,40,2805,3016,0.031416,0.033779199999999995,1409.54,3703.5,7.709914499999999,92.57757600000001
4103,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,165.0,25.0,18.2,143.542152,70.55534215500944,43.40307774790414,32.61125866320969,95.694768,6.896671499999999,30475.529925,41,41,62,65,31,31,2542,2665,0.0284704,0.029848,1197.24,3443.0,6.896671499999999,95.694768
1858,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,135.0,35.0,18.2,142.92646875,71.66644990548204,53.10536118118183,30.688226836581073,95.2843125,7.0052805,30476.0946,43,43,60,63,25,25,2580,2709,0.028895999999999998,0.030340799999999998,952.56,3690.0,7.0052805,95.2843125
3506,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,175.0,25.0,18.2,142.92646875,71.66644990548204,42.85925636399293,32.17185301182973,95.2843125,7.0052805,30476.0946,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1234.8,3485.0,7.0052805,95.2843125
1850,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,140.0,30.0,18.2,142.92646875,71.66644990548204,51.53381596819729,30.774362082466034,95.2843125,7.0052805,30476.0946,43,43,60,63,26,26,2580,2709,0.028895999999999998,0.030340799999999998,987.84,3677.5,7.0052805,95.2843125
1836,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,145.0,25.0,18.2,142.92646875,71.66644990548204,50.06152669121371,30.86103360521864,95.2843125,7.0052805,30476.0946,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3665.0,7.0052805,95.2843125
2043,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,195.0,25.0,18.2,141.41421449999999,74.5119697542533,41.954542923144125,30.996815075984397,94.27614299999999,7.283425499999999,30488.289975,47,47,57,60,36,36,2679,2820,0.030004799999999998,0.031584,1317.42,3607.0,7.283425499999999,94.27614299999999
2351,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,200.0,25.0,18.2,141.41421449999999,74.5119697542533,41.08627858631084,31.233030774642923,94.27614299999999,7.283425499999999,30488.289975,47,47,57,60,37,37,2679,2820,0.030004799999999998,0.031584,1351.2,3574.0,7.283425499999999,94.27614299999999
1276,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,235.0,25.0,18.2,138.094632,80.48756143667296,39.793538071629754,30.112114896076488,92.063088,7.86753,30489.925499999998,53,54,54,57,44,44,2862,3078,0.0320544,0.03447359999999999,1517.16,3648.0,7.86753,92.063088
3096,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,125.0,35.0,18.2,145.55376224999998,67.113618147448,52.38108545046517,31.82458970616283,97.03584149999999,6.5602485,30491.19645,39,39,62,65,23,23,2418,2535,0.027081599999999994,0.028391999999999997,907.0,3596.0,6.5602485,97.03584149999999
3091,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,130.0,30.0,18.2,145.55376224999998,67.113618147448,50.71132469466487,31.930977830501487,97.03584149999999,6.5602485,30491.19645,39,39,62,65,24,24,2418,2535,0.027081599999999994,0.028391999999999997,943.28,3581.5,6.5602485,97.03584149999999
3080,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,135.0,25.0,18.2,145.55376224999998,67.113618147448,49.15486092499445,32.03815537015264,97.03584149999999,6.5602485,30491.19645,39,39,62,65,25,25,2418,2535,0.027081599999999994,0.028391999999999997,979.56,3567.0,6.5602485,97.03584149999999
704,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,245.0,25.0,18.2,136.51144649999998,83.46858223062381,40.133724447619926,29.30348721655057,91.00763099999999,8.15892,30502.88175,56,57,53,56,46,46,2968,3192,0.033241599999999996,0.0357504,1557.22,3727.0,8.15892,91.00763099999999
4145,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,135.0,25.0,18.2,145.47148199999998,67.45237051039697,48.263481792501025,32.815518508514515,96.980988,6.593360999999999,30508.93995,38,38,64,67,25,25,2432,2546,0.0272384,0.028515199999999997,1006.56,3463.0,6.593360999999999,96.980988
4155,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,130.0,30.0,18.2,145.47148199999998,67.45237051039697,49.79172049350767,32.683049622202255,96.980988,6.593360999999999,30508.93995,38,38,64,67,24,24,2432,2546,0.0272384,0.028515199999999997,969.28,3480.0,6.593360999999999,96.980988
943,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,250.0,25.0,18.2,137.43071549999996,81.99162192816632,38.891774871909995,29.690289391810488,91.62047699999998,8.0145495,30518.941274999997,55,56,53,56,47,47,2915,3136,0.032647999999999996,0.03512319999999999,1589.0,3693.0,8.0145495,91.62047699999998
2392,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,185.0,25.0,18.2,142.71651225,72.56075614366728,42.35199420903789,31.347311386132418,95.1443415,7.092697499999999,30524.147999999997,45,45,58,61,34,34,2610,2745,0.029231999999999998,0.030743999999999997,1268.36,3591.0,7.092697499999999,95.1443415
1564,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,240.0,25.0,18.2,138.3159375,80.48756143667296,39.10750620433022,30.39650719579132,92.210625,7.86753,30526.80975,53,54,54,57,45,45,2862,3078,0.0320544,0.03447359999999999,1549.44,3612.5,7.86753,92.210625
2525,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,120.0,30.0,18.2,144.86147325,68.83448015122872,55.32235289538069,31.436179700572854,96.5743155,6.72846,30535.615875,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3632.5,6.72846,96.5743155
3559,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,145.0,25.0,18.2,144.86147325,68.83448015122872,47.31669280412814,32.362544800268395,96.5743155,6.72846,30535.615875,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3507.0,6.72846,96.5743155
2514,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,125.0,25.0,18.2,144.86147325,68.83448015122872,53.488039645056276,31.533010659608514,96.5743155,6.72846,30535.615875,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3619.0,6.72846,96.5743155
3570,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,140.0,30.0,18.2,144.86147325,68.83448015122872,48.708257625303894,32.2448736707976,96.5743155,6.72846,30535.615875,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3522.5,6.72846,96.5743155
3998,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,120.0,35.0,18.2,146.6234055,65.67730812854441,52.03601211228596,32.5151191378626,97.74893699999998,6.419851499999999,30536.093174999998,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3529.5,6.419851499999999,97.74893699999998
3985,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,130.0,25.0,18.2,146.6234055,65.67730812854441,48.70690190628066,32.76839299657939,97.74893699999998,6.419851499999999,30536.093174999998,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3496.5,6.419851499999999,97.74893699999998
3994,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,125.0,30.0,18.2,146.6234055,65.67730812854441,50.31066346899682,32.64121302032465,97.74893699999998,6.419851499999999,30536.093174999998,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3513.0,6.419851499999999,97.74893699999998
2957,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,195.0,25.0,18.2,141.93343124999998,74.17321739130435,41.29272613603434,31.70185201570488,94.62228749999998,7.250312999999999,30543.369225,46,46,58,61,36,36,2668,2806,0.029881599999999998,0.0314272,1336.92,3523.0,7.250312999999999,94.62228749999998
1764,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,175.0,25.0,18.2,141.93343124999998,74.17321739130435,45.15363485184536,30.78097014045476,94.62228749999998,7.250312999999999,30543.369225,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1199.8,3651.0,7.250312999999999,94.62228749999998
1781,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,170.0,30.0,18.2,141.93343124999998,74.17321739130435,46.2478274227356,30.6941930188549,94.62228749999998,7.250312999999999,30543.369225,46,46,58,61,32,32,2668,2806,0.029881599999999998,0.0314272,1165.52,3663.5,7.250312999999999,94.62228749999998
4518,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,145.0,25.0,18.2,146.129724,66.68001512287333,44.57320199307807,33.07624541927378,97.41981600000001,6.5178645,30546.925275,37,37,65,68,27,27,2405,2516,0.026935999999999998,0.028179199999999998,1095.62,3445.5,6.5178645,97.41981600000001
4527,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,140.0,30.0,18.2,146.129724,66.68001512287333,45.88408185776965,32.93026578781547,97.41981600000001,6.5178645,30546.925275,37,37,65,68,26,26,2405,2516,0.026935999999999998,0.028179199999999998,1057.84,3464.0,6.5178645,97.41981600000001
4309,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,125.0,30.0,18.2,147.1681575,64.87785255198487,49.2592022469071,32.88445957800738,98.112105,6.341705999999999,30552.64695,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3494.5,6.341705999999999,98.112105
4300,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,130.0,25.0,18.2,147.1681575,64.87785255198487,47.68895829211741,33.0211110388159,98.112105,6.341705999999999,30552.64695,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3477.0,6.341705999999999,98.112105
4263,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,160.0,25.0,18.2,145.38069,68.17052551984877,42.7872301508894,32.82992609176885,96.92045999999999,6.6635595,30560.496525,39,39,63,66,30,30,2457,2574,0.0275184,0.028828799999999998,1176.96,3459.0,6.6635595,96.92045999999999
3041,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,160.0,30.0,18.2,144.40183875,69.99978827977316,45.26368664757497,31.82489169342057,96.2678925,6.842366999999999,30567.221774999998,42,42,60,63,30,30,2520,2646,0.028224,0.029635199999999997,1128.96,3567.5,6.842366999999999,96.2678925
2462,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,155.0,25.0,18.2,144.40183875,69.99978827977316,46.466402128558286,31.49347960952502,96.2678925,6.842366999999999,30567.221774999998,42,42,60,63,29,29,2520,2646,0.028224,0.029635199999999997,1093.68,3613.0,6.842366999999999,96.2678925
3027,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,165.0,25.0,18.2,144.40183875,69.99978827977316,44.127699934680045,31.93213391392,96.2678925,6.842366999999999,30567.221774999998,42,42,60,63,31,31,2520,2646,0.028224,0.029635199999999997,1164.24,3553.0,6.842366999999999,96.2678925
2476,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,150.0,30.0,18.2,144.40183875,69.99978827977316,47.74211441850985,31.396609984918534,96.2678925,6.842366999999999,30567.221774999998,42,42,60,63,28,28,2520,2646,0.028224,0.029635199999999997,1058.4,3626.5,6.842366999999999,96.2678925
3916,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,175.0,25.0,18.2,143.81452799999997,71.13799621928166,42.10574307989168,32.479359689223315,95.87635199999998,6.953625,30575.031749999995,42,42,61,64,33,33,2562,2688,0.0286944,0.030105599999999996,1252.3,3466.5,6.953625,95.87635199999998
3312,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,155.0,25.0,18.2,144.7848675,69.44423440453684,45.62809461886004,32.1666875057143,96.52324499999999,6.7880625,30579.470624999998,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3531.0,6.7880625,96.52324499999999
2510,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,130.0,35.0,18.2,144.7848675,69.44423440453684,52.762954617141794,31.33341225106678,96.52324499999999,6.7880625,30579.470624999998,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3645.0,6.7880625,96.52324499999999
2491,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,140.0,25.0,18.2,144.7848675,69.44423440453684,49.63003239677919,31.526431980916797,96.52324499999999,6.7880625,30579.470624999998,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3618.0,6.7880625,96.52324499999999
3325,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,150.0,30.0,18.2,144.7848675,69.44423440453684,46.88079158711914,32.05425316439933,96.52324499999999,6.7880625,30579.470624999998,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3546.0,6.7880625,96.52324499999999
2504,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,135.0,30.0,18.2,144.7848675,69.44423440453684,51.14352093567488,31.42959455630192,96.52324499999999,6.7880625,30579.470624999998,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3631.5,6.7880625,96.52324499999999
3943,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,160.0,25.0,18.2,145.12533749999997,68.83448015122872,43.621565363537215,32.61492913278347,96.75022499999999,6.72846,30579.593249999998,40,40,62,65,30,30,2480,2600,0.027776,0.029119999999999997,1160.96,3480.5,6.72846,96.75022499999999
2994,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,180.0,25.0,18.2,143.33219549999998,72.14070321361058,42.60155031127779,31.83286735082691,95.554797,7.051638,30587.75535,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1252.08,3540.0,7.051638,95.554797
2135,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,160.0,30.0,18.2,143.33219549999998,72.14070321361058,46.95451806068507,31.06646863371874,95.554797,7.051638,30587.75535,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3646.0,7.051638,95.554797
2120,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,165.0,25.0,18.2,143.33219549999998,72.14070321361058,45.776096403549,31.158262752600525,95.554797,7.051638,30587.75535,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3633.0,7.051638,95.554797
2769,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,155.0,30.0,18.2,144.58625999999998,69.99978827977316,46.466402128558286,31.635224316555007,96.39084,6.842366999999999,30597.95865,42,42,60,63,29,29,2520,2646,0.028224,0.029635199999999997,1093.68,3598.0,6.842366999999999,96.39084
2755,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,160.0,25.0,18.2,144.58625999999998,69.99978827977316,45.26368664757497,31.73726270904784,96.39084,6.842366999999999,30597.95865,42,42,60,63,30,30,2520,2646,0.028224,0.029635199999999997,1128.96,3584.0,6.842366999999999,96.39084
1392,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,205.0,25.0,18.2,141.09076799999997,76.35478260869564,41.5864995499839,30.348707322588393,94.06051199999999,7.4635575,30605.507625,49,49,56,59,38,38,2744,2891,0.030732799999999994,0.0323792,1364.48,3692.0,7.4635575,94.06051199999999
4533,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,130.0,25.0,18.2,146.96955,65.85345935727787,47.75904494427038,33.16958230065293,97.9797,6.43707,30610.141499999998,36,36,66,69,24,24,2376,2484,0.026611199999999995,0.0278208,995.28,3453.5,6.43707,97.9797
4541,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,125.0,30.0,18.2,146.96955,65.85345935727787,49.33159662700792,33.023528198283365,97.9797,6.43707,30610.141499999998,36,36,66,69,23,23,2376,2484,0.026611199999999995,0.0278208,957.0,3472.0,6.43707,97.9797
1337,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,220.0,25.0,18.2,139.72888799999998,78.87510018903592,40.80374154852509,30.241916490553347,93.15259199999998,7.709914499999999,30612.566774999996,51,52,55,58,41,41,2805,3016,0.031416,0.033779199999999995,1442.32,3672.0,7.709914499999999,93.15259199999998
3705,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,185.0,25.0,18.2,143.81452799999997,71.66644990548204,40.9364532044778,32.313903549087485,95.87635199999998,7.0052805,30624.104474999996,43,43,60,63,34,34,2580,2709,0.028895999999999998,0.030340799999999998,1305.36,3488.0,7.0052805,95.87635199999998
2166,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,145.0,30.0,18.2,143.848575,71.66644990548204,50.06152669121371,31.109560839955005,95.89905,7.0052805,30629.778975,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3653.0,7.0052805,95.89905
3283,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,170.0,25.0,18.2,143.848575,71.66644990548204,43.89785004667723,32.07733425393021,95.89905,7.0052805,30629.778975,43,43,60,63,32,32,2580,2709,0.028895999999999998,0.030340799999999998,1199.52,3520.0,7.0052805,95.89905
2152,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,150.0,25.0,18.2,143.848575,71.66644990548204,48.67911563666025,31.201305568963456,95.89905,7.0052805,30629.778975,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3640.0,7.0052805,95.89905
4809,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,120.0,30.0,18.2,147.08304,65.92120982986766,49.990464962085326,33.170904596016946,98.05536000000001,6.4436925,30635.347875,35,35,68,71,22,22,2380,2485,0.026655999999999996,0.027831999999999996,942.72,3456.0,6.4436925,98.05536000000001
4802,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,125.0,25.0,18.2,147.08304,65.92120982986766,48.33294015573372,33.33030694576648,98.05536000000001,6.4436925,30635.347875,35,35,68,71,23,23,2380,2485,0.026655999999999996,0.027831999999999996,982.0,3436.0,6.4436925,98.05536000000001
3056,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,150.0,25.0,18.2,145.142361,69.44423440453684,46.88079158711914,32.00039472310761,96.761574,6.7880625,30639.052874999998,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3562.0,6.7880625,96.761574
2784,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,145.0,25.0,18.2,145.142361,69.44423440453684,48.212133039991436,31.786783549025284,96.761574,6.7880625,30639.052874999998,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3591.0,6.7880625,96.761574
3069,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,145.0,30.0,18.2,145.142361,69.44423440453684,48.212133039991436,31.89319379237391,96.761574,6.7880625,30639.052874999998,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3576.5,6.7880625,96.761574
2797,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,140.0,30.0,18.2,145.142361,69.44423440453684,49.63003239677919,31.684784451389223,96.761574,6.7880625,30639.052874999998,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3605.0,6.7880625,96.761574
2685,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,190.0,25.0,18.2,142.52074199999998,74.17321739130435,42.18826549819346,31.551476967483197,95.01382799999999,7.250312999999999,30641.25435,46,46,58,61,35,35,2668,2806,0.029881599999999998,0.0314272,1302.64,3558.0,7.250312999999999,95.01382799999999
2083,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,180.0,25.0,18.2,142.52074199999998,74.17321739130435,44.11507842355537,31.09026237491822,95.01382799999999,7.250312999999999,30641.25435,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1234.08,3622.0,7.250312999999999,95.01382799999999
2444,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,165.0,30.0,18.2,143.71238699999998,72.14070321361058,45.776096403549,31.336989457330155,95.80825799999998,7.051638,30651.120599999995,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3617.5,7.051638,95.80825799999998
2722,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,175.0,25.0,18.2,143.71238699999998,72.14070321361058,43.604475286409944,31.659019034802785,95.80825799999998,7.051638,30651.120599999995,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1217.3,3573.0,7.051638,95.80825799999998
2429,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,170.0,25.0,18.2,143.71238699999998,72.14070321361058,44.661127604047365,31.43391649899563,95.80825799999998,7.051638,30651.120599999995,44,44,59,62,32,32,2596,2728,0.0290752,0.030553599999999997,1182.52,3604.0,7.051638,95.80825799999998
3737,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,170.0,25.0,18.2,145.2672,69.44423440453684,42.27615749064736,32.460333574029605,96.8448,6.7880625,30659.859375,41,41,61,64,32,32,2501,2624,0.028011199999999997,0.029388799999999996,1216.52,3504.0,6.7880625,96.8448
1010,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,235.0,25.0,18.2,139.19264775000002,80.48756143667296,39.793538071629754,29.824358154287303,92.79509850000001,7.86753,30672.928125000002,53,54,54,57,44,44,2862,3078,0.0320544,0.03447359999999999,1517.16,3720.0,7.86753,92.79509850000001
3802,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,125.0,25.0,18.2,147.446208,65.67730812854441,50.31066346899682,32.677232620456884,98.297472,6.419851499999999,30673.226925,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3528.0,6.419851499999999,98.297472
3811,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,120.0,30.0,18.2,147.446208,65.67730812854441,52.03601211228596,32.55532736308976,98.297472,6.419851499999999,30673.226925,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3544.0,6.419851499999999,98.297472
3965,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,145.0,25.0,18.2,146.06163,68.17052551984877,46.411682114495186,32.711026679150216,97.37442,6.6635595,30673.986525,39,39,63,66,27,27,2457,2574,0.0275184,0.028828799999999998,1066.62,3490.5,6.6635595,97.37442
3976,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,140.0,30.0,18.2,146.06163,68.17052551984877,47.776630936879684,32.583852055883604,97.37442,6.6635595,30673.986525,39,39,63,66,26,26,2457,2574,0.0275184,0.028828799999999998,1029.84,3507.0,6.6635595,97.37442
4293,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,140.0,30.0,18.2,146.47303125,67.45237051039697,46.83522215758023,32.810406119083666,97.6486875,6.593360999999999,30675.864824999997,38,38,64,67,26,26,2432,2546,0.0272384,0.028515199999999997,1043.84,3487.5,6.593360999999999,97.6486875
4283,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,145.0,25.0,18.2,146.47303125,67.45237051039697,45.49716880227849,32.94702477527696,97.6486875,6.593360999999999,30675.864824999997,38,38,64,67,27,27,2432,2546,0.0272384,0.028515199999999997,1081.12,3470.0,6.593360999999999,97.6486875
3794,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,135.0,30.0,18.2,147.08304,66.42256332703212,48.188507052611044,32.519400065972455,98.05536000000001,6.492698999999999,30681.904049999997,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3540.0,6.492698999999999,98.05536000000001
3784,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,140.0,25.0,18.2,147.08304,66.42256332703212,46.76246614271062,32.64130895588381,98.05536000000001,6.492698999999999,30681.904049999997,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3524.0,6.492698999999999,98.05536000000001
1944,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,230.0,25.0,18.2,140.16015,78.87510018903592,39.33271541722973,30.797801431361368,93.44009999999999,7.709914499999999,30684.443774999996,51,52,55,58,43,43,2805,3016,0.031416,0.033779199999999995,1507.88,3603.0,7.709914499999999,93.44009999999999
1624,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,225.0,25.0,18.2,140.16015,78.87510018903592,40.05330543798684,30.549387676636954,93.44009999999999,7.709914499999999,30684.443774999996,51,52,55,58,42,42,2805,3016,0.031416,0.033779199999999995,1475.1,3638.5,7.709914499999999,93.44009999999999
4870,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,120.0,25.0,18.2,147.96826199999998,64.95915311909262,48.87377144054155,33.42361760504673,98.64550799999999,6.349652999999999,30693.547349999997,34,34,69,72,22,22,2346,2448,0.026275199999999995,0.0274176,954.72,3445.0,6.349652999999999,98.64550799999999
4628,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,140.0,25.0,18.2,147.491604,65.85345935727787,44.92324141099762,33.231111041588775,98.327736,6.43707,30697.150500000003,36,36,66,69,26,26,2376,2484,0.026611199999999995,0.0278208,1071.84,3458.0,6.43707,98.327736
4637,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,135.0,30.0,18.2,147.491604,65.85345935727787,46.293194395553826,33.08104560341981,98.327736,6.43707,30697.150500000003,36,36,66,69,25,25,2376,2484,0.026611199999999995,0.0278208,1033.56,3477.0,6.43707,98.327736
1677,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,210.0,25.0,18.2,141.7206375,76.35478260869564,40.76692157809398,30.67692838351529,94.480425,7.4635575,30710.485875000002,49,49,56,59,39,39,2744,2891,0.030732799999999994,0.0323792,1397.76,3660.5,7.4635575,94.480425
2305,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,220.0,25.0,18.2,141.7206375,76.35478260869564,39.23014569293071,31.16293708249376,94.480425,7.4635575,30710.485875000002,49,49,56,59,41,41,2744,2891,0.030732799999999994,0.0323792,1464.32,3591.5,7.4635575,94.480425
3211,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,205.0,25.0,18.2,142.9974,74.17321739130435,39.62173195390022,31.88306937323545,95.3316,7.250312999999999,30720.69735,46,46,58,61,38,38,2668,2806,0.029881599999999998,0.0314272,1405.48,3525.0,7.250312999999999,95.3316
4439,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,120.0,30.0,18.2,148.717296,64.0241965973535,49.84980596728563,33.06464617313743,99.144864,6.2582625,30731.565375,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3508.0,6.2582625,99.144864
4431,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,125.0,25.0,18.2,148.717296,64.0241965973535,48.19694496578748,33.205444171657064,99.144864,6.2582625,30731.565375,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3490.0,6.2582625,99.144864
4641,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,125.0,25.0,18.2,148.24631250000002,64.97270321361059,48.26582935865576,33.31580714057141,98.830875,6.3509775,30741.147375,35,35,67,70,23,23,2345,2450,0.026264,0.02744,969.5,3465.0,6.3509775,98.830875
4648,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,120.0,30.0,18.2,148.24631250000002,64.97270321361059,49.921052674335115,33.16566165239678,98.830875,6.3509775,30741.147375,35,35,67,70,22,22,2345,2450,0.026264,0.02744,930.72,3484.0,6.3509775,98.830875
1997,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,215.0,25.0,18.2,141.93059399999999,76.35478260869564,39.98221843221044,30.948601265157876,94.620396,7.4635575,30745.478625,49,49,56,59,40,40,2744,2891,0.030732799999999994,0.0323792,1431.04,3627.0,7.4635575,94.620396
2645,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,210.0,25.0,18.2,142.9974,74.5119697542533,39.463395095604305,31.49246393089396,95.3316,7.283425499999999,30752.154225,47,47,57,60,39,39,2679,2820,0.030004799999999998,0.031584,1418.76,3578.0,7.283425499999999,95.3316
1724,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,195.0,25.0,18.2,142.9974,74.5119697542533,41.954542923144125,30.780063416358846,95.3316,7.283425499999999,30752.154225,47,47,57,60,36,36,2679,2820,0.030004799999999998,0.031584,1317.42,3678.5,7.283425499999999,95.3316
3596,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,120.0,25.0,18.2,147.9398895,65.67730812854441,52.03601211228596,32.542976206469426,98.626593,6.419851499999999,30755.507175,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3557.5,6.419851499999999,98.626593
1441,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,190.0,25.0,18.2,142.180272,76.09733081285444,43.61637217953965,30.43325436976516,94.78684799999999,7.4383919999999994,30763.1844,48,48,57,60,35,35,2736,2880,0.030643199999999995,0.032256,1283.64,3708.0,7.4383919999999994,94.78684799999999
2914,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,215.0,25.0,18.2,142.180272,76.09733081285444,39.38273258378388,31.617712832944843,94.78684799999999,7.4383919999999994,30763.1844,48,48,57,60,40,40,2736,2880,0.030643199999999995,0.032256,1452.54,3540.5,7.4383919999999994,94.78684799999999
4171,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,120.0,30.0,18.2,148.46194350000002,64.87785255198487,50.94849218876167,32.86306127226435,98.97462900000001,6.341705999999999,30768.27795,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3528.0,6.341705999999999,98.97462900000001
4163,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,125.0,25.0,18.2,148.46194350000002,64.87785255198487,49.2592022469071,32.99443953588358,98.97462900000001,6.341705999999999,30768.27795,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3511.0,6.341705999999999,98.97462900000001
1071,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,220.0,25.0,18.2,140.69355299999998,78.87510018903592,40.80374154852509,29.936941140969513,93.79570199999999,7.709914499999999,30773.344274999996,51,52,55,58,41,41,2805,3016,0.031416,0.033779199999999995,1442.32,3743.0,7.709914499999999,93.79570199999999
3473,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,195.0,25.0,18.2,143.542152,73.78026465028354,40.62314374974948,32.1151132965484,95.694768,7.211902499999999,30774.999375,45,45,59,62,36,36,2655,2790,0.029736,0.031247999999999995,1356.42,3507.5,7.211902499999999,95.694768
4400,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,155.0,25.0,18.2,147.08304,67.45237051039697,43.05864503606661,33.02887587461727,98.05536000000001,6.593360999999999,30777.53295,38,38,64,67,29,29,2432,2546,0.0272384,0.028515199999999997,1155.68,3474.0,6.593360999999999,98.05536000000001
705,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,250.0,25.0,18.2,138.19677299999998,83.46858223062381,39.469552555329,29.354987984178308,92.13118199999998,8.15892,30783.769499999995,56,57,53,56,47,47,2968,3192,0.033241599999999996,0.0357504,1589.0,3765.0,8.15892,92.13118199999998
2207,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,125.0,25.0,18.2,146.35670399999998,68.83448015122872,53.488039645056276,31.31636358607157,97.571136,6.72846,30784.821,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3687.0,6.72846,97.571136
3774,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,150.0,30.0,18.2,146.35670399999998,68.83448015122872,46.01007825358115,32.44727609970191,97.571136,6.72846,30784.821,40,40,62,65,28,28,2480,2600,0.027776,0.029119999999999997,1088.4,3532.0,6.72846,97.571136
2219,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,120.0,30.0,18.2,146.35670399999998,68.83448015122872,55.32235289538069,31.225450600959945,97.571136,6.72846,30784.821,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3700.0,6.72846,97.571136
3762,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,155.0,25.0,18.2,146.35670399999998,68.83448015122872,44.78064752968823,32.569191267367984,97.571136,6.72846,30784.821,40,40,62,65,29,29,2480,2600,0.027776,0.029119999999999997,1124.68,3516.0,6.72846,97.571136
1277,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,240.0,25.0,18.2,139.865076,80.48756143667296,39.10750620433022,30.1712761893211,93.24338399999999,7.86753,30784.999499999998,53,54,54,57,45,45,2862,3078,0.0320544,0.03447359999999999,1549.44,3686.0,7.86753,93.24338399999999
3590,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,130.0,30.0,18.2,147.76397999999998,66.42256332703212,49.714371716460754,32.40945625635257,98.50931999999999,6.492698999999999,30795.394049999995,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3571.0,6.492698999999999,98.50931999999999
2829,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,120.0,25.0,18.2,147.76397999999998,66.42256332703212,53.11234234873102,31.915641286856534,98.50931999999999,6.492698999999999,30795.394049999995,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3638.0,6.492698999999999,98.50931999999999
3580,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,135.0,25.0,18.2,147.76397999999998,66.42256332703212,48.188507052611044,32.52611528096649,98.50931999999999,6.492698999999999,30795.394049999995,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3555.5,6.492698999999999,98.50931999999999
1803,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,165.0,25.0,18.2,144.69975,72.14070321361058,45.776096403549,30.915905789793438,96.4665,7.051638,30815.6811,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3702.5,7.051638,96.4665
3250,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,190.0,25.0,18.2,144.69975,72.14070321361058,40.740843706789555,32.046151894725334,96.4665,7.051638,30815.6811,44,44,59,62,35,35,2596,2728,0.0290752,0.030553599999999997,1321.64,3545.0,7.051638,96.4665
1819,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,160.0,30.0,18.2,144.69975,72.14070321361058,46.95451806068507,30.829956855036926,96.4665,7.051638,30815.6811,44,44,59,62,30,30,2596,2728,0.0290752,0.030553599999999997,1112.96,3715.0,7.051638,96.4665
4731,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,130.0,30.0,18.2,148.717296,64.97270321361059,46.72725132011071,33.21330516708235,99.144864,6.3509775,30819.644625,35,35,67,70,24,24,2345,2450,0.026264,0.02744,1008.28,3489.0,6.3509775,99.144864
4723,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,135.0,25.0,18.2,148.717296,64.97270321361059,45.29306922816295,33.36742123406141,99.144864,6.3509775,30819.644625,35,35,67,70,25,25,2345,2450,0.026264,0.02744,1047.06,3469.5,6.3509775,99.144864
2044,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,200.0,25.0,18.2,143.40596399999998,74.5119697542533,41.08627858631084,31.072635562611605,95.60397599999999,7.283425499999999,30820.248224999996,47,47,57,60,37,37,2679,2820,0.030004799999999998,0.031584,1351.2,3647.0,7.283425499999999,95.60397599999999
2352,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,205.0,25.0,18.2,143.40596399999998,74.5119697542533,40.2567669781093,31.31038840999219,95.60397599999999,7.283425499999999,30820.248224999996,47,47,57,60,38,38,2679,2820,0.030004799999999998,0.031584,1384.98,3613.5,7.283425499999999,95.60397599999999
2182,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,140.0,25.0,18.2,146.35670399999998,69.44423440453684,49.63003239677919,31.31636358607157,97.571136,6.7880625,30841.443375,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3687.0,6.7880625,97.571136
2202,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,130.0,35.0,18.2,146.35670399999998,69.44423440453684,52.762954617141794,31.135119019321547,97.571136,6.7880625,30841.443375,41,41,61,64,24,24,2501,2624,0.028011199999999997,0.029388799999999996,930.28,3713.0,6.7880625,97.571136
2195,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,135.0,30.0,18.2,146.35670399999998,69.44423440453684,51.14352093567488,31.225450600959945,97.571136,6.7880625,30841.443375,41,41,61,64,25,25,2501,2624,0.028011199999999997,0.029388799999999996,966.06,3700.0,6.7880625,97.571136
3536,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,165.0,25.0,18.2,146.35670399999998,69.44423440453684,43.33158531107295,32.390474867277085,97.571136,6.7880625,30841.443375,41,41,61,64,31,31,2501,2624,0.028011199999999997,0.029388799999999996,1180.74,3539.5,6.7880625,97.571136
3507,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,180.0,25.0,18.2,145.12533749999997,71.66644990548204,41.87347180080987,32.270680112841724,96.75022499999999,7.0052805,30842.572724999998,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1270.08,3525.5,7.0052805,96.75022499999999
1851,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,145.0,30.0,18.2,145.12533749999997,71.66644990548204,50.06152669121371,30.863668441236083,96.75022499999999,7.0052805,30842.572724999998,43,43,60,63,27,27,2580,2709,0.028895999999999998,0.030340799999999998,1023.12,3721.0,7.0052805,96.75022499999999
1837,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,150.0,25.0,18.2,145.12533749999997,71.66644990548204,48.67911563666025,30.949572189921042,96.75022499999999,7.0052805,30842.572724999998,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3708.5,7.0052805,96.75022499999999
4734,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,120.0,25.0,18.2,149.3812125,64.03774669187145,48.80772409780914,33.44265199074935,99.587475,6.259587,30843.4764,34,34,68,71,22,22,2312,2414,0.025894399999999998,0.027036799999999996,942.72,3475.5,6.259587,99.587475
4127,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,155.0,25.0,18.2,147.1114125,68.17052551984877,43.924142936883776,32.854572404966625,98.074275,6.6635595,30848.950275,39,39,63,66,29,29,2457,2574,0.0275184,0.028828799999999998,1140.18,3497.0,6.6635595,98.074275
3111,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,120.0,30.0,18.2,148.10444999999999,66.42256332703212,53.11234234873102,32.05645471192033,98.7363,6.492698999999999,30852.139049999998,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3627.0,6.492698999999999,98.7363
3101,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,125.0,25.0,18.2,148.10444999999999,66.42256332703212,51.35130601843823,32.1626986689376,98.7363,6.492698999999999,30852.139049999998,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3612.5,6.492698999999999,98.7363
3371,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,120.0,35.0,18.2,148.10444999999999,66.42256332703212,53.11234234873102,32.144325233304144,98.7363,6.492698999999999,30852.139049999998,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3615.0,6.492698999999999,98.7363
3367,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,125.0,30.0,18.2,148.10444999999999,66.42256332703212,51.35130601843823,32.25491524783112,98.7363,6.492698999999999,30852.139049999998,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3600.0,6.492698999999999,98.7363
3357,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,130.0,25.0,18.2,148.10444999999999,66.42256332703212,49.714371716460754,32.36634988172568,98.7363,6.492698999999999,30852.139049999998,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3585.0,6.492698999999999,98.7363
3337,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,145.0,25.0,18.2,147.76397999999998,67.113618147448,46.33745684930006,32.3346818308314,98.50931999999999,6.5602485,30859.566075,39,39,62,65,27,27,2418,2535,0.027081599999999994,0.028391999999999997,1052.12,3581.0,6.5602485,98.50931999999999
3348,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,140.0,30.0,18.2,147.76397999999998,67.113618147448,47.70022273661942,32.22323234960887,98.50931999999999,6.5602485,30859.566075,39,39,62,65,26,26,2418,2535,0.027081599999999994,0.028391999999999997,1015.84,3596.0,6.5602485,98.50931999999999
2809,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,135.0,25.0,18.2,147.76397999999998,67.113618147448,49.15486092499445,31.915641286856534,98.50931999999999,6.5602485,30859.566075,39,39,62,65,25,25,2418,2535,0.027081599999999994,0.028391999999999997,979.56,3638.0,6.5602485,98.50931999999999
2820,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,130.0,30.0,18.2,147.76397999999998,67.113618147448,50.71132469466487,31.814547159688175,98.50931999999999,6.5602485,30859.566075,39,39,62,65,24,24,2418,2535,0.027081599999999994,0.028391999999999997,943.28,3652.0,6.5602485,98.50931999999999
2825,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,125.0,35.0,18.2,147.76397999999998,67.113618147448,52.38108545046517,31.71415822366565,98.50931999999999,6.5602485,30859.566075,39,39,62,65,23,23,2418,2535,0.027081599999999994,0.028391999999999997,907.0,3666.0,6.5602485,98.50931999999999
4104,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,170.0,25.0,18.2,145.85734799999997,70.55534215500944,42.34590858553963,32.723575584602905,97.23823199999998,6.896671499999999,30861.395924999997,41,41,62,65,32,32,2542,2665,0.0284704,0.029848,1233.52,3484.0,6.896671499999999,97.23823199999998
2393,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,190.0,25.0,18.2,144.7848675,72.56075614366728,41.4292658905801,31.42959455630192,96.52324499999999,7.092697499999999,30868.873874999997,45,45,58,61,35,35,2610,2745,0.029231999999999998,0.030743999999999997,1302.64,3631.5,7.092697499999999,96.52324499999999
4426,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,135.0,30.0,18.2,148.10444999999999,66.68001512287333,47.28333607252194,32.99868531040283,98.7363,6.5178645,30876.046275,37,37,65,68,25,25,2405,2516,0.026935999999999998,0.028179199999999998,1020.06,3502.0,6.5178645,98.7363
4417,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,140.0,25.0,18.2,148.10444999999999,66.68001512287333,45.88408185776965,33.13944431450409,98.7363,6.5178645,30876.046275,37,37,65,68,26,26,2405,2516,0.026935999999999998,0.028179199999999998,1057.84,3484.0,6.5178645,98.7363
4547,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,120.0,25.0,18.2,150.1188975,63.116340264650276,48.739954058221,33.36898472870902,100.07926499999999,6.169521,30880.8612,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,3502.0,6.169521,100.07926499999999
1765,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,180.0,25.0,18.2,143.99043749999998,74.17321739130435,44.11507842355537,30.859534696314725,95.993625,7.250312999999999,30886.2036,46,46,58,61,33,33,2668,2806,0.029881599999999998,0.0314272,1234.08,3692.5,7.250312999999999,95.993625
2958,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,200.0,25.0,18.2,143.99043749999998,74.17321739130435,40.43815833535014,31.786783549025284,95.993625,7.250312999999999,30886.2036,46,46,58,61,37,37,2668,2806,0.029881599999999998,0.0314272,1371.2,3562.5,7.250312999999999,95.993625
3081,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,140.0,25.0,18.2,147.9398895,67.113618147448,47.70022273661942,32.14787957111244,98.626593,6.5602485,30888.884325,39,39,62,65,26,26,2418,2535,0.027081599999999994,0.028391999999999997,1015.84,3610.5,6.5602485,98.626593
3092,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,135.0,30.0,18.2,147.9398895,67.113618147448,49.15486092499445,32.04162595564862,98.626593,6.5602485,30888.884325,39,39,62,65,25,25,2418,2535,0.027081599999999994,0.028391999999999997,979.56,3625.0,6.5602485,98.626593
1338,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,225.0,25.0,18.2,141.56742599999998,78.87510018903592,40.05330543798684,30.304610104027205,94.378284,7.709914499999999,30918.989775,51,52,55,58,42,42,2805,3016,0.031416,0.033779199999999995,1475.1,3711.0,7.709914499999999,94.378284
1393,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,210.0,25.0,18.2,142.9974,76.35478260869564,40.76692157809398,30.415136353278,95.3316,7.4635575,30923.279625,49,49,56,59,39,39,2744,2891,0.030732799999999994,0.0323792,1397.76,3732.0,7.4635575,95.3316
4156,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,135.0,30.0,18.2,147.97961099999998,67.45237051039697,48.263481792501025,32.81326338285598,98.65307399999999,6.593360999999999,30926.961449999995,38,38,64,67,25,25,2432,2546,0.0272384,0.028515199999999997,1006.56,3523.0,6.593360999999999,98.65307399999999
