,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
4146,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,140.0,25.0,18.2,147.97961099999998,67.45237051039697,46.83522215758023,32.94462956649842,98.65307399999999,6.593360999999999,30926.961449999995,38,38,64,67,26,26,2432,2546,0.0272384,0.028515199999999997,1043.84,3506.0,6.593360999999999,98.65307399999999
4001,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,120.0,25.0,18.2,149.43228299999998,64.87785255198487,50.94849218876167,32.924792182886975,99.62152199999998,6.341705999999999,30930.001199999995,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3543.0,6.341705999999999,99.62152199999998
3571,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,145.0,30.0,18.2,147.2362515,68.83448015122872,47.31669280412814,32.358734138322994,98.15750100000001,6.72846,30931.41225,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3565.0,6.72846,98.15750100000001
2515,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,130.0,25.0,18.2,147.2362515,68.83448015122872,51.782992322421755,31.638394813354463,98.15750100000001,6.72846,30931.41225,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3663.5,6.72846,98.15750100000001
2531,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,120.0,35.0,18.2,147.2362515,68.83448015122872,55.32235289538069,31.447079304470503,98.15750100000001,6.72846,30931.41225,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3690.5,6.72846,98.15750100000001
3560,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,150.0,25.0,18.2,147.2362515,68.83448015122872,46.01007825358115,32.475407401575175,98.15750100000001,6.72846,30931.41225,40,40,62,65,28,28,2480,2600,0.027776,0.029119999999999997,1088.4,3549.5,6.72846,98.15750100000001
2526,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,125.0,30.0,18.2,147.2362515,68.83448015122872,53.488039645056276,31.54241640884351,98.15750100000001,6.72846,30931.41225,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3677.0,6.72846,98.15750100000001
3028,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,170.0,25.0,18.2,146.6234055,69.99978827977316,43.05288114307326,32.0286807367924,97.74893699999998,6.842366999999999,30937.482899999995,42,42,60,63,32,32,2520,2646,0.028224,0.029635199999999997,1199.52,3594.5,6.842366999999999,97.74893699999998
2477,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,155.0,30.0,18.2,146.6234055,69.99978827977316,46.466402128558286,31.4905344578356,97.74893699999998,6.842366999999999,30937.482899999995,42,42,60,63,29,29,2520,2646,0.028224,0.029635199999999997,1093.68,3669.0,6.842366999999999,97.74893699999998
2463,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,160.0,25.0,18.2,146.6234055,69.99978827977316,45.26368664757497,31.586564628492066,97.74893699999998,6.842366999999999,30937.482899999995,42,42,60,63,30,30,2520,2646,0.028224,0.029635199999999997,1128.96,3655.5,6.842366999999999,97.74893699999998
2121,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,170.0,25.0,18.2,145.47148199999998,72.14070321361058,44.661127604047365,31.243844176225092,96.980988,7.051638,30944.303099999997,44,44,59,62,32,32,2596,2728,0.0290752,0.030553599999999997,1182.52,3675.0,7.051638,96.980988
2136,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,165.0,30.0,18.2,145.47148199999998,72.14070321361058,45.776096403549,31.152846500591412,96.980988,7.051638,30944.303099999997,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3688.0,7.051638,96.980988
2995,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,185.0,25.0,18.2,145.47148199999998,72.14070321361058,41.648239225344106,31.923430218210797,96.980988,7.051638,30944.303099999997,44,44,59,62,34,34,2596,2728,0.0290752,0.030553599999999997,1286.86,3580.5,7.051638,96.980988
3917,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,180.0,25.0,18.2,146.06163,71.13799621928166,41.13728970316955,32.583852055883604,97.37442,6.953625,30949.548749999998,42,42,61,64,33,33,2562,2688,0.0286944,0.030105599999999996,1288.08,3507.0,6.953625,97.37442
3986,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,135.0,25.0,18.2,149.15139525,65.67730812854441,47.211959137451906,32.89667361336483,99.4342635,6.419851499999999,30957.4248,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3540.0,6.419851499999999,99.4342635
3995,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,130.0,30.0,18.2,149.15139525,65.67730812854441,48.70690190628066,32.7705580334973,99.4342635,6.419851499999999,30957.4248,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3556.5,6.419851499999999,99.4342635
4264,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,165.0,25.0,18.2,147.76397999999998,68.17052551984877,41.71339528384833,32.94767044339134,98.50931999999999,6.6635595,30957.711525,39,39,63,66,31,31,2457,2574,0.0275184,0.028828799999999998,1213.74,3500.5,6.6635595,98.50931999999999
2505,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,140.0,30.0,18.2,147.08304,69.44423440453684,49.63003239677919,31.52946878192251,98.05536000000001,6.7880625,30962.499375,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3675.0,6.7880625,98.05536000000001
2492,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,145.0,25.0,18.2,147.08304,69.44423440453684,48.212133039991436,31.6254601763694,98.05536000000001,6.7880625,30962.499375,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3661.5,6.7880625,98.05536000000001
3313,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,160.0,25.0,18.2,147.08304,69.44423440453684,44.44707751290798,32.27111328979935,98.05536000000001,6.7880625,30962.499375,41,41,61,64,30,30,2501,2624,0.028011199999999997,0.029388799999999996,1144.96,3573.0,6.7880625,98.05536000000001
1011,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,240.0,25.0,18.2,140.95458,80.48756143667296,39.10750620433022,29.880640616455178,93.96972,7.86753,30966.5835,53,54,54,57,45,45,2862,3078,0.0320544,0.03447359999999999,1549.44,3758.5,7.86753,93.96972
4519,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,150.0,25.0,18.2,148.64920199999997,66.68001512287333,43.342346858512435,33.208605360148894,99.09946799999999,6.5178645,30966.838275,37,37,65,68,28,28,2405,2516,0.026935999999999998,0.028179199999999998,1133.4,3488.0,6.5178645,99.09946799999999
2756,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,165.0,25.0,18.2,146.81066399999997,69.99978827977316,44.127699934680045,31.832220257835942,97.87377599999999,6.842366999999999,30968.692649999997,42,42,60,63,31,31,2520,2646,0.028224,0.029635199999999997,1164.24,3626.0,6.842366999999999,97.87377599999999
2770,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,160.0,30.0,18.2,146.81066399999997,69.99978827977316,45.26368664757497,31.731057852513146,97.87377599999999,6.842366999999999,30968.692649999997,42,42,60,63,30,30,2520,2646,0.028224,0.029635199999999997,1128.96,3640.0,6.842366999999999,97.87377599999999
3944,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,165.0,25.0,18.2,147.46606874999998,68.83448015122872,42.52679111250279,32.72684850887835,98.3107125,6.72846,30969.715125,40,40,62,65,31,31,2480,2600,0.027776,0.029119999999999997,1197.24,3522.0,6.72846,98.3107125
4314,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,120.0,25.0,18.2,150.14727,64.0241965973535,49.84980596728563,33.19811095247998,100.09818,6.2582625,30969.894374999996,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3524.5,6.2582625,100.09818
4310,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,130.0,30.0,18.2,149.750055,64.87785255198487,47.68895829211741,33.0211110388159,99.83337,6.341705999999999,30982.9632,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3538.0,6.341705999999999,99.83337
4301,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,135.0,25.0,18.2,149.750055,64.87785255198487,46.225258886867735,33.15663557661743,99.83337,6.341705999999999,30982.9632,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3520.5,6.341705999999999,99.83337
2084,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,185.0,25.0,18.2,144.58625999999998,74.17321739130435,43.12789854369837,31.170813793750003,96.39084,7.250312999999999,30985.50735,46,46,58,61,34,34,2668,2806,0.029881599999999998,0.0314272,1268.36,3663.0,7.250312999999999,96.39084
2686,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,195.0,25.0,18.2,144.58625999999998,74.17321739130435,41.29272613603434,31.635224316555007,96.39084,7.250312999999999,30985.50735,46,46,58,61,36,36,2668,2806,0.029881599999999998,0.0314272,1336.92,3598.0,7.250312999999999,96.39084
3706,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,190.0,25.0,18.2,145.99353599999998,71.66644990548204,40.044565459061246,32.41107873568154,97.32902399999999,7.0052805,30987.272474999998,43,43,60,63,35,35,2580,2709,0.028895999999999998,0.030340799999999998,1340.64,3528.0,7.0052805,97.32902399999999
1625,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,230.0,25.0,18.2,142.00436249999998,78.87510018903592,39.33271541722973,30.613710330515865,94.669575,7.709914499999999,30991.812524999998,51,52,55,58,43,43,2805,3016,0.031416,0.033779199999999995,1507.88,3677.0,7.709914499999999,94.669575
2153,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,155.0,25.0,18.2,146.06163,71.66644990548204,47.37836583037216,31.29224688714485,97.37442,7.0052805,30998.621475,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3683.0,7.0052805,97.37442
3284,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,175.0,25.0,18.2,146.06163,71.66644990548204,42.85925636399293,32.175174990341525,97.37442,7.0052805,30998.621475,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1234.8,3561.0,7.0052805,97.37442
2167,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,150.0,30.0,18.2,146.06163,71.66644990548204,48.67911563666025,31.201305568963456,97.37442,7.0052805,30998.621475,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3696.0,7.0052805,97.37442
2723,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,180.0,25.0,18.2,145.85734799999997,72.14070321361058,42.60155031127779,31.748198704592127,97.23823199999998,7.051638,31008.6141,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1252.08,3614.0,7.051638,97.23823199999998
2430,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,175.0,25.0,18.2,145.85734799999997,72.14070321361058,43.604475286409944,31.521431600307185,97.23823199999998,7.051638,31008.6141,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1217.3,3645.5,7.051638,97.23823199999998
3057,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,155.0,25.0,18.2,147.446208,69.44423440453684,45.62809461886004,32.103314934786354,98.297472,6.7880625,31023.027374999998,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3604.5,6.7880625,98.297472
2785,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,150.0,25.0,18.2,147.446208,69.44423440453684,46.88079158711914,31.8879005959486,98.297472,6.7880625,31023.027374999998,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3634.0,6.7880625,98.297472
2798,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,145.0,30.0,18.2,147.446208,69.44423440453684,48.212133039991436,31.78678354902529,98.297472,6.7880625,31023.027374999998,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3648.0,6.7880625,98.297472
3070,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,150.0,30.0,18.2,147.446208,69.44423440453684,46.88079158711914,31.99703263528158,98.297472,6.7880625,31023.027374999998,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3619.0,6.7880625,98.297472
1678,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,215.0,25.0,18.2,143.63578125,76.35478260869564,39.98221843221044,30.745165210348162,95.7571875,7.4635575,31029.6765,49,49,56,59,40,40,2744,2891,0.030732799999999994,0.0323792,1431.04,3700.0,7.4635575,95.7571875
3738,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,175.0,25.0,18.2,147.537,69.44423440453684,41.27593196590604,32.564295216052294,98.358,6.7880625,31038.159375,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1252.3,3545.0,6.7880625,98.358
4534,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,135.0,25.0,18.2,149.59400625,65.85345935727787,46.293194395553826,33.31187245383553,99.7293375,6.43707,31047.550875,36,36,66,69,25,25,2376,2484,0.026611199999999995,0.0278208,1033.56,3497.0,6.43707,99.7293375
4542,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,130.0,30.0,18.2,149.59400625,65.85345935727787,47.75904494427038,33.16700763879233,99.7293375,6.43707,31047.550875,36,36,66,69,24,24,2376,2484,0.026611199999999995,0.0278208,995.28,3515.5,6.43707,99.7293375
1998,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,220.0,25.0,18.2,143.848575,76.35478260869564,39.23014569293071,31.01841035797249,95.89905,7.4635575,31065.142125000002,49,49,56,59,41,41,2744,2891,0.030732799999999994,0.0323792,1464.32,3666.0,7.4635575,95.89905
1072,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,225.0,25.0,18.2,142.52074199999998,78.87510018903592,40.05330543798684,29.996487410134044,95.01382799999999,7.709914499999999,31077.875774999997,51,52,55,58,42,42,2805,3016,0.031416,0.033779199999999995,1475.1,3782.5,7.709914499999999,95.01382799999999
3966,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,150.0,25.0,18.2,148.49599049999998,68.17052551984877,45.13005874708878,32.83085811320699,98.99732699999998,6.6635595,31079.713275,39,39,63,66,28,28,2457,2574,0.0275184,0.028828799999999998,1103.4,3533.0,6.6635595,98.99732699999998
3977,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,145.0,30.0,18.2,148.49599049999998,68.17052551984877,46.411682114495186,32.704746532673255,98.99732699999998,6.6635595,31079.713275,39,39,63,66,27,27,2457,2574,0.0275184,0.028828799999999998,1066.62,3549.5,6.6635595,98.99732699999998
1725,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,200.0,25.0,18.2,144.983475,74.5119697542533,41.08627858631084,30.85244419388496,96.65565,7.283425499999999,31083.166724999995,47,47,57,60,37,37,2679,2820,0.030004799999999998,0.031584,1351.2,3719.0,7.283425499999999,96.65565
2646,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,215.0,25.0,18.2,144.983475,74.5119697542533,38.70378291298109,31.569356577113815,96.65565,7.283425499999999,31083.166724999995,47,47,57,60,40,40,2679,2820,0.030004799999999998,0.031584,1452.54,3617.0,7.283425499999999,96.65565
4810,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,125.0,30.0,18.2,149.8068,65.92120982986766,48.33294015573372,33.32739360322614,99.8712,6.4436925,31089.307875,35,35,68,71,23,23,2380,2485,0.026655999999999996,0.027831999999999996,982.0,3500.0,6.4436925,99.8712
4803,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,130.0,25.0,18.2,149.8068,65.92120982986766,46.792222814914055,33.48552402714949,99.8712,6.4436925,31089.307875,35,35,68,71,24,24,2380,2485,0.026655999999999996,0.027831999999999996,1021.28,3480.0,6.4436925,99.8712
4284,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,150.0,25.0,18.2,148.955625,67.45237051039697,44.24079902572125,33.0733684321407,99.30375,6.593360999999999,31089.630449999997,38,38,64,67,28,28,2432,2546,0.0272384,0.028515199999999997,1118.4,3512.5,6.593360999999999,99.30375
3795,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,140.0,30.0,18.2,149.534424,66.42256332703212,46.76246614271062,32.639302302555656,99.689616,6.492698999999999,31090.468049999996,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3583.0,6.492698999999999,99.689616
3785,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,145.0,25.0,18.2,149.534424,66.42256332703212,45.42649138179425,32.760186232466886,99.689616,6.492698999999999,31090.468049999996,38,38,63,66,27,27,2394,2508,0.026812799999999994,0.0280896,1066.62,3567.0,6.492698999999999,99.689616
2536,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,120.0,25.0,18.2,149.534424,66.42256332703212,53.11234234873102,31.734822546816154,99.689616,6.492698999999999,31090.468049999996,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3707.0,6.492698999999999,99.689616
1442,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,195.0,25.0,18.2,144.15499799999998,76.09733081285444,42.69051809049132,30.503642038674954,96.103332,7.4383919999999994,31092.305399999997,48,48,57,60,36,36,2736,2880,0.030643199999999995,0.032256,1317.42,3749.0,7.4383919999999994,96.103332
3803,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,130.0,25.0,18.2,149.988384,65.67730812854441,48.70690190628066,32.804336259381955,99.992256,6.419851499999999,31096.922925,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3572.0,6.419851499999999,99.992256
3816,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,120.0,35.0,18.2,149.988384,65.67730812854441,52.03601211228596,32.56356035607021,99.992256,6.419851499999999,31096.922925,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3604.0,6.419851499999999,99.992256
3812,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,125.0,30.0,18.2,149.988384,65.67730812854441,50.31066346899682,32.68345816596722,99.992256,6.419851499999999,31096.922925,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3588.0,6.419851499999999,99.992256
3474,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,200.0,25.0,18.2,145.653066,73.78026465028354,39.782433197078866,32.20543631356428,97.10204399999999,7.211902499999999,31126.818375,45,45,59,62,37,37,2655,2790,0.029736,0.031247999999999995,1391.2,3547.0,7.211902499999999,97.10204399999999
4629,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,145.0,25.0,18.2,150.07917600000002,65.85345935727787,43.63981216412071,33.36956235627056,100.052784,6.43707,31128.4125,36,36,66,69,27,27,2376,2484,0.026611199999999995,0.0278208,1110.12,3501.0,6.43707,100.052784
2353,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,210.0,25.0,18.2,145.39771349999998,74.5119697542533,39.463395095604305,31.38603415903587,96.93180899999999,7.283425499999999,31152.206475,47,47,57,60,39,39,2679,2820,0.030004799999999998,0.031584,1418.76,3653.0,7.283425499999999,96.93180899999999
2045,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,205.0,25.0,18.2,145.39771349999998,74.5119697542533,40.2567669781093,31.146773211754912,96.93180899999999,7.283425499999999,31152.206475,47,47,57,60,38,38,2679,2820,0.030004799999999998,0.031584,1384.98,3687.0,7.283425499999999,96.93180899999999
4871,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,125.0,25.0,18.2,150.76011599999998,64.95915311909262,47.25327263933822,33.58572493099276,100.506744,6.349652999999999,31158.85635,34,34,69,72,23,23,2346,2448,0.026275199999999995,0.0274176,994.5,3489.5,6.349652999999999,100.506744
4877,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,120.0,30.0,18.2,150.76011599999998,64.95915311909262,48.87377144054155,33.42361760504673,100.506744,6.349652999999999,31158.85635,34,34,69,72,22,22,2346,2448,0.026275199999999995,0.0274176,954.72,3510.0,6.349652999999999,100.506744
3251,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,195.0,25.0,18.2,146.8276875,72.14070321361058,39.876029077504434,32.1357057100197,97.885125,7.051638,31170.33735,44,44,59,62,36,36,2596,2728,0.0290752,0.030553599999999997,1356.42,3585.0,7.051638,97.885125
1820,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,165.0,30.0,18.2,146.8276875,72.14070321361058,45.776096403549,30.912157864428515,97.885125,7.051638,31170.33735,44,44,59,62,31,31,2596,2728,0.0290752,0.030553599999999997,1147.74,3757.5,7.051638,97.885125
1804,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,170.0,25.0,18.2,146.8276875,72.14070321361058,44.661127604047365,30.997358256547688,97.885125,7.051638,31170.33735,44,44,59,62,32,32,2596,2728,0.0290752,0.030553599999999997,1182.52,3745.0,7.051638,97.885125
4440,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,125.0,30.0,18.2,151.372962,64.0241965973535,48.19694496578748,33.20792614688871,100.915308,6.2582625,31174.176374999995,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3552.0,6.2582625,100.915308
4432,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,130.0,25.0,18.2,151.372962,64.0241965973535,46.66056276673124,33.34757444763553,100.915308,6.2582625,31174.176374999995,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3534.0,6.2582625,100.915308
3763,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,160.0,25.0,18.2,148.717296,68.83448015122872,43.621565363537215,32.68037167041406,99.144864,6.72846,31178.253,40,40,62,65,30,30,2480,2600,0.027776,0.029119999999999997,1160.96,3558.0,6.72846,99.144864
2226,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,120.0,35.0,18.2,148.717296,68.83448015122872,55.32235289538069,31.236962759797688,99.144864,6.72846,31178.253,40,40,62,65,22,22,2480,2600,0.027776,0.029119999999999997,870.72,3758.0,6.72846,99.144864
2208,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,130.0,25.0,18.2,148.717296,68.83448015122872,51.782992322421755,31.41660893106617,99.144864,6.72846,31178.253,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3732.0,6.72846,99.144864
2220,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,125.0,30.0,18.2,148.717296,68.83448015122872,53.488039645056276,31.326501169669633,99.144864,6.72846,31178.253,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3745.0,6.72846,99.144864
3606,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,120.0,30.0,18.2,150.49057725,65.67730812854441,52.03601211228596,32.55290481827371,100.3270515,6.419851499999999,31180.6218,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3617.5,6.419851499999999,100.3270515
3597,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,125.0,25.0,18.2,150.49057725,65.67730812854441,50.31066346899682,32.66856808098902,100.3270515,6.419851499999999,31180.6218,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3602.0,6.419851499999999,100.3270515
4401,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,160.0,25.0,18.2,149.534424,67.45237051039697,41.944134408973866,33.15220098185387,99.689616,6.593360999999999,31186.09695,38,38,64,67,30,30,2432,2546,0.0272384,0.028515199999999997,1192.96,3516.0,6.593360999999999,99.689616
4642,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,130.0,25.0,18.2,150.94170000000003,64.97270321361059,46.72725132011071,33.46474202016632,100.62780000000001,6.3509775,31190.378625,35,35,67,70,24,24,2345,2450,0.026264,0.02744,1008.28,3509.0,6.3509775,100.62780000000001
4649,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,125.0,30.0,18.2,150.94170000000003,64.97270321361059,48.26582935865576,33.31580714057141,100.62780000000001,6.3509775,31190.378625,35,35,67,70,23,23,2345,2450,0.026264,0.02744,969.5,3528.0,6.3509775,100.62780000000001
4932,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,120.0,25.0,18.2,151.577244,63.942896030245734,47.74617373964676,33.6682888152376,101.051496,6.2503155,31200.673725,33,33,70,73,22,22,2310,2409,0.025871999999999996,0.0269808,966.72,3498.0,6.2503155,101.051496
4172,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,125.0,30.0,18.2,151.066539,64.87785255198487,49.2592022469071,32.99899053870643,100.711026,6.341705999999999,31202.3772,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3572.0,6.341705999999999,100.711026
4164,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,130.0,25.0,18.2,151.066539,64.87785255198487,47.68895829211741,33.129280104570256,100.711026,6.341705999999999,31202.3772,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3555.0,6.341705999999999,100.711026
2830,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,125.0,25.0,18.2,150.226713,66.42256332703212,51.35130601843823,32.02750090868793,100.151142,6.492698999999999,31205.84955,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3683.0,6.492698999999999,100.151142
2840,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,120.0,30.0,18.2,150.226713,66.42256332703212,53.11234234873102,31.927287703080918,100.151142,6.492698999999999,31205.84955,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3697.0,6.492698999999999,100.151142
3591,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,135.0,30.0,18.2,150.226713,66.42256332703212,48.188507052611044,32.52803546017356,100.151142,6.492698999999999,31205.84955,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3614.5,6.492698999999999,100.151142
3581,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,140.0,25.0,18.2,150.226713,66.42256332703212,46.76246614271062,32.643706663114635,100.151142,6.492698999999999,31205.84955,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3599.0,6.492698999999999,100.151142
3374,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,120.0,25.0,18.2,150.657975,65.67730812854441,52.03601211228596,32.490106683128374,100.43865,6.419851499999999,31208.521425,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3630.0,6.419851499999999,100.43865
3508,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,185.0,25.0,18.2,147.32420625,71.66644990548204,40.9364532044778,32.36720084159998,98.2161375,7.0052805,31209.05085,43,43,60,63,34,34,2580,2709,0.028895999999999998,0.030340799999999998,1305.36,3566.0,7.0052805,98.2161375
1852,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,150.0,30.0,18.2,147.32420625,71.66644990548204,48.67911563666025,30.950858339774715,98.2161375,7.0052805,31209.05085,43,43,60,63,28,28,2580,2709,0.028895999999999998,0.030340799999999998,1058.4,3764.5,7.0052805,98.2161375
1838,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,155.0,25.0,18.2,147.32420625,71.66644990548204,47.37836583037216,31.03600628958616,98.2161375,7.0052805,31209.05085,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3752.0,7.0052805,98.2161375
2394,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,195.0,25.0,18.2,146.85322275,72.56075614366728,40.54983797591603,31.510018791187143,97.9021485,7.092697499999999,31213.599749999998,45,45,58,61,36,36,2610,2745,0.029231999999999998,0.030743999999999997,1336.92,3672.0,7.092697499999999,97.9021485
3537,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,170.0,25.0,18.2,148.6435275,69.44423440453684,42.27615749064736,32.49357854598675,99.095685,6.7880625,31222.580625,41,41,61,64,32,32,2501,2624,0.028011199999999997,0.029388799999999996,1216.52,3581.0,6.7880625,99.095685
2183,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,145.0,25.0,18.2,148.6435275,69.44423440453684,48.212133039991436,31.41068855245858,99.095685,6.7880625,31222.580625,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3731.0,6.7880625,99.095685
2196,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,140.0,30.0,18.2,148.6435275,69.44423440453684,49.63003239677919,31.320573701641266,99.095685,6.7880625,31222.580625,41,41,61,64,26,26,2501,2624,0.028011199999999997,0.029388799999999996,1001.84,3744.0,6.7880625,99.095685
1339,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,230.0,25.0,18.2,143.40596399999998,78.87510018903592,39.33271541722973,30.365973226173892,95.60397599999999,7.709914499999999,31225.412774999997,51,52,55,58,43,43,2805,3016,0.031416,0.033779199999999995,1507.88,3750.0,7.709914499999999,95.60397599999999
2959,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,205.0,25.0,18.2,146.04744374999999,74.17321739130435,39.62173195390022,31.86980612411604,97.36496249999999,7.250312999999999,31229.037975,46,46,58,61,38,38,2668,2806,0.029881599999999998,0.0314272,1405.48,3602.0,7.250312999999999,97.36496249999999
1766,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,185.0,25.0,18.2,146.04744374999999,74.17321739130435,43.12789854369837,30.936312186672374,97.36496249999999,7.250312999999999,31229.037975,46,46,58,61,34,34,2668,2806,0.029881599999999998,0.0314272,1268.36,3734.0,7.250312999999999,97.36496249999999
1394,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,215.0,25.0,18.2,144.904032,76.35478260869564,39.98221843221044,30.480126912202607,96.602688,7.4635575,31241.051625,49,49,56,59,40,40,2744,2891,0.030732799999999994,0.0323792,1431.04,3772.0,7.4635575,96.602688
4105,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,175.0,25.0,18.2,148.172544,70.55534215500944,41.344032796686555,32.83320140071505,98.781696,6.896671499999999,31247.261925,41,41,62,65,33,33,2542,2665,0.0284704,0.029848,1269.8,3525.0,6.896671499999999,98.781696
4128,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,160.0,25.0,18.2,149.523075,68.17052551984877,42.7872301508894,32.97206586139117,99.68205,6.6635595,31250.894025,39,39,63,66,30,30,2457,2574,0.0275184,0.028828799999999998,1176.96,3539.0,6.6635595,99.68205
3338,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,150.0,25.0,18.2,150.14727,67.113618147448,45.057883156242696,32.44340853050801,100.09818,6.5602485,31256.781075,39,39,62,65,28,28,2418,2535,0.027081599999999994,0.028391999999999997,1088.4,3624.0,6.5602485,100.09818
3349,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,145.0,30.0,18.2,150.14727,67.113618147448,46.33745684930006,32.332906134631564,100.09818,6.5602485,31256.781075,39,39,62,65,27,27,2418,2535,0.027081599999999994,0.028391999999999997,1052.12,3639.0,6.5602485,100.09818
2810,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,140.0,25.0,18.2,150.14727,67.113618147448,47.70022273661942,32.02069203124429,100.09818,6.5602485,31256.781075,39,39,62,65,26,26,2418,2535,0.027081599999999994,0.028391999999999997,1015.84,3682.0,6.5602485,100.09818
2821,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,135.0,30.0,18.2,150.14727,67.113618147448,49.15486092499445,31.920473013279956,100.09818,6.5602485,31256.781075,39,39,62,65,25,25,2418,2535,0.027081599999999994,0.028391999999999997,979.56,3696.0,6.5602485,100.09818
4724,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,140.0,25.0,18.2,151.372962,64.97270321361059,43.95271291490771,33.51214800182244,100.915308,6.3509775,31262.255624999998,35,35,67,70,26,26,2345,2450,0.026264,0.02744,1085.84,3513.0,6.3509775,100.915308
3116,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,120.0,35.0,18.2,150.5728575,66.42256332703212,53.11234234873102,32.066870529069114,100.381905,6.492698999999999,31263.5403,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3686.0,6.492698999999999,100.381905
3112,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,125.0,30.0,18.2,150.5728575,66.42256332703212,51.35130601843823,32.17144172612804,100.381905,6.492698999999999,31263.5403,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3671.5,6.492698999999999,100.381905
3102,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,130.0,25.0,18.2,150.5728575,66.42256332703212,49.714371716460754,32.27676976721259,100.381905,6.492698999999999,31263.5403,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3657.0,6.492698999999999,100.381905
3358,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,135.0,25.0,18.2,150.5728575,66.42256332703212,48.188507052611044,32.482335362338425,100.381905,6.492698999999999,31263.5403,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3629.0,6.492698999999999,100.381905
3368,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,130.0,30.0,18.2,150.5728575,66.42256332703212,49.714371716460754,32.37185224032758,100.381905,6.492698999999999,31263.5403,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3644.0,6.492698999999999,100.381905
3093,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,140.0,30.0,18.2,150.32601675,67.113618147448,47.70022273661942,32.149572418317014,100.2173445,6.5602485,31286.5722,39,39,62,65,26,26,2418,2535,0.027081599999999994,0.028391999999999997,1015.84,3668.5,6.5602485,100.2173445
3082,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,145.0,25.0,18.2,150.32601675,67.113618147448,46.33745684930006,32.25491524783113,100.2173445,6.5602485,31286.5722,39,39,62,65,27,27,2418,2535,0.027081599999999994,0.028391999999999997,1052.12,3654.0,6.5602485,100.2173445
2122,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,175.0,25.0,18.2,147.61076849999998,72.14070321361058,43.604475286409944,31.327443862318788,98.40717899999999,7.051638,31300.850849999995,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1217.3,3717.0,7.051638,98.40717899999999
2996,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,190.0,25.0,18.2,147.61076849999998,72.14070321361058,40.740843706789555,32.01191495025603,98.40717899999999,7.051638,31300.850849999995,44,44,59,62,35,35,2596,2728,0.0290752,0.030553599999999997,1321.64,3621.0,7.051638,98.40717899999999
4418,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,145.0,25.0,18.2,150.657975,66.68001512287333,44.57320199307807,33.27186153366975,100.43865,6.5178645,31301.633775,37,37,65,68,27,27,2405,2516,0.026935999999999998,0.028179199999999998,1095.62,3527.0,6.5178645,100.43865
4735,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,125.0,25.0,18.2,152.14753125,64.03774669187145,47.18941521640463,33.598438147275516,101.4316875,6.259587,31304.529524999998,34,34,68,71,23,23,2312,2414,0.025894399999999998,0.027036799999999996,982.0,3520.0,6.259587,101.4316875
4741,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,120.0,30.0,18.2,152.14753125,64.03774669187145,48.80772409780914,33.44547021687797,101.4316875,6.259587,31304.529524999998,34,34,68,71,22,22,2312,2414,0.025894399999999998,0.027036799999999996,942.72,3539.5,6.259587,101.4316875
2478,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,160.0,30.0,18.2,148.84497224999998,69.99978827977316,45.26368664757497,31.58225092478403,99.2299815,6.842366999999999,31307.744025,42,42,60,63,30,30,2520,2646,0.028224,0.029635199999999997,1128.96,3711.5,6.842366999999999,99.2299815
3029,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,175.0,25.0,18.2,148.84497224999998,69.99978827977316,42.034278857790284,32.12296447035271,99.2299815,6.842366999999999,31307.744025,42,42,60,63,33,33,2520,2646,0.028224,0.029635199999999997,1234.8,3636.0,6.842366999999999,99.2299815
2464,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,165.0,25.0,18.2,148.84497224999998,69.99978827977316,44.127699934680045,31.67745427462996,99.2299815,6.842366999999999,31307.744025,42,42,60,63,31,31,2520,2646,0.028224,0.029635199999999997,1164.24,3698.0,6.842366999999999,99.2299815
3918,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,185.0,25.0,18.2,148.30873200000002,71.13799621928166,40.21674493348976,32.68589040425507,98.872488,6.953625,31324.065749999998,42,42,61,64,34,34,2562,2688,0.0286944,0.030105599999999996,1323.86,3547.5,6.953625,98.872488
2527,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,130.0,30.0,18.2,149.61102975,68.83448015122872,51.782992322421755,31.64603981346954,99.7406865,6.72846,31327.208625,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3721.5,6.72846,99.7406865
2516,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,135.0,25.0,18.2,149.61102975,68.83448015122872,50.19363625806618,31.741178263694582,99.7406865,6.72846,31327.208625,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3708.0,6.72846,99.7406865
2532,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,125.0,35.0,18.2,149.61102975,68.83448015122872,53.488039645056276,31.551529474868076,99.7406865,6.72846,31327.208625,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3735.0,6.72846,99.7406865
3561,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,155.0,25.0,18.2,149.61102975,68.83448015122872,44.78064752968823,32.58551959556925,99.7406865,6.72846,31327.208625,40,40,62,65,29,29,2480,2600,0.027776,0.029119999999999997,1124.68,3592.0,6.72846,99.7406865
2085,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,190.0,25.0,18.2,146.65177799999998,74.17321739130435,42.18826549819346,31.249539564298022,97.76785199999999,7.250312999999999,31329.760349999997,46,46,58,61,35,35,2668,2806,0.029881599999999998,0.0314272,1302.64,3704.0,7.250312999999999,97.76785199999999
2687,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,200.0,25.0,18.2,146.65177799999998,74.17321739130435,40.43815833535014,31.717084903204313,97.76785199999999,7.250312999999999,31329.760349999997,46,46,58,61,37,37,2668,2806,0.029881599999999998,0.0314272,1371.2,3638.0,7.250312999999999,97.76785199999999
4548,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,125.0,25.0,18.2,152.84833199999997,63.116340264650276,47.12389221576341,33.51792189683629,101.89888799999999,6.169521,31335.766949999997,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,3546.5,6.169521,101.89888799999999
4555,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,120.0,30.0,18.2,152.84833199999997,63.116340264650276,48.739954058221,33.37418583119475,101.89888799999999,6.169521,31335.766949999997,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,3565.0,6.169521,101.89888799999999
2757,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,170.0,25.0,18.2,149.03506799999997,69.99978827977316,43.05288114307326,31.924945603884485,99.35671199999999,6.842366999999999,31339.426649999994,42,42,60,63,32,32,2520,2646,0.028224,0.029635199999999997,1199.52,3668.0,6.842366999999999,99.35671199999999
4147,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,145.0,25.0,18.2,150.48774,67.45237051039697,45.49716880227849,33.07050931638184,100.32516,6.593360999999999,31344.982949999998,38,38,64,67,27,27,2432,2546,0.0272384,0.028515199999999997,1081.12,3549.0,6.593360999999999,100.32516
4157,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,140.0,30.0,18.2,150.48774,67.45237051039697,46.83522215758023,32.9402319601717,100.32516,6.593360999999999,31344.982949999998,38,38,64,67,26,26,2432,2546,0.0272384,0.028515199999999997,1043.84,3566.0,6.593360999999999,100.32516
2493,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,150.0,25.0,18.2,149.3812125,69.44423440453684,46.88079158711914,31.722100014782757,99.587475,6.7880625,31345.528124999997,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3705.0,6.7880625,99.587475
3314,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,165.0,25.0,18.2,149.3812125,69.44423440453684,43.33158531107295,32.37304390657422,99.587475,6.7880625,31345.528124999997,41,41,61,64,31,31,2501,2624,0.028011199999999997,0.029388799999999996,1180.74,3615.0,6.7880625,99.587475
2506,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,145.0,30.0,18.2,149.3812125,69.44423440453684,48.212133039991436,31.626942014501537,99.587475,6.7880625,31345.528124999997,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3718.5,6.7880625,99.587475
1679,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,220.0,25.0,18.2,145.55092499999998,76.35478260869564,39.23014569293071,30.811929593005328,97.03394999999999,7.4635575,31348.867125,49,49,56,59,41,41,2744,2891,0.030732799999999994,0.0323792,1464.32,3739.5,7.4635575,97.03394999999999
3707,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,195.0,25.0,18.2,148.172544,71.66644990548204,39.1945308775096,32.50601581631584,98.781696,7.0052805,31350.440475,43,43,60,63,36,36,2580,2709,0.028895999999999998,0.030340799999999998,1375.92,3568.0,7.0052805,98.781696
4265,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,170.0,25.0,18.2,150.14727,68.17052551984877,40.6973817327417,33.062570194241616,100.09818,6.6635595,31354.926525,39,39,63,66,32,32,2457,2574,0.0275184,0.028828799999999998,1250.52,3542.0,6.6635595,100.09818
3945,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,170.0,25.0,18.2,149.8068,68.83448015122872,41.49096567174529,32.836083313413226,99.8712,6.72846,31359.837,40,40,62,65,32,32,2480,2600,0.027776,0.029119999999999997,1233.52,3563.5,6.72846,99.8712
2724,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,185.0,25.0,18.2,148.00230900000003,72.14070321361058,41.648239225344106,31.835326648397125,98.66820600000001,7.051638,31366.107600000003,44,44,59,62,34,34,2596,2728,0.0290752,0.030553599999999997,1286.86,3655.0,7.051638,98.66820600000001
2431,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,180.0,25.0,18.2,148.00230900000003,72.14070321361058,42.60155031127779,31.60692716236287,98.66820600000001,7.051638,31366.107600000003,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1252.08,3687.0,7.051638,98.66820600000001
4010,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,120.0,30.0,18.2,152.053902,64.87785255198487,50.94849218876167,32.93352944268702,101.36926799999999,6.341705999999999,31366.9377,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3604.0,6.341705999999999,101.36926799999999
4002,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,125.0,25.0,18.2,152.053902,64.87785255198487,49.2592022469071,33.058594750629105,101.36926799999999,6.341705999999999,31366.9377,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3587.5,6.341705999999999,101.36926799999999
2168,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,155.0,30.0,18.2,148.274685,71.66644990548204,47.37836583037216,31.290885245776167,98.84979,7.0052805,31367.463975,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3739.0,7.0052805,98.84979
3285,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,180.0,25.0,18.2,148.274685,71.66644990548204,41.87347180080987,32.270727856170026,98.84979,7.0052805,31367.463975,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1270.08,3602.0,7.0052805,98.84979
2154,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,160.0,25.0,18.2,148.274685,71.66644990548204,46.15204549056565,31.38103545349452,98.84979,7.0052805,31367.463975,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3726.0,7.0052805,98.84979
3987,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,140.0,25.0,18.2,151.679385,65.67730812854441,45.81481717799987,33.021738350421344,101.11959,6.419851499999999,31378.756425,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,3583.5,6.419851499999999,101.11959
3996,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,135.0,30.0,18.2,151.679385,65.67730812854441,47.211959137451906,32.89667361336483,101.11959,6.419851499999999,31378.756425,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3600.0,6.419851499999999,101.11959
1073,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,230.0,25.0,18.2,144.34793100000002,78.87510018903592,39.33271541722973,30.054778745264628,96.231954,7.709914499999999,31382.407274999998,51,52,55,58,43,43,2805,3016,0.031416,0.033779199999999995,1507.88,3822.0,7.709914499999999,96.231954
4520,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,155.0,25.0,18.2,151.16868,66.68001512287333,42.184200319839,33.33767155069761,100.77911999999999,6.5178645,31386.751275,37,37,65,68,29,29,2405,2516,0.026935999999999998,0.028179199999999998,1171.18,3530.5,6.5178645,100.77911999999999
4815,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,120.0,25.0,18.2,153.2115,63.048589792060476,47.683352541783,33.71330070104091,102.141,6.162898499999999,31390.003575,33,33,69,72,22,22,2277,2376,0.025502399999999998,0.026611199999999995,954.72,3530.0,6.162898499999999,102.141
3058,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,160.0,25.0,18.2,149.750055,69.44423440453684,44.44707751290798,32.20376935092239,99.83337,6.7880625,31407.001874999998,41,41,61,64,30,30,2501,2624,0.028011199999999997,0.029388799999999996,1144.96,3647.0,6.7880625,99.83337
2786,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,155.0,25.0,18.2,149.750055,69.44423440453684,45.62809461886004,31.986587500938345,99.83337,6.7880625,31407.001874999998,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3677.0,6.7880625,99.83337
2799,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,150.0,30.0,18.2,149.750055,69.44423440453684,46.88079158711914,31.88633956242168,99.83337,6.7880625,31407.001874999998,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3691.0,6.7880625,99.83337
4311,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,135.0,30.0,18.2,152.3319525,64.87785255198487,46.225258886867735,33.15432830466833,101.55463499999999,6.341705999999999,31413.279449999998,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3581.5,6.341705999999999,101.55463499999999
4302,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,140.0,25.0,18.2,152.3319525,64.87785255198487,44.857316315593586,33.288739494248276,101.55463499999999,6.341705999999999,31413.279449999998,36,36,65,68,26,26,2340,2448,0.026207999999999995,0.0274176,1057.84,3564.0,6.341705999999999,101.55463499999999
1726,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,205.0,25.0,18.2,146.96955,74.5119697542533,40.2567669781093,30.92323089066199,97.9797,7.283425499999999,31414.179225,47,47,57,60,38,38,2679,2820,0.030004799999999998,0.031584,1384.98,3759.5,7.283425499999999,97.9797
3739,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,180.0,25.0,18.2,149.8068,69.44423440453684,40.32656466430329,32.665812105179846,99.8712,6.7880625,31416.459375,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1288.08,3586.0,6.7880625,99.8712
4322,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,120.0,30.0,18.2,152.82847124999998,64.0241965973535,49.84980596728563,33.20527872122225,101.88564749999999,6.2582625,31416.761249999996,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3586.5,6.2582625,101.88564749999999
4315,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,125.0,25.0,18.2,152.82847124999998,64.0241965973535,48.19694496578748,33.339707956322975,101.88564749999999,6.2582625,31416.761249999996,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3569.0,6.2582625,101.88564749999999
1443,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,200.0,25.0,18.2,146.129724,76.09733081285444,41.807022483190536,30.572473711266024,97.41981600000001,7.4383919999999994,31421.4264,48,48,57,60,37,37,2736,2880,0.030643199999999995,0.032256,1351.2,3790.0,7.4383919999999994,97.41981600000001
3819,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,120.0,25.0,18.2,152.71214400000002,64.87785255198487,50.94849218876167,32.94557211253517,101.808096,6.341705999999999,31476.6447,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3618.0,6.341705999999999,101.808096
2046,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,210.0,25.0,18.2,147.389463,74.5119697542533,39.463395095604305,31.219283529276936,98.259642,7.283425499999999,31484.164724999995,47,47,57,60,39,39,2679,2820,0.030004799999999998,0.031584,1418.76,3727.0,7.283425499999999,98.259642
4543,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,135.0,30.0,18.2,152.2184625,65.85345935727787,46.293194395553826,33.306853827463094,101.47897499999999,6.43707,31484.960249999996,36,36,66,69,25,25,2376,2484,0.026611199999999995,0.0278208,1033.56,3559.0,6.43707,101.47897499999999
4535,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,140.0,25.0,18.2,152.2184625,65.85345935727787,44.92324141099762,33.450542891887984,101.47897499999999,6.43707,31484.960249999996,36,36,66,69,26,26,2376,2484,0.026611199999999995,0.0278208,1071.84,3540.5,6.43707,101.47897499999999
3967,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,155.0,25.0,18.2,150.930351,68.17052551984877,43.924142936883776,32.94775199472889,100.620234,6.6635595,31485.440025,39,39,63,66,29,29,2457,2574,0.0275184,0.028828799999999998,1140.18,3575.5,6.6635595,100.620234
2537,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,125.0,25.0,18.2,151.985808,66.42256332703212,51.35130601843823,31.8414563513964,101.323872,6.492698999999999,31499.032049999994,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3752.5,6.492698999999999,101.323872
3796,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,145.0,30.0,18.2,151.985808,66.42256332703212,45.42649138179425,32.756271300499456,101.323872,6.492698999999999,31499.032049999994,38,38,63,66,27,27,2394,2508,0.026812799999999994,0.0280896,1066.62,3626.0,6.492698999999999,101.323872
2547,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,120.0,30.0,18.2,151.985808,66.42256332703212,53.11234234873102,31.74714541963249,101.323872,6.492698999999999,31499.032049999994,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3766.0,6.492698999999999,101.323872
3786,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,150.0,25.0,18.2,151.985808,66.42256332703212,44.172073308547766,32.87614394409008,101.323872,6.492698999999999,31499.032049999994,38,38,63,66,28,28,2394,2508,0.026812799999999994,0.0280896,1103.4,3610.0,6.492698999999999,101.323872
4285,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,155.0,25.0,18.2,151.43821874999998,67.45237051039697,43.05864503606661,33.19659323448128,100.9588125,6.593360999999999,31503.396074999997,38,38,64,67,29,29,2432,2546,0.0272384,0.028515199999999997,1155.68,3555.0,6.593360999999999,100.9588125
3813,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,130.0,30.0,18.2,152.53055999999998,65.67730812854441,48.70690190628066,32.80838255666238,101.68704,6.419851499999999,31520.618925,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3632.0,6.419851499999999,101.68704
3804,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,135.0,25.0,18.2,152.53055999999998,65.67730812854441,47.211959137451906,32.92824675939625,101.68704,6.419851499999999,31520.618925,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3616.0,6.419851499999999,101.68704
1805,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,175.0,25.0,18.2,148.955625,72.14070321361058,43.604475286409944,31.07693918923846,99.30375,7.051638,31524.9936,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1217.3,3787.5,7.051638,99.30375
