,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
3252,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,200.0,25.0,18.2,148.955625,72.14070321361058,39.05078033135675,32.22323234960888,99.30375,7.051638,31524.9936,44,44,59,62,37,37,2596,2728,0.0290752,0.030553599999999997,1391.2,3625.0,7.051638,99.30375
4804,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,135.0,25.0,18.2,152.53055999999998,65.92120982986766,45.356046577115606,33.63671928736063,101.68704,6.4436925,31543.267874999998,35,35,68,71,25,25,2380,2485,0.026655999999999996,0.027831999999999996,1060.56,3524.0,6.4436925,101.68704
4811,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,130.0,30.0,18.2,152.53055999999998,65.92120982986766,46.792222814914055,33.4798479473842,101.68704,6.4436925,31543.267874999998,35,35,68,71,24,24,2380,2485,0.026655999999999996,0.027831999999999996,1021.28,3544.0,6.4436925,101.68704
2395,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,200.0,25.0,18.2,148.921578,72.56075614366728,39.710644512568024,31.588646500807286,99.281052,7.092697499999999,31558.325624999998,45,45,58,61,37,37,2610,2745,0.029231999999999998,0.030743999999999997,1371.2,3712.5,7.092697499999999,99.281052
1395,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,220.0,25.0,18.2,146.81066399999997,76.35478260869564,39.23014569293071,30.543725289234207,97.87377599999999,7.4635575,31558.823625,49,49,56,59,41,41,2744,2891,0.030732799999999994,0.0323792,1464.32,3812.0,7.4635575,97.87377599999999
4630,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,150.0,25.0,18.2,152.66674799999998,65.85345935727787,42.43473188108362,33.50453741792349,101.77783199999999,6.43707,31559.6745,36,36,66,69,28,28,2376,2484,0.026611199999999995,0.0278208,1148.4,3544.0,6.43707,101.77783199999999
3764,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,165.0,25.0,18.2,151.07788799999997,68.83448015122872,42.52679111250279,32.78888100504443,100.71859199999999,6.72846,31571.684999999998,40,40,62,65,31,31,2480,2600,0.027776,0.029119999999999997,1197.24,3600.0,6.72846,100.71859199999999
2227,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,125.0,35.0,18.2,151.07788799999997,68.83448015122872,53.488039645056276,31.33632887457249,100.71859199999999,6.72846,31571.684999999998,40,40,62,65,23,23,2480,2600,0.027776,0.029119999999999997,907.0,3803.0,6.72846,100.71859199999999
2209,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,135.0,25.0,18.2,151.07788799999997,68.83448015122872,50.19363625806618,31.51440063563714,100.71859199999999,6.72846,31571.684999999998,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3777.0,6.72846,100.71859199999999
2221,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,130.0,30.0,18.2,151.07788799999997,68.83448015122872,51.782992322421755,31.42508592466272,100.71859199999999,6.72846,31571.684999999998,40,40,62,65,24,24,2480,2600,0.027776,0.029119999999999997,943.28,3790.0,6.72846,100.71859199999999
1767,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,190.0,25.0,18.2,148.10444999999999,74.17321739130435,42.18826549819346,31.01136300669535,98.7363,7.250312999999999,31571.87235,46,46,58,61,35,35,2668,2806,0.029881599999999998,0.0314272,1302.64,3775.5,7.250312999999999,98.7363
3509,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,190.0,25.0,18.2,149.523075,71.66644990548204,40.044565459061246,32.46149519776766,99.68205,7.0052805,31575.528975,43,43,60,63,35,35,2580,2709,0.028895999999999998,0.030340799999999998,1340.64,3606.5,7.0052805,99.68205
1839,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,160.0,25.0,18.2,149.523075,71.66644990548204,46.15204549056565,31.12041020673219,99.68205,7.0052805,31575.528975,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3795.5,7.0052805,99.68205
1853,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,155.0,30.0,18.2,149.523075,71.66644990548204,47.37836583037216,31.03600628958616,99.68205,7.0052805,31575.528975,43,43,60,63,29,29,2580,2709,0.028895999999999998,0.030340799999999998,1093.68,3808.0,7.0052805,99.68205
4402,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,165.0,25.0,18.2,151.985808,67.45237051039697,40.891458789697374,33.272521358752975,101.323872,6.593360999999999,31594.660949999998,38,38,64,67,31,31,2432,2546,0.0272384,0.028515199999999997,1230.24,3558.0,6.593360999999999,101.323872
4444,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,120.0,25.0,18.2,154.437192,63.116340264650276,48.739954058221,33.528478821873556,102.958128,6.169521,31600.57695,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,3582.0,6.169521,102.958128
2197,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,145.0,30.0,18.2,150.930351,69.44423440453684,48.212133039991436,31.413428255774082,100.620234,6.7880625,31603.717875,41,41,61,64,27,27,2501,2624,0.028011199999999997,0.029388799999999996,1037.62,3788.0,6.7880625,100.620234
2184,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,150.0,25.0,18.2,150.930351,69.44423440453684,46.88079158711914,31.502757121301407,100.620234,6.7880625,31603.717875,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3775.0,6.7880625,100.620234
3538,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,175.0,25.0,18.2,150.930351,69.44423440453684,41.27593196590604,32.594253353271704,100.620234,6.7880625,31603.717875,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1252.3,3622.5,6.7880625,100.620234
4177,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,120.0,25.0,18.2,153.960534,64.0241965973535,49.84980596728563,33.28952376038849,102.640356,6.2582625,31605.438374999998,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3602.0,6.2582625,102.640356
3119,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,120.0,25.0,18.2,153.04126499999998,65.67730812854441,52.03601211228596,32.38801627682822,102.02750999999999,6.419851499999999,31605.736425,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3701.5,6.419851499999999,102.02750999999999
3607,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,125.0,30.0,18.2,153.04126499999998,65.67730812854441,50.31066346899682,32.676311283950135,102.02750999999999,6.419851499999999,31605.736425,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3662.0,6.419851499999999,102.02750999999999
3598,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,130.0,25.0,18.2,153.04126499999998,65.67730812854441,48.70690190628066,32.79099669728517,102.02750999999999,6.419851499999999,31605.736425,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3646.5,6.419851499999999,102.02750999999999
3582,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,145.0,25.0,18.2,152.689446,66.42256332703212,45.42649138179425,32.758403411973454,101.792964,6.492698999999999,31616.305049999995,38,38,63,66,27,27,2394,2508,0.026812799999999994,0.0280896,1066.62,3642.5,6.492698999999999,101.792964
2841,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,125.0,30.0,18.2,152.689446,66.42256332703212,51.35130601843823,32.03723588423275,101.792964,6.492698999999999,31616.305049999995,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3742.0,6.492698999999999,101.792964
2831,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,130.0,25.0,18.2,152.689446,66.42256332703212,49.714371716460754,32.13658076935273,101.792964,6.492698999999999,31616.305049999995,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3728.0,6.492698999999999,101.792964
2845,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,120.0,35.0,18.2,152.689446,66.42256332703212,53.11234234873102,31.938567377686795,101.792964,6.492698999999999,31616.305049999995,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3756.0,6.492698999999999,101.792964
3592,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,140.0,30.0,18.2,152.689446,66.42256332703212,46.76246614271062,32.643706663114635,101.792964,6.492698999999999,31616.305049999995,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3658.0,6.492698999999999,101.792964
4433,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,135.0,25.0,18.2,154.028628,64.0241965973535,45.22842752167246,33.4860862303902,102.685752,6.2582625,31616.787375,35,35,66,69,25,25,2310,2415,0.025871999999999996,0.027048,1033.56,3578.0,6.2582625,102.685752
4441,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,130.0,30.0,18.2,154.028628,64.0241965973535,46.66056276673124,33.34757444763553,102.685752,6.2582625,31616.787375,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3596.0,6.2582625,102.685752
4878,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,125.0,30.0,18.2,153.55197,64.95915311909262,47.25327263933822,33.58276200780827,102.36798,6.349652999999999,31624.16535,34,34,69,72,23,23,2346,2448,0.026275199999999995,0.0274176,994.5,3554.5,6.349652999999999,102.36798
4872,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,130.0,25.0,18.2,153.55197,64.95915311909262,45.74697204327835,33.74359125937101,102.36798,6.349652999999999,31624.16535,34,34,69,72,24,24,2346,2448,0.026275199999999995,0.0274176,1034.28,3534.0,6.349652999999999,102.36798
4106,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,180.0,25.0,18.2,150.48774,70.55534215500944,40.393099141548575,32.9402319601717,100.32516,6.896671499999999,31633.127925,41,41,62,65,33,33,2542,2665,0.0284704,0.029848,1306.08,3566.0,6.896671499999999,100.32516
3375,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,125.0,25.0,18.2,153.2115,65.67730812854441,50.31066346899682,32.61073709435571,102.141,6.419851499999999,31634.108925,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3675.0,6.419851499999999,102.141
3384,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,120.0,30.0,18.2,153.2115,65.67730812854441,52.03601211228596,32.50120046695742,102.141,6.419851499999999,31634.108925,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3690.0,6.419851499999999,102.141
4173,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,130.0,30.0,18.2,153.6711345,64.87785255198487,47.68895829211741,33.131498206448576,102.447423,6.341705999999999,31636.47645,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3616.0,6.341705999999999,102.447423
4165,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,135.0,25.0,18.2,153.6711345,64.87785255198487,46.225258886867735,33.26071233931557,102.447423,6.341705999999999,31636.47645,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3599.0,6.341705999999999,102.447423
0,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,370.0,20.0,14.7,138.91176,91.36828733459356,34.27933243457443,28.111963844200186,92.60784,8.931103499999999,31636.508325,69,70,47,50,69,69,3243,3500,0.036321599999999996,0.03919999999999999,2063.12,3988.0,8.931103499999999,92.60784
4643,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,135.0,25.0,18.2,153.6370875,64.97270321361059,45.29306922816295,33.609853744509984,102.424725,6.3509775,31639.609875,35,35,67,70,25,25,2345,2450,0.026264,0.02744,1047.06,3553.0,6.3509775,102.424725
4650,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,130.0,30.0,18.2,153.6370875,64.97270321361059,46.72725132011071,33.462116440251734,102.424725,6.3509775,31639.609875,35,35,67,70,24,24,2345,2450,0.026264,0.02744,1008.28,3572.0,6.3509775,102.424725
121,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,350.0,20.0,14.7,140.137452,89.22737240075614,34.68045059218599,28.679527529100646,93.42496799999999,8.7218325,31641.982874999998,66,67,48,51,66,66,3168,3417,0.0354816,0.038270399999999996,1986.6,3927.0,8.7218325,93.42496799999999
4653,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,120.0,25.0,18.2,154.176165,64.03774669187145,48.80772409780914,33.66810271535035,102.78411,6.259587,31642.635150000002,34,34,68,71,22,22,2312,2414,0.025894399999999998,0.027036799999999996,942.72,3558.0,6.259587,102.78411
4129,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,165.0,25.0,18.2,151.93473749999998,68.17052551984877,41.71339528384833,33.08671820088367,101.289825,6.6635595,31652.837775,39,39,63,66,31,31,2457,2574,0.0275184,0.028828799999999998,1213.74,3581.0,6.6635595,101.289825
2822,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,140.0,30.0,18.2,152.53055999999998,67.113618147448,47.70022273661942,32.02383508747505,101.68704,6.5602485,31653.996075,39,39,62,65,26,26,2418,2535,0.027081599999999994,0.028391999999999997,1015.84,3740.0,6.5602485,101.68704
2811,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,145.0,25.0,18.2,152.53055999999998,67.113618147448,46.33745684930006,32.123191703340794,101.68704,6.5602485,31653.996075,39,39,62,65,27,27,2418,2535,0.027081599999999994,0.028391999999999997,1052.12,3726.0,6.5602485,101.68704
3339,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,155.0,25.0,18.2,152.53055999999998,67.113618147448,43.8538959428206,32.54951129858194,101.68704,6.5602485,31653.996075,39,39,62,65,29,29,2418,2535,0.027081599999999994,0.028391999999999997,1124.68,3667.0,6.5602485,101.68704
2123,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,180.0,25.0,18.2,149.750055,72.14070321361058,42.60155031127779,31.409129991496147,99.83337,7.051638,31657.3986,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1252.08,3759.0,7.051638,99.83337
2997,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,195.0,25.0,18.2,149.750055,72.14070321361058,39.876029077504434,32.09839241823218,99.83337,7.051638,31657.3986,44,44,59,62,36,36,2596,2728,0.0290752,0.030553599999999997,1356.42,3661.5,7.051638,99.83337
2086,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,195.0,25.0,18.2,148.717296,74.17321739130435,41.29272613603434,31.326501169669633,99.144864,7.250312999999999,31674.01335,46,46,58,61,36,36,2668,2806,0.029881599999999998,0.0314272,1336.92,3745.0,7.250312999999999,99.144864
2688,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,205.0,25.0,18.2,148.717296,74.17321739130435,39.62173195390022,31.79712190123198,99.144864,7.250312999999999,31674.01335,46,46,58,61,38,38,2668,2806,0.029881599999999998,0.0314272,1405.48,3678.0,7.250312999999999,99.144864
3103,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,135.0,25.0,18.2,153.04126499999998,66.42256332703212,48.188507052611044,32.38801627682822,102.02750999999999,6.492698999999999,31674.941549999996,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3701.5,6.492698999999999,102.02750999999999
3369,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,135.0,30.0,18.2,153.04126499999998,66.42256332703212,48.188507052611044,32.485913217555414,102.02750999999999,6.492698999999999,31674.941549999996,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3688.0,6.492698999999999,102.02750999999999
3113,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,130.0,30.0,18.2,153.04126499999998,66.42256332703212,49.714371716460754,32.28359131456282,102.02750999999999,6.492698999999999,31674.941549999996,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3716.0,6.492698999999999,102.02750999999999
3359,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,140.0,25.0,18.2,153.04126499999998,66.42256332703212,46.76246614271062,32.59545791841088,102.02750999999999,6.492698999999999,31674.941549999996,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3673.0,6.492698999999999,102.02750999999999
4933,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,125.0,25.0,18.2,154.437192,63.942896030245734,46.16306249149451,33.833038936791766,102.958128,6.2503155,31677.331725,33,33,70,73,23,23,2310,2409,0.025871999999999996,0.0269808,1007.0,3543.0,6.2503155,102.958128
4938,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,120.0,30.0,18.2,154.437192,63.942896030245734,47.74617373964676,33.6682888152376,102.958128,6.2503155,31677.331725,33,33,70,73,22,22,2310,2409,0.025871999999999996,0.0269808,966.72,3564.0,6.2503155,102.958128
3030,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,180.0,25.0,18.2,151.066539,69.99978827977316,41.06746919430407,32.21506394735418,100.711026,6.842366999999999,31678.005149999997,42,42,60,63,33,33,2520,2646,0.028224,0.029635199999999997,1270.08,3677.5,6.842366999999999,100.711026
2465,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,170.0,25.0,18.2,151.066539,69.99978827977316,43.05288114307326,31.766225476960937,100.711026,6.842366999999999,31678.005149999997,42,42,60,63,32,32,2520,2646,0.028224,0.029635199999999997,1199.52,3740.5,6.842366999999999,100.711026
3083,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,150.0,25.0,18.2,152.71214400000002,67.113618147448,45.057883156242696,32.359360283517645,101.808096,6.5602485,31684.260075000002,39,39,62,65,28,28,2418,2535,0.027081599999999994,0.028391999999999997,1088.4,3697.5,6.5602485,101.808096
3094,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,145.0,30.0,18.2,152.71214400000002,67.113618147448,46.33745684930006,32.254915247831136,101.808096,6.5602485,31684.260075000002,39,39,62,65,27,27,2418,2535,0.027081599999999994,0.028391999999999997,1052.12,3712.0,6.5602485,101.808096
3919,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,190.0,25.0,18.2,150.555834,71.13799621928166,39.340537564288574,32.785560404763444,100.370556,6.953625,31698.582749999998,42,42,61,64,35,35,2562,2688,0.0286944,0.030105599999999996,1359.64,3588.0,6.953625,100.370556
4983,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,120.0,25.0,18.2,155.18622599999998,62.87243856332702,46.60761021946826,33.905298964254264,103.457484,6.14568,31702.767,32,32,71,74,22,22,2272,2368,0.025446399999999997,0.026521599999999996,978.72,3551.0,6.14568,103.457484
4725,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,145.0,25.0,18.2,154.028628,64.97270321361059,42.69701106742777,33.653207663852214,102.685752,6.3509775,31704.866625,35,35,67,70,27,27,2345,2450,0.026264,0.02744,1124.62,3556.5,6.3509775,102.685752
2758,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,175.0,25.0,18.2,151.25947199999996,69.99978827977316,42.034278857790284,32.01551671906322,100.83964799999998,6.842366999999999,31710.160649999998,42,42,60,63,33,33,2520,2646,0.028224,0.029635199999999997,1234.8,3710.0,6.842366999999999,100.83964799999998
2517,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,140.0,25.0,18.2,151.985808,68.83448015122872,48.708257625303894,31.8414563513964,101.323872,6.72846,31723.004999999997,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3752.5,6.72846,101.323872
3562,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,160.0,25.0,18.2,151.985808,68.83448015122872,43.621565363537215,32.69298099445103,101.323872,6.72846,31723.004999999997,40,40,62,65,30,30,2480,2600,0.027776,0.029119999999999997,1160.96,3634.5,6.72846,101.323872
2528,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,135.0,30.0,18.2,151.985808,68.83448015122872,50.19363625806618,31.74714541963249,101.323872,6.72846,31723.004999999997,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3766.0,6.72846,101.323872
2432,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,185.0,25.0,18.2,150.14727,72.14070321361058,41.648239225344106,31.690472434655796,100.09818,7.051638,31723.6011,44,44,59,62,34,34,2596,2728,0.0290752,0.030553599999999997,1286.86,3728.5,7.051638,100.09818
2725,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,190.0,25.0,18.2,150.14727,72.14070321361058,40.740843706789555,31.920473013279956,100.09818,7.051638,31723.6011,44,44,59,62,35,35,2596,2728,0.0290752,0.030553599999999997,1321.64,3696.0,7.051638,100.09818
4419,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,150.0,25.0,18.2,153.2115,66.68001512287333,43.342346858512435,33.40098191909634,102.141,6.5178645,31727.221275,37,37,65,68,28,28,2405,2516,0.026935999999999998,0.028179199999999998,1133.4,3570.0,6.5178645,102.141
3315,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,170.0,25.0,18.2,151.679385,69.44423440453684,42.27615749064736,32.472567957974846,101.11959,6.7880625,31728.556875,41,41,61,64,32,32,2501,2624,0.028011199999999997,0.029388799999999996,1216.52,3657.0,6.7880625,101.11959
2494,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,155.0,25.0,18.2,151.679385,69.44423440453684,45.62809461886004,31.816437072169062,101.11959,6.7880625,31728.556875,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3748.5,6.7880625,101.11959
2507,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,150.0,30.0,18.2,151.679385,69.44423440453684,46.88079158711914,31.722100014782757,101.11959,6.7880625,31728.556875,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3762.0,6.7880625,101.11959
2155,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,165.0,25.0,18.2,150.48774,71.66644990548204,44.99376355788941,31.46774697362903,100.32516,7.0052805,31736.306475,43,43,60,63,31,31,2580,2709,0.028895999999999998,0.030340799999999998,1164.24,3769.0,7.0052805,100.32516
2169,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,160.0,30.0,18.2,150.48774,71.66644990548204,46.15204549056565,31.378375780677608,100.32516,7.0052805,31736.306475,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3782.0,7.0052805,100.32516
3286,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,185.0,25.0,18.2,150.48774,71.66644990548204,40.9364532044778,32.3640723610354,100.32516,7.0052805,31736.306475,43,43,60,63,34,34,2580,2709,0.028895999999999998,0.030340799999999998,1305.36,3643.0,7.0052805,100.32516
1727,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,210.0,25.0,18.2,148.955625,74.5119697542533,39.463395095604305,30.992475677842705,99.30375,7.283425499999999,31745.191724999997,47,47,57,60,39,39,2679,2820,0.030004799999999998,0.031584,1418.76,3800.0,7.283425499999999,99.30375
3946,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,175.0,25.0,18.2,152.14753125,68.83448015122872,40.509317258683474,32.94272926506948,101.4316875,6.72846,31749.958875,40,40,62,65,33,33,2480,2600,0.027776,0.029119999999999997,1269.8,3605.0,6.72846,101.4316875
1444,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,205.0,25.0,18.2,148.10444999999999,76.09733081285444,40.96295941280811,30.63980049777817,98.7363,7.4383919999999994,31750.5474,48,48,57,60,38,38,2736,2880,0.030643199999999995,0.032256,1384.98,3831.0,7.4383919999999994,98.7363
4266,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,175.0,25.0,18.2,152.53055999999998,68.17052551984877,39.734508983291015,33.174727511409266,101.68704,6.6635595,31752.141525,39,39,63,66,33,33,2457,2574,0.0275184,0.028828799999999998,1287.3,3583.5,6.6635595,101.68704
4148,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,150.0,25.0,18.2,152.995869,67.45237051039697,44.24079902572125,33.19327797635499,101.997246,6.593360999999999,31763.00445,38,38,64,67,28,28,2432,2546,0.0272384,0.028515199999999997,1118.4,3592.0,6.593360999999999,101.997246
4736,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,130.0,25.0,18.2,154.91385,64.03774669187145,45.68515021425931,33.75018818984482,103.2759,6.259587,31765.582649999997,34,34,68,71,24,24,2312,2414,0.025894399999999998,0.027036799999999996,1021.28,3564.5,6.259587,103.2759
4742,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,125.0,30.0,18.2,154.91385,64.03774669187145,47.18941521640463,33.598438147275516,103.2759,6.259587,31765.582649999997,34,34,68,71,23,23,2312,2414,0.025894399999999998,0.027036799999999996,982.0,3584.0,6.259587,103.2759
1,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,375.0,20.0,11.2,140.27364,90.41978071833647,35.07157481223584,28.141393451527026,93.51576,8.838388499999999,31775.409074999996,69,70,47,49,70,70,3243,3430,0.036321599999999996,0.038416,1986.0,4022.0,8.838388499999999,93.51576
4556,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,125.0,30.0,18.2,155.5777665,63.116340264650276,47.12389221576341,33.52045580184044,103.71851099999999,6.169521,31790.6727,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,3609.5,6.169521,103.71851099999999
4549,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,130.0,25.0,18.2,155.5777665,63.116340264650276,45.62171590143607,33.66303362555711,103.71851099999999,6.169521,31790.6727,34,34,67,70,24,24,2278,2380,0.025513599999999997,0.026655999999999996,1008.28,3591.0,6.169521,103.71851099999999
2787,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,160.0,25.0,18.2,152.053902,69.44423440453684,44.44707751290798,32.082931040772436,101.36926799999999,6.7880625,31790.976375,41,41,61,64,30,30,2501,2624,0.028011199999999997,0.029388799999999996,1144.96,3720.0,6.7880625,101.36926799999999
3059,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,165.0,25.0,18.2,152.053902,69.44423440453684,43.33158531107295,32.30184575737964,101.36926799999999,6.7880625,31790.976375,41,41,61,64,31,31,2501,2624,0.028011199999999997,0.029388799999999996,1180.74,3689.5,6.7880625,101.36926799999999
417,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,335.0,20.0,14.7,142.31646,86.9238563327032,34.685682994593144,29.231960155220357,94.87764,8.4966675,31791.244124999997,63,64,49,52,63,63,3087,3328,0.0345744,0.0372736,1934.96,3897.0,8.4966675,94.87764
3740,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,185.0,25.0,18.2,152.07659999999998,69.44423440453684,39.42416179700847,32.764969696291146,101.3844,6.7880625,31794.759374999998,41,41,61,64,34,34,2501,2624,0.028011199999999997,0.029388799999999996,1323.86,3627.0,6.7880625,101.3844
3997,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,140.0,30.0,18.2,154.20737474999999,65.67730812854441,45.81481717799987,33.019679632945774,102.80491649999999,6.419851499999999,31800.08805,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,3643.5,6.419851499999999,102.80491649999999
3988,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,145.0,25.0,18.2,154.20737474999999,65.67730812854441,44.50591616240733,33.143707043561875,102.80491649999999,6.419851499999999,31800.08805,37,37,64,67,27,27,2368,2479,0.026521599999999996,0.027764799999999996,1081.12,3627.0,6.419851499999999,102.80491649999999
4003,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,130.0,25.0,18.2,154.675521,64.87785255198487,47.68895829211741,33.18900873199918,103.117014,6.341705999999999,31803.8742,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3632.0,6.341705999999999,103.117014
4011,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,125.0,30.0,18.2,154.675521,64.87785255198487,49.2592022469071,33.064982067375,103.117014,6.341705999999999,31803.8742,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3648.5,6.341705999999999,103.117014
4521,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,160.0,25.0,18.2,153.688158,66.68001512287333,41.09232342699927,33.46356586226495,102.45877199999998,6.5178645,31806.664274999996,37,37,65,68,30,30,2405,2516,0.026935999999999998,0.028179199999999998,1208.96,3573.0,6.5178645,102.45877199999998
4303,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,145.0,25.0,18.2,154.91385,64.87785255198487,43.57577050795408,33.417551150210734,103.2759,6.341705999999999,31843.595699999998,36,36,65,68,27,27,2340,2448,0.026207999999999995,0.0274176,1095.62,3607.5,6.341705999999999,103.2759
753,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,320.0,20.0,14.7,144.086904,84.45773913043477,34.68177069349052,29.740187317337398,96.057936,8.2556085,31857.312075,60,61,50,53,60,60,3000,3233,0.0336,0.036209599999999995,1880.32,3864.0,8.2556085,96.057936
4822,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,120.0,30.0,18.2,156.04874999999998,63.048589792060476,47.683352541783,33.71616959681105,104.0325,6.162898499999999,31862.878575,33,33,69,72,22,22,2277,2376,0.025502399999999998,0.026611199999999995,954.72,3595.0,6.162898499999999,104.0325
4816,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,125.0,25.0,18.2,156.04874999999998,63.048589792060476,46.10232424472758,33.87189564393377,104.0325,6.162898499999999,31862.878575,33,33,69,72,23,23,2277,2376,0.025502399999999998,0.026611199999999995,994.5,3575.0,6.162898499999999,104.0325
4316,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,130.0,25.0,18.2,155.5096725,64.0241965973535,46.66056276673124,33.477695507963965,103.673115,6.2582625,31863.628124999996,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3613.5,6.2582625,103.673115
4323,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,125.0,30.0,18.2,155.5096725,64.0241965973535,48.19694496578748,33.34436491505218,103.673115,6.2582625,31863.628124999996,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3631.0,6.2582625,103.673115
1806,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,180.0,25.0,18.2,151.0835625,72.14070321361058,42.60155031127779,31.154712476358778,100.722375,7.051638,31879.64985,44,44,59,62,33,33,2596,2728,0.0290752,0.030553599999999997,1252.08,3830.0,7.051638,100.722375
122,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,355.0,20.0,14.7,141.56742599999998,89.22737240075614,34.27648793508273,28.712839922285628,94.378284,8.7218325,31880.311875,66,67,48,51,66,66,3168,3417,0.0354816,0.038270399999999996,2014.98,3961.5,8.7218325,94.378284
3968,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,160.0,25.0,18.2,153.3647115,68.17052551984877,42.7872301508894,33.06181536426232,102.24314100000001,6.6635595,31891.166775,39,39,63,66,30,30,2457,2574,0.0275184,0.028828799999999998,1176.96,3618.0,6.6635595,102.24314100000001
2396,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,205.0,25.0,18.2,150.98993324999998,72.56075614366728,38.908906274748766,31.665537326721278,100.6599555,7.092697499999999,31903.051499999998,45,45,58,61,38,38,2610,2745,0.029231999999999998,0.030743999999999997,1405.48,3753.0,7.092697499999999,100.6599555
230,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,335.0,20.0,14.7,142.9974,86.9238563327032,34.685682994593144,28.870950791100835,95.3316,8.4966675,31904.734124999995,63,64,49,52,63,63,3087,3328,0.0345744,0.0372736,1934.96,3975.0,8.4966675,95.3316
2538,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,130.0,25.0,18.2,154.437192,66.42256332703212,49.714371716460754,31.945462716817044,102.958128,6.492698999999999,31907.59605,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3798.0,6.492698999999999,102.958128
2553,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,120.0,35.0,18.2,154.437192,66.42256332703212,53.11234234873102,31.759087174468732,102.958128,6.492698999999999,31907.59605,38,38,63,66,22,22,2394,2508,0.026812799999999994,0.0280896,882.72,3825.0,6.492698999999999,102.958128
2548,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,125.0,30.0,18.2,154.437192,66.42256332703212,51.35130601843823,31.85197359802015,102.958128,6.492698999999999,31907.59605,38,38,63,66,23,23,2394,2508,0.026812799999999994,0.0280896,919.5,3811.5,6.492698999999999,102.958128
3787,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,155.0,25.0,18.2,154.437192,66.42256332703212,42.99175573194483,32.9892886656023,102.958128,6.492698999999999,31907.59605,38,38,63,66,29,29,2394,2508,0.026812799999999994,0.0280896,1140.18,3653.0,6.492698999999999,102.958128
1768,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,195.0,25.0,18.2,150.16145625,74.17321739130435,41.29272613603434,31.08474485528188,100.1076375,7.250312999999999,31914.706725,46,46,58,61,36,36,2668,2806,0.029881599999999998,0.0314272,1336.92,3817.0,7.250312999999999,100.1076375
3820,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,125.0,25.0,18.2,155.345112,64.87785255198487,49.2592022469071,33.07463273323014,103.563408,6.341705999999999,31915.4727,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3663.0,6.341705999999999,103.563408
3828,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,120.0,30.0,18.2,155.345112,64.87785255198487,50.94849218876167,32.95577434330332,103.563408,6.341705999999999,31915.4727,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3679.0,6.341705999999999,103.563408
4286,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,160.0,25.0,18.2,153.92081249999998,67.45237051039697,41.944134408973866,33.316813642496484,102.613875,6.593360999999999,31917.161699999997,38,38,64,67,30,30,2432,2546,0.0272384,0.028515199999999997,1192.96,3597.5,6.593360999999999,102.613875
4536,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,145.0,25.0,18.2,154.84291875,65.85345935727787,43.63981216412071,33.58573053938832,103.2286125,6.43707,31922.369625,36,36,66,69,27,27,2376,2484,0.026611199999999995,0.0278208,1110.12,3584.0,6.43707,103.2286125
4882,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,120.0,25.0,18.2,157.0417875,62.00523251417769,46.54788383051676,33.97528298273844,104.694525,6.060911999999999,31931.497649999998,32,32,70,73,22,22,2240,2336,0.025088,0.026163199999999998,966.72,3584.5,6.060911999999999,104.694525
1854,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,160.0,30.0,18.2,151.72194374999998,71.66644990548204,46.15204549056565,31.11918333725572,101.14796249999999,7.0052805,31942.0071,43,43,60,63,30,30,2580,2709,0.028895999999999998,0.030340799999999998,1128.96,3851.5,7.0052805,101.14796249999999
1840,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,165.0,25.0,18.2,151.72194374999998,71.66644990548204,44.99376355788941,31.202854779111597,101.14796249999999,7.0052805,31942.0071,43,43,60,63,31,31,2580,2709,0.028895999999999998,0.030340799999999998,1164.24,3839.0,7.0052805,101.14796249999999
3805,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,140.0,25.0,18.2,155.072736,65.67730812854441,45.81481717799987,33.04908335151958,103.381824,6.419851499999999,31944.314925,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,3660.0,6.419851499999999,103.381824
3814,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,135.0,30.0,18.2,155.072736,65.67730812854441,47.211959137451906,32.93021981417836,103.381824,6.419851499999999,31944.314925,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3676.0,6.419851499999999,103.381824
2849,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,120.0,25.0,18.2,155.072736,65.67730812854441,52.03601211228596,32.236403555645545,103.381824,6.419851499999999,31944.314925,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3772.0,6.419851499999999,103.381824
418,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,340.0,20.0,11.2,143.81452799999997,86.05665028355386,35.404973975158256,29.268929271791656,95.87635199999998,8.411899499999999,31960.392524999996,63,64,49,51,64,64,3087,3264,0.0345744,0.0365568,1868.64,3932.0,8.411899499999999,95.87635199999998
3765,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,170.0,25.0,18.2,153.43847999999997,68.83448015122872,41.49096567174529,32.8948146537835,102.29231999999999,6.72846,31965.117,40,40,62,65,32,32,2480,2600,0.027776,0.029119999999999997,1233.52,3642.0,6.72846,102.29231999999999
2210,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,140.0,25.0,18.2,153.43847999999997,68.83448015122872,48.708257625303894,31.609827907005062,102.29231999999999,6.72846,31965.117,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3822.0,6.72846,102.29231999999999
2222,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,135.0,30.0,18.2,153.43847999999997,68.83448015122872,50.19363625806618,31.52129425195831,102.29231999999999,6.72846,31965.117,40,40,62,65,25,25,2480,2600,0.027776,0.029119999999999997,979.56,3835.0,6.72846,102.29231999999999
3612,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,120.0,25.0,18.2,155.67990749999998,64.87785255198487,50.94849218876167,32.91838001433761,103.786605,6.341705999999999,31971.27195,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3692.0,6.341705999999999,103.786605
2198,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,150.0,30.0,18.2,153.2171745,69.44423440453684,46.88079158711914,31.50409464223065,102.14478299999999,6.7880625,31984.855125,41,41,61,64,28,28,2501,2624,0.028011199999999997,0.029388799999999996,1073.4,3832.0,6.7880625,102.14478299999999
3539,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,180.0,25.0,18.2,153.2171745,69.44423440453684,40.32656466430329,32.69258433402889,102.14478299999999,6.7880625,31984.855125,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1288.08,3664.0,6.7880625,102.14478299999999
2185,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,155.0,25.0,18.2,153.2171745,69.44423440453684,45.62809461886004,31.592649477614366,102.14478299999999,6.7880625,31984.855125,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3819.0,6.7880625,102.14478299999999
4631,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,155.0,25.0,18.2,155.25431999999998,65.85345935727787,41.30083763193176,33.63616602004082,103.50287999999999,6.43707,31990.936499999996,36,36,66,69,29,29,2376,2484,0.026611199999999995,0.0278208,1186.68,3587.0,6.43707,103.50287999999999
4805,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,140.0,25.0,18.2,155.25431999999998,65.92120982986766,44.0138265772368,33.784047728605366,103.50287999999999,6.4436925,31997.227874999997,35,35,68,71,26,26,2380,2485,0.026655999999999996,0.027831999999999996,1099.84,3568.0,6.4436925,103.50287999999999
2,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,380.0,20.0,11.2,141.63551999999999,90.41978071833647,34.68996356484774,28.170323343291038,94.42367999999999,8.838388499999999,32002.389075,69,70,47,49,71,71,3243,3430,0.036321599999999996,0.038416,2012.48,4056.0,8.838388499999999,94.42367999999999
4403,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,170.0,25.0,18.2,154.437192,67.45237051039697,39.89546515330935,33.38994585056832,102.958128,6.593360999999999,32003.224949999996,38,38,64,67,32,32,2432,2546,0.0272384,0.028515199999999997,1267.52,3600.0,6.593360999999999,102.958128
2124,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,185.0,25.0,18.2,151.8893415,72.14070321361058,41.648239225344106,31.4889676456208,101.259561,7.051638,32013.94635,44,44,59,62,34,34,2596,2728,0.0290752,0.030553599999999997,1286.86,3801.0,7.051638,101.259561
2087,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,200.0,25.0,18.2,150.782814,74.17321739130435,40.43815833535014,31.401757357428302,100.521876,7.250312999999999,32018.26635,46,46,58,61,37,37,2668,2806,0.029881599999999998,0.0314272,1371.2,3786.0,7.250312999999999,100.521876
2842,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,130.0,30.0,18.2,155.152179,66.42256332703212,49.714371716460754,32.144494467786394,103.43478599999999,6.492698999999999,32026.76055,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3787.0,6.492698999999999,103.43478599999999
2832,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,135.0,25.0,18.2,155.152179,66.42256332703212,48.188507052611044,32.24298349763028,103.43478599999999,6.492698999999999,32026.76055,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3773.0,6.492698999999999,103.43478599999999
3583,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,150.0,25.0,18.2,155.152179,66.42256332703212,44.172073308547766,32.87031142640108,103.43478599999999,6.492698999999999,32026.76055,38,38,63,66,28,28,2394,2508,0.026812799999999994,0.0280896,1103.4,3686.0,6.492698999999999,103.43478599999999
514,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,320.0,20.0,14.7,145.12533749999997,84.45773913043477,34.68177069349052,29.42730592604551,96.75022499999999,8.2556085,32030.384325,60,61,50,53,60,60,3000,3233,0.0336,0.036209599999999995,1880.32,3942.0,8.2556085,96.75022499999999
3599,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,135.0,25.0,18.2,155.59195275000002,65.67730812854441,47.211959137451906,32.91038046188324,103.7279685,6.419851499999999,32030.85105,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3691.0,6.419851499999999,103.7279685
3120,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,125.0,25.0,18.2,155.59195275000002,65.67730812854441,50.31066346899682,32.50357672849397,103.7279685,6.419851499999999,32030.85105,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3747.0,6.419851499999999,103.7279685
3608,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,130.0,30.0,18.2,155.59195275000002,65.67730812854441,48.70690190628066,32.796659930717404,103.7279685,6.419851499999999,32030.85105,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3706.5,6.419851499999999,103.7279685
3129,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,120.0,30.0,18.2,155.59195275000002,65.67730812854441,52.03601211228596,32.400047260352395,103.7279685,6.419851499999999,32030.85105,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3761.5,6.419851499999999,103.7279685
123,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,360.0,20.0,11.2,142.9974,88.31951606805293,35.03144430815222,28.745569171487787,95.3316,8.633090999999999,32034.336449999995,66,67,48,50,67,67,3168,3350,0.0354816,0.03752,1942.56,3996.0,8.633090999999999,95.3316
754,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,325.0,20.0,11.2,145.653066,83.63118336483932,35.361122315877516,29.781128957277026,97.10204399999999,8.174814,32041.5843,60,61,50,52,61,61,3000,3172,0.0336,0.0355264,1818.7,3899.5,8.174814,97.10204399999999
3031,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,185.0,25.0,18.2,153.28810574999997,69.99978827977316,40.148486824692846,32.30505437198034,102.19207049999999,6.842366999999999,32048.266274999994,42,42,60,63,34,34,2520,2646,0.028224,0.029635199999999997,1305.36,3719.0,6.842366999999999,102.19207049999999
2466,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,175.0,25.0,18.2,153.28810574999997,69.99978827977316,42.034278857790284,31.852951603265485,102.19207049999999,6.842366999999999,32048.266274999994,42,42,60,63,33,33,2520,2646,0.028224,0.029635199999999997,1234.8,3783.0,6.842366999999999,102.19207049999999
3340,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,160.0,25.0,18.2,154.91385,67.113618147448,42.71880139846711,32.65308424278271,103.2759,6.5602485,32051.211075,39,39,62,65,30,30,2418,2535,0.027081599999999994,0.028391999999999997,1160.96,3710.0,6.5602485,103.2759
2812,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,150.0,25.0,18.2,154.91385,67.113618147448,45.057883156242696,32.22323234960887,103.2759,6.5602485,32051.211075,39,39,62,65,28,28,2418,2535,0.027081599999999994,0.028391999999999997,1088.4,3770.0,6.5602485,103.2759
2823,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,145.0,30.0,18.2,154.91385,67.113618147448,46.33745684930006,32.12472559076406,103.2759,6.5602485,32051.211075,39,39,62,65,27,27,2418,2535,0.027081599999999994,0.028391999999999997,1052.12,3784.0,6.5602485,103.2759
4130,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,170.0,25.0,18.2,154.3464,68.17052551984877,40.6973817327417,33.198631554580615,102.8976,6.6635595,32054.781525,39,39,63,66,32,32,2457,2574,0.0275184,0.028828799999999998,1250.52,3623.0,6.6635595,102.8976
4178,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,125.0,25.0,18.2,156.661596,64.0241965973535,48.19694496578748,33.42663328035075,104.441064,6.2582625,32055.615375,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3647.0,6.2582625,104.441064
4185,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,120.0,30.0,18.2,156.661596,64.0241965973535,49.84980596728563,33.29847645810003,104.441064,6.2582625,32055.615375,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3664.0,6.2582625,104.441064
4434,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,140.0,25.0,18.2,156.684294,64.0241965973535,43.88998414831885,33.62111650140437,104.45619599999999,6.2582625,32059.398374999997,35,35,66,69,26,26,2310,2415,0.025871999999999996,0.027048,1071.84,3622.0,6.2582625,104.45619599999999
3385,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,125.0,30.0,18.2,155.76502499999998,65.67730812854441,50.31066346899682,32.61975171438512,103.84334999999999,6.419851499999999,32059.696425,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3735.0,6.419851499999999,103.84334999999999
3376,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,130.0,25.0,18.2,155.76502499999998,65.67730812854441,48.70690190628066,32.72835847930165,103.84334999999999,6.419851499999999,32059.696425,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3720.0,6.419851499999999,103.84334999999999
4445,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,125.0,25.0,18.2,157.194999,63.116340264650276,47.12389221576341,33.67321784355364,104.796666,6.169521,32060.21145,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,3627.0,6.169521,104.796666
4451,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,120.0,30.0,18.2,157.194999,63.116340264650276,48.739954058221,33.5358052467834,104.796666,6.169521,32060.21145,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,3645.0,6.169521,104.796666
4166,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,140.0,25.0,18.2,156.27573,64.87785255198487,44.857316315593586,33.388864316927794,104.18382,6.341705999999999,32070.575699999998,36,36,65,68,26,26,2340,2448,0.026207999999999995,0.0274176,1057.84,3643.0,6.341705999999999,104.18382
4174,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,135.0,30.0,18.2,156.27573,64.87785255198487,46.225258886867735,33.260712339315575,104.18382,6.341705999999999,32070.575699999998,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3660.0,6.341705999999999,104.18382
231,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,340.0,20.0,11.2,144.48695625,86.05665028355386,35.404973975158256,28.906066288438105,96.3246375,8.411899499999999,32072.4639,63,64,49,51,64,64,3087,3264,0.0345744,0.0365568,1868.64,4010.5,8.411899499999999,96.3246375
1728,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,215.0,25.0,18.2,150.94170000000003,74.5119697542533,38.70378291298109,31.06022847065304,100.62780000000001,7.283425499999999,32076.204225,47,47,57,60,40,40,2679,2820,0.030004799999999998,0.031584,1452.54,3840.5,7.283425499999999,100.62780000000001
1445,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,210.0,25.0,18.2,150.07917600000002,76.09733081285444,40.15567003857725,30.70567129059457,100.052784,7.4383919999999994,32079.6684,48,48,57,60,39,39,2736,2880,0.030643199999999995,0.032256,1418.76,3872.0,7.4383919999999994,100.052784
2759,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,180.0,25.0,18.2,153.48387599999998,69.99978827977316,41.06746919430407,32.10400797673973,102.32258399999999,6.842366999999999,32080.894649999995,42,42,60,63,33,33,2520,2646,0.028224,0.029635199999999997,1270.08,3752.0,6.842366999999999,102.32258399999999
2433,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,190.0,25.0,18.2,152.29223100000002,72.14070321361058,40.740843706789555,31.772133529481152,101.528154,7.051638,32081.094599999997,44,44,59,62,35,35,2596,2728,0.0290752,0.030553599999999997,1321.64,3770.0,7.051638,101.528154
2726,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,195.0,25.0,18.2,152.29223100000002,72.14070321361058,39.876029077504434,32.00370477742711,101.528154,7.051638,32081.094599999997,44,44,59,62,36,36,2596,2728,0.0290752,0.030553599999999997,1356.42,3737.0,7.051638,101.528154
3084,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,155.0,25.0,18.2,155.09827125,67.113618147448,43.8538959428206,32.46130785276401,103.3988475,6.5602485,32081.94795,39,39,62,65,29,29,2418,2535,0.027081599999999994,0.028391999999999997,1124.68,3741.0,6.5602485,103.3988475
3114,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,135.0,30.0,18.2,155.5096725,66.42256332703212,48.188507052611044,32.39300752681012,103.673115,6.492698999999999,32086.3428,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3760.5,6.492698999999999,103.673115
3104,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,140.0,25.0,18.2,155.5096725,66.42256332703212,46.76246614271062,32.496542122597035,103.673115,6.492698999999999,32086.3428,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3746.0,6.492698999999999,103.673115
3360,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,145.0,25.0,18.2,155.5096725,66.42256332703212,45.42649138179425,32.705822564970426,103.673115,6.492698999999999,32086.3428,38,38,63,66,27,27,2394,2508,0.026812799999999994,0.0280896,1066.62,3717.0,6.492698999999999,103.673115
3370,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,140.0,30.0,18.2,155.5096725,66.42256332703212,46.76246614271062,32.597203308956125,103.673115,6.492698999999999,32086.3428,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3732.0,6.492698999999999,103.673115
4644,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,140.0,25.0,18.2,156.332475,64.97270321361059,43.95271291490771,33.75128826758552,104.22165,6.3509775,32088.841125,35,35,67,70,26,26,2345,2450,0.026264,0.02744,1085.84,3597.0,6.3509775,104.22165
4873,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,135.0,25.0,18.2,156.34382399999998,64.95915311909262,44.342877297455644,33.89738164627477,104.229216,6.349652999999999,32089.47435,34,34,69,72,25,25,2346,2448,0.026275199999999995,0.0274176,1074.06,3578.5,6.349652999999999,104.229216
2156,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,170.0,25.0,18.2,152.700795,71.66644990548204,43.89785004667723,31.552453636461088,101.80053,7.0052805,32105.148975,43,43,60,63,32,32,2580,2709,0.028895999999999998,0.030340799999999998,1199.52,3812.0,7.0052805,101.80053
3287,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,190.0,25.0,18.2,152.700795,71.66644990548204,40.044565459061246,32.45528436307159,101.80053,7.0052805,32105.148975,43,43,60,63,35,35,2580,2709,0.028895999999999998,0.030340799999999998,1340.64,3684.0,7.0052805,101.80053
4660,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,120.0,30.0,18.2,156.97936799999997,64.03774669187145,48.80772409780914,33.67340745342365,104.65291199999999,6.259587,32109.835649999994,34,34,68,71,22,22,2312,2414,0.025894399999999998,0.027036799999999996,942.72,3622.0,6.259587,104.65291199999999
