,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
4654,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,125.0,25.0,18.2,156.97936799999997,64.03774669187145,47.18941521640463,33.82001541942756,104.65291199999999,6.259587,32109.835649999994,34,34,68,71,23,23,2312,2414,0.025894399999999998,0.027036799999999996,982.0,3603.0,6.259587,104.65291199999999
2495,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,160.0,25.0,18.2,153.97755750000002,69.44423440453684,44.44707751290798,31.90855287408295,102.651705,6.7880625,32111.585625,41,41,61,64,30,30,2501,2624,0.028011199999999997,0.029388799999999996,1144.96,3792.0,6.7880625,102.651705
3316,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,175.0,25.0,18.2,153.97755750000002,69.44423440453684,41.27593196590604,32.569769888398326,102.651705,6.7880625,32111.585625,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1252.3,3699.0,6.7880625,102.651705
3563,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,165.0,25.0,18.2,154.36058624999998,68.83448015122872,42.52679111250279,32.79788644268362,102.9070575,6.72846,32118.801375,40,40,62,65,31,31,2480,2600,0.027776,0.029119999999999997,1197.24,3677.0,6.72846,102.9070575
2518,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,145.0,25.0,18.2,154.36058624999998,68.83448015122872,47.31669280412814,31.939319800461814,102.9070575,6.72846,32118.801375,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3797.0,6.72846,102.9070575
2529,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,140.0,30.0,18.2,154.36058624999998,68.83448015122872,48.708257625303894,31.845824121580193,102.9070575,6.72846,32118.801375,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3810.5,6.72846,102.9070575
3947,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,180.0,25.0,18.2,154.48826250000002,68.83448015122872,39.577582482896645,33.046877571400316,102.992175,6.72846,32140.08075,40,40,62,65,33,33,2480,2600,0.027776,0.029119999999999997,1306.08,3646.5,6.72846,102.992175
4726,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,150.0,25.0,18.2,156.684294,64.97270321361059,41.517965520933025,33.79073841104077,104.45619599999999,6.3509775,32147.477625,35,35,67,70,28,28,2345,2450,0.026264,0.02744,1163.4,3600.0,6.3509775,104.45619599999999
4420,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,155.0,25.0,18.2,155.76502499999998,66.68001512287333,42.184200319839,33.52692751510422,103.84334999999999,6.5178645,32152.808774999998,37,37,65,68,29,29,2405,2516,0.026935999999999998,0.028179199999999998,1171.18,3613.0,6.5178645,103.84334999999999
4934,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,130.0,25.0,18.2,157.29713999999998,63.942896030245734,44.69151470944735,33.99349399486026,104.86475999999999,6.2503155,32153.989725,33,33,70,73,24,24,2310,2409,0.025871999999999996,0.0269808,1047.28,3588.0,6.2503155,104.86475999999999
1472,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,295.0,20.0,14.7,148.10444999999999,80.48756143667296,34.67394198598567,30.676182464188358,98.7363,7.867529999999999,32158.228499999997,55,56,52,55,55,55,2860,3080,0.032032,0.034496,1792.42,3825.5,7.867529999999999,98.7363
3060,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,170.0,25.0,18.2,154.35774899999998,69.44423440453684,42.27615749064736,32.39762781051819,102.905166,6.7880625,32174.950875,41,41,61,64,32,32,2501,2624,0.028011199999999997,0.029388799999999996,1216.52,3732.0,6.7880625,102.905166
2788,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,165.0,25.0,18.2,154.35774899999998,69.44423440453684,43.33158531107295,32.177013898388275,102.905166,6.7880625,32174.950875,41,41,61,64,31,31,2501,2624,0.028011199999999997,0.029388799999999996,1180.74,3763.0,6.7880625,102.905166
4149,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,155.0,25.0,18.2,155.503998,67.45237051039697,43.05864503606661,33.31304985180865,103.669332,6.593360999999999,32181.025949999996,38,38,64,67,29,29,2432,2546,0.0272384,0.028515199999999997,1155.68,3635.0,6.593360999999999,103.669332
4989,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,120.0,30.0,18.2,158.11426799999998,62.87243856332702,46.60761021946826,33.905298964254264,105.40951199999999,6.14568,32190.773999999998,32,32,71,74,22,22,2272,2368,0.025446399999999997,0.026521599999999996,978.72,3618.0,6.14568,105.40951199999999
4984,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,125.0,25.0,18.2,158.11426799999998,62.87243856332702,45.062250116053995,34.07263158663099,105.40951199999999,6.14568,32190.773999999998,32,32,71,74,23,23,2272,2368,0.025446399999999997,0.026521599999999996,1019.5,3596.5,6.14568,105.40951199999999
4016,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,120.0,25.0,18.2,157.48439849999997,64.0241965973535,49.84980596728563,33.333941618801816,104.98959899999998,6.2582625,32192.749124999995,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3678.5,6.2582625,104.98959899999998
5029,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,120.0,120.0,25.0,18.2,158.79520799999997,61.74778071833647,45.457995683601574,34.13500491973335,105.86347199999999,6.035746499999999,32199.827175,31,31,72,75,22,22,2232,2325,0.024998399999999997,0.026039999999999997,990.72,3604.0,6.035746499999999,105.86347199999999
419,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,345.0,20.0,11.2,145.31259599999998,86.05665028355386,34.98060306494376,29.305236471776603,96.875064,8.411899499999999,32210.070525,63,64,49,51,65,65,3087,3264,0.0345744,0.0365568,1896.12,3967.0,8.411899499999999,96.875064
515,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,325.0,20.0,11.2,146.685825,83.63118336483932,35.361122315877516,29.466327846334433,97.79055,8.174814,32213.7108,60,61,50,52,61,61,3000,3172,0.0336,0.0355264,1818.7,3978.0,8.174814,97.79055
2557,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,120.0,25.0,18.2,156.7353645,65.67730812854441,52.03601211228596,32.03485499507264,104.49024299999999,6.419851499999999,32221.419674999997,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3841.5,6.419851499999999,104.49024299999999
3989,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,150.0,25.0,18.2,156.7353645,65.67730812854441,43.27691907497453,33.26269362559824,104.49024299999999,6.419851499999999,32221.419674999997,37,37,64,67,28,28,2368,2479,0.026521599999999996,0.027764799999999996,1118.4,3670.5,6.419851499999999,104.49024299999999
4561,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,120.0,25.0,18.2,158.727114,62.15428355387523,47.61891391478266,33.8477554873853,105.818076,6.075481499999999,32226.226425,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,3639.5,6.075481499999999,105.818076
4522,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,165.0,25.0,18.2,156.207636,66.68001512287333,40.06102578263135,33.58640420334437,104.138424,6.5178645,32226.577275,37,37,65,68,31,31,2405,2516,0.026935999999999998,0.028179199999999998,1246.74,3615.5,6.5178645,104.138424
4737,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,135.0,25.0,18.2,157.68016875,64.03774669187145,44.28295294277044,33.898057654863706,105.1201125,6.259587,32226.635775000002,34,34,68,71,25,25,2312,2414,0.025894399999999998,0.027036799999999996,1060.56,3609.0,6.259587,105.1201125
4746,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,120.0,25.0,18.2,158.2334325,63.048589792060476,47.683352541783,33.957417728284135,105.488955,6.162898499999999,32226.992325,33,33,69,72,22,22,2277,2376,0.025502399999999998,0.026611199999999995,954.72,3614.0,6.162898499999999,105.488955
3,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,385.0,20.0,11.2,142.9974,90.41978071833647,34.31741225560879,28.198766147053508,95.3316,8.838388499999999,32229.369074999995,69,70,47,49,72,72,3243,3430,0.036321599999999996,0.038416,2038.96,4090.0,8.838388499999999,95.3316
1807,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,185.0,25.0,18.2,153.2115,72.14070321361058,41.648239225344106,31.230739125457145,102.141,7.051638,32234.3061,44,44,59,62,34,34,2596,2728,0.0290752,0.030553599999999997,1286.86,3872.5,7.051638,102.141
4004,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,135.0,25.0,18.2,157.29713999999998,64.87785255198487,46.225258886867735,33.31616169608067,104.86475999999999,6.341705999999999,32240.810699999998,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3676.5,6.341705999999999,104.86475999999999
4012,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,130.0,30.0,18.2,157.29713999999998,64.87785255198487,47.68895829211741,33.19316067351171,104.86475999999999,6.341705999999999,32240.810699999998,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3693.0,6.341705999999999,104.86475999999999
1107,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,310.0,20.0,14.7,147.08304,83.25178071833648,34.69586069596593,30.250082267823455,98.05536000000001,8.137728,32244.6816,58,59,51,54,58,58,2958,3186,0.033129599999999995,0.0356832,1852.56,3864.0,8.137728,98.05536000000001
4557,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,130.0,30.0,18.2,158.30720099999996,63.116340264650276,45.62171590143607,33.663033625557105,105.53813399999999,6.169521,32245.578449999997,34,34,67,70,24,24,2278,2380,0.025513599999999997,0.026655999999999996,1008.28,3654.0,6.169521,105.53813399999999
4550,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,135.0,25.0,18.2,158.30720099999996,63.116340264650276,44.221465595644865,33.80446603733044,105.53813399999999,6.169521,32245.578449999997,34,34,67,70,25,25,2278,2380,0.025513599999999997,0.026655999999999996,1047.06,3635.5,6.169521,105.53813399999999
1769,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,200.0,25.0,18.2,152.2184625,74.17321739130435,40.43815833535014,31.156512884168514,101.47897499999999,7.250312999999999,32257.5411,46,46,58,61,37,37,2668,2806,0.029881599999999998,0.0314272,1371.2,3858.5,7.250312999999999,101.47897499999999
124,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,365.0,20.0,11.2,144.427374,88.31951606805293,34.634586163066245,28.777730465663893,96.284916,8.633090999999999,32272.66545,66,67,48,50,68,68,3168,3350,0.0354816,0.03752,1969.54,4030.5,8.633090999999999,96.284916
4304,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,150.0,25.0,18.2,157.4957475,64.87785255198487,42.37245868663376,33.54319253434848,104.997165,6.341705999999999,32273.911949999998,36,36,65,68,28,28,2340,2448,0.026207999999999995,0.0274176,1133.4,3651.0,6.341705999999999,104.997165
4327,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,120.0,25.0,18.2,158.488785,63.116340264650276,48.739954058221,33.64169959870167,105.65919,6.169521,32275.84245,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,3661.0,6.169521,105.65919
3969,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,165.0,25.0,18.2,155.799072,68.17052551984877,41.71339528384833,33.17315010661728,103.86604799999999,6.6635595,32296.893525,39,39,63,66,31,31,2457,2574,0.0275184,0.028828799999999998,1213.74,3660.5,6.6635595,103.86604799999999
755,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,330.0,20.0,11.2,147.219228,83.63118336483932,34.91798566356442,29.821320344546198,98.14615199999999,8.174814,32302.611299999997,60,61,50,52,62,62,3000,3172,0.0336,0.0355264,1846.68,3935.0,8.174814,98.14615199999999
1841,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,170.0,25.0,18.2,153.92081249999998,71.66644990548204,43.89785004667723,31.283407579812756,102.613875,7.0052805,32308.485225,43,43,60,63,32,32,2580,2709,0.028895999999999998,0.030340799999999998,1199.52,3882.5,7.0052805,102.613875
4324,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,130.0,30.0,18.2,158.19087375,64.0241965973535,46.66056276673124,33.47996550938332,105.4605825,6.2582625,32310.495000000003,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3675.5,6.2582625,105.4605825
4317,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,135.0,25.0,18.2,158.19087375,64.0241965973535,45.22842752167246,33.61221041124753,105.4605825,6.2582625,32310.495000000003,35,35,66,69,25,25,2310,2415,0.025871999999999996,0.027048,1033.56,3658.0,6.2582625,105.4605825
3788,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,160.0,25.0,18.2,156.888576,66.42256332703212,41.87897643755474,33.0997218297866,104.592384,6.492698999999999,32316.16005,38,38,63,66,30,30,2394,2508,0.026812799999999994,0.0280896,1176.96,3696.0,6.492698999999999,104.592384
2549,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,130.0,30.0,18.2,156.888576,66.42256332703212,49.714371716460754,31.954258438269154,104.592384,6.492698999999999,32316.16005,38,38,63,66,24,24,2394,2508,0.026812799999999994,0.0280896,956.28,3857.0,6.492698999999999,104.592384
2539,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,135.0,25.0,18.2,156.888576,66.42256332703212,48.188507052611044,32.04693781905893,104.592384,6.492698999999999,32316.16005,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3843.5,6.492698999999999,104.592384
232,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,345.0,20.0,11.2,145.9765125,86.05665028355386,34.98060306494376,28.94055682322005,97.31767500000001,8.411899499999999,32320.723275,63,64,49,51,65,65,3087,3264,0.0345744,0.0365568,1896.12,4046.0,8.411899499999999,97.31767500000001
2573,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,260.0,20.0,11.2,152.53055999999998,74.36291871455576,35.95322078659202,31.827145203698013,101.68704,7.268855999999999,32327.173199999997,49,49,55,57,49,49,2695,2793,0.030184,0.0312816,1584.96,3768.0,7.268855999999999,101.68704
4287,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,165.0,25.0,18.2,156.40340625000002,67.45237051039697,40.891458789697374,33.434138562716164,104.2689375,6.593360999999999,32330.927324999997,38,38,64,67,31,31,2432,2546,0.0272384,0.028515199999999997,1230.24,3640.0,6.593360999999999,104.2689375
4817,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,130.0,25.0,18.2,158.88600000000002,63.048589792060476,44.63271262608666,34.026397117481935,105.924,6.162898499999999,32335.753575,33,33,69,72,24,24,2277,2376,0.025502399999999998,0.026611199999999995,1034.28,3620.0,6.162898499999999,105.924
4823,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,125.0,30.0,18.2,158.88600000000002,63.048589792060476,46.10232424472758,33.871895643933776,105.924,6.162898499999999,32335.753575,33,33,69,72,23,23,2277,2376,0.025502399999999998,0.026611199999999995,994.5,3640.0,6.162898499999999,105.924
3821,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,130.0,25.0,18.2,157.97808,64.87785255198487,47.68895829211741,33.20045863791374,105.31872,6.341705999999999,32354.3007,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3708.0,6.341705999999999,105.31872
3829,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,125.0,30.0,18.2,157.97808,64.87785255198487,49.2592022469071,33.08259033795986,105.31872,6.341705999999999,32354.3007,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3724.0,6.341705999999999,105.31872
2211,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,145.0,25.0,18.2,155.799072,68.83448015122872,47.31669280412814,31.70297566867696,103.86604799999999,6.72846,32358.549,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3867.0,6.72846,103.86604799999999
3766,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,175.0,25.0,18.2,155.799072,68.83448015122872,40.509317258683474,32.99826349729429,103.86604799999999,6.72846,32358.549,40,40,62,65,33,33,2480,2600,0.027776,0.029119999999999997,1269.8,3684.0,6.72846,103.86604799999999
2223,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,140.0,30.0,18.2,155.799072,68.83448015122872,48.708257625303894,31.615211257423436,103.86604799999999,6.72846,32358.549,40,40,62,65,26,26,2480,2600,0.027776,0.029119999999999997,1015.84,3880.0,6.72846,103.86604799999999
4537,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,150.0,25.0,18.2,157.467375,65.85345935727787,42.43473188108362,33.71756547098675,104.97825,6.43707,32359.779000000002,36,36,66,69,28,28,2376,2484,0.026611199999999995,0.0278208,1148.4,3627.5,6.43707,104.97825
2088,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,205.0,25.0,18.2,152.84833199999997,74.17321739130435,39.62173195390022,31.47536429037935,101.89888799999999,7.250312999999999,32362.51935,46,46,58,61,38,38,2668,2806,0.029881599999999998,0.0314272,1405.48,3827.0,7.250312999999999,101.89888799999999
2199,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,155.0,30.0,18.2,155.503998,69.44423440453684,45.62809461886004,31.59264947761436,103.669332,6.7880625,32365.992374999998,41,41,61,64,29,29,2501,2624,0.028011199999999997,0.029388799999999996,1109.18,3876.0,6.7880625,103.669332
3540,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,185.0,25.0,18.2,155.503998,69.44423440453684,39.42416179700847,32.7886525976468,103.669332,6.7880625,32365.992374999998,41,41,61,64,34,34,2501,2624,0.028011199999999997,0.029388799999999996,1323.86,3705.5,6.7880625,103.669332
2186,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,160.0,25.0,18.2,155.503998,69.44423440453684,44.44707751290798,31.680442042517637,103.669332,6.7880625,32365.992374999998,41,41,61,64,30,30,2501,2624,0.028011199999999997,0.029388799999999996,1144.96,3863.0,6.7880625,103.669332
2850,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,125.0,25.0,18.2,157.614912,65.67730812854441,50.31066346899682,32.346806716535895,105.076608,6.419851499999999,32368.010925,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3818.0,6.419851499999999,105.076608
2859,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,120.0,30.0,18.2,157.614912,65.67730812854441,52.03601211228596,32.24916122134752,105.076608,6.419851499999999,32368.010925,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3832.0,6.419851499999999,105.076608
3806,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,145.0,25.0,18.2,157.614912,65.67730812854441,44.50591616240733,33.166959382129974,105.076608,6.419851499999999,32368.010925,37,37,64,67,27,27,2368,2479,0.026521599999999996,0.027764799999999996,1081.12,3704.0,6.419851499999999,105.076608
3815,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,140.0,30.0,18.2,157.614912,65.67730812854441,45.81481717799987,33.04908335151958,105.076608,6.419851499999999,32368.010925,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,3720.0,6.419851499999999,105.076608
2125,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,190.0,25.0,18.2,154.028628,72.14070321361058,40.740843706789555,31.567018982271822,102.685752,7.051638,32370.494099999996,44,44,59,62,35,35,2596,2728,0.0290752,0.030553599999999997,1321.64,3843.0,7.051638,102.685752
1473,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,300.0,20.0,11.2,149.8068,79.72875614366728,35.27770293222758,30.72519307879738,99.8712,7.793358,32371.4901,55,56,52,54,56,56,2860,3024,0.032032,0.0338688,1738.8,3862.0,7.793358,99.8712
1446,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,215.0,25.0,18.2,152.053902,76.09733081285444,39.38273258378388,30.770132883461507,101.36926799999999,7.4383919999999994,32408.789399999998,48,48,57,60,40,40,2736,2880,0.030643199999999995,0.032256,1452.54,3913.0,7.4383919999999994,101.36926799999999
3621,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,120.0,30.0,18.2,158.31855,64.87785255198487,50.94849218876167,32.92979972255247,105.5457,6.341705999999999,32411.0457,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3753.0,6.341705999999999,105.5457
3613,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,125.0,25.0,18.2,158.31855,64.87785255198487,49.2592022469071,33.042561824939924,105.5457,6.341705999999999,32411.0457,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3737.5,6.341705999999999,105.5457
3390,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,120.0,25.0,18.2,158.31855,64.87785255198487,50.94849218876167,32.84308237973393,105.5457,6.341705999999999,32411.0457,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3765.0,6.341705999999999,105.5457
4888,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,120.0,30.0,18.2,159.94996875,62.00523251417769,46.54788383051676,33.97820139706992,106.6333125,6.060911999999999,32416.194525,32,32,70,73,22,22,2240,2336,0.025088,0.026163199999999998,966.72,3650.5,6.060911999999999,106.6333125
4883,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,125.0,25.0,18.2,159.94996875,62.00523251417769,45.0045040641799,34.13662311149664,106.6333125,6.060911999999999,32416.194525,32,32,70,73,23,23,2240,2336,0.025088,0.026163199999999998,1007.0,3630.0,6.060911999999999,106.6333125
2467,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,180.0,25.0,18.2,155.5096725,69.99978827977316,41.06746919430407,31.93770266432385,103.673115,6.842366999999999,32418.5274,42,42,60,63,33,33,2520,2646,0.028224,0.029635199999999997,1270.08,3825.5,6.842366999999999,103.673115
3032,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,190.0,25.0,18.2,155.5096725,69.99978827977316,39.27376660364436,32.39300752681012,103.673115,6.842366999999999,32418.5274,42,42,60,63,35,35,2520,2646,0.028224,0.029635199999999997,1340.64,3760.5,6.842366999999999,103.673115
1860,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,285.0,20.0,14.7,150.48774,79.03770132325141,34.673491255678776,31.113595827585453,100.32516,7.725808499999999,32420.808075,53,54,53,56,53,53,2809,3024,0.0314608,0.0338688,1760.16,3821.0,7.725808499999999,100.32516
4632,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,160.0,25.0,18.2,157.84189199999997,65.85345935727787,40.23182530211824,33.764571546933325,105.22792799999999,6.43707,32422.1985,36,36,66,69,30,30,2376,2484,0.026611199999999995,0.0278208,1224.96,3630.0,6.43707,105.22792799999999
2833,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,140.0,25.0,18.2,157.614912,66.42256332703212,46.76246614271062,32.346806716535895,105.076608,6.492698999999999,32437.216049999995,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3818.0,6.492698999999999,105.076608
3584,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,155.0,25.0,18.2,157.614912,66.42256332703212,42.99175573194483,32.979531484969925,105.076608,6.492698999999999,32437.216049999995,38,38,63,66,29,29,2394,2508,0.026812799999999994,0.0280896,1140.18,3729.5,6.492698999999999,105.076608
2843,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,135.0,30.0,18.2,157.614912,66.42256332703212,48.188507052611044,32.24916122134752,105.076608,6.492698999999999,32437.216049999995,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3832.0,6.492698999999999,105.076608
2434,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,195.0,25.0,18.2,154.437192,72.14070321361058,39.876029077504434,31.85197359802015,102.958128,7.051638,32438.5881,44,44,59,62,36,36,2596,2728,0.0290752,0.030553599999999997,1356.42,3811.5,7.051638,102.958128
1185,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,295.0,20.0,14.7,149.8068,80.48756143667296,34.67394198598567,30.45190407175015,99.8712,7.867529999999999,32441.953499999996,55,56,52,55,55,55,2860,3080,0.032032,0.034496,1792.42,3904.0,7.867529999999999,99.8712
1108,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,315.0,20.0,11.2,148.717296,82.45232514177692,35.341973237734365,30.294495967468002,99.144864,8.0595825,32442.819375,58,59,51,53,59,59,2958,3127,0.033129599999999995,0.035022399999999995,1794.24,3900.0,8.0595825,99.144864
2813,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,155.0,25.0,18.2,157.29713999999998,67.113618147448,43.8538959428206,32.32090162867511,104.86475999999999,6.5602485,32448.426075,39,39,62,65,29,29,2418,2535,0.027081599999999994,0.028391999999999997,1124.68,3814.0,6.5602485,104.86475999999999
3341,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,165.0,25.0,18.2,157.29713999999998,67.113618147448,41.64668389382599,32.75421701057291,104.86475999999999,6.5602485,32448.426075,39,39,62,65,31,31,2418,2535,0.027081599999999994,0.028391999999999997,1197.24,3753.0,6.5602485,104.86475999999999
4806,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,145.0,25.0,18.2,157.97808,65.92120982986766,42.75637875018919,33.927656449684875,105.31872,6.4436925,32451.187875,35,35,68,71,27,27,2380,2485,0.026655999999999996,0.027831999999999996,1139.12,3612.0,6.4436925,105.31872
2760,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,185.0,25.0,18.2,155.70828,69.99978827977316,40.148486824692846,32.190490357553465,103.80552,6.842366999999999,32451.62865,42,42,60,63,34,34,2520,2646,0.028224,0.029635199999999997,1305.36,3794.0,6.842366999999999,103.80552
3121,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,130.0,25.0,18.2,158.14264049999997,65.67730812854441,48.70690190628066,32.61628093982712,105.42842699999999,6.419851499999999,32455.965674999996,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3792.5,6.419851499999999,105.42842699999999
3609,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,135.0,30.0,18.2,158.14264049999997,65.67730812854441,47.211959137451906,32.9140633847745,105.42842699999999,6.419851499999999,32455.965674999996,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3751.0,6.419851499999999,105.42842699999999
3130,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,125.0,30.0,18.2,158.14264049999997,65.67730812854441,50.31066346899682,32.51363454223632,105.42842699999999,6.419851499999999,32455.965674999996,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3807.0,6.419851499999999,105.42842699999999
3600,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,140.0,25.0,18.2,158.14264049999997,65.67730812854441,45.81481717799987,33.02683192359776,105.42842699999999,6.419851499999999,32455.965674999996,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,3735.5,6.419851499999999,105.42842699999999
4,S/U,5x3,5.3,3.3,5x3,5.3,3.3,100.0,120.0,390.0,20.0,11.2,144.35928,90.41978071833647,33.953592266399426,28.226734068232357,96.23952,8.838388499999999,32456.349075,69,70,47,49,73,73,3243,3430,0.036321599999999996,0.038416,2065.44,4124.0,8.838388499999999,96.23952
4131,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,175.0,25.0,18.2,156.7580625,68.17052551984877,39.734508983291015,33.3079032001963,104.505375,6.6635595,32456.725275,39,39,63,66,33,33,2457,2574,0.0275184,0.028828799999999998,1287.3,3665.0,6.6635595,104.505375
420,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,350.0,20.0,11.2,146.81066399999997,86.05665028355386,34.56731604277427,29.340899387103047,97.87377599999999,8.411899499999999,32459.748525,63,64,49,51,66,66,3087,3264,0.0345744,0.0365568,1923.6,4002.0,8.411899499999999,97.87377599999999
516,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,330.0,20.0,11.2,148.24631250000002,83.63118336483932,34.91798566356442,29.504639230033945,98.830875,8.174814,32473.79205,60,61,50,52,62,62,3000,3172,0.0336,0.0355264,1846.68,4014.0,8.174814,98.830875
2157,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,175.0,25.0,18.2,154.91385,71.66644990548204,42.85925636399293,31.635224316555014,103.2759,7.0052805,32473.991475,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1234.8,3855.0,7.0052805,103.2759
841,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,310.0,20.0,14.7,148.45910625000002,83.25178071833648,34.69586069596593,29.981429721383602,98.97273750000001,8.137728,32474.025975,58,59,51,54,58,58,2958,3186,0.033129599999999995,0.0356832,1852.56,3942.5,8.137728,98.97273750000001
3085,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,160.0,25.0,18.2,157.48439849999997,67.113618147448,42.71880139846711,32.560846702221404,104.98959899999998,6.5602485,32479.635824999998,39,39,62,65,30,30,2418,2535,0.027081599999999994,0.028391999999999997,1160.96,3784.5,6.5602485,104.98959899999998
3377,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,135.0,25.0,18.2,158.31855,65.67730812854441,47.211959137451906,32.84308237973393,105.5457,6.419851499999999,32485.283925,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3765.0,6.419851499999999,105.5457
3386,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,130.0,30.0,18.2,158.31855,65.67730812854441,48.70690190628066,32.73539283063233,105.5457,6.419851499999999,32485.283925,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3780.0,6.419851499999999,105.5457
2496,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,165.0,25.0,18.2,156.27573,69.44423440453684,43.33158531107295,31.998525133124286,104.18382,6.7880625,32494.614374999997,41,41,61,64,31,31,2501,2624,0.028011199999999997,0.029388799999999996,1180.74,3835.5,6.7880625,104.18382
3317,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,180.0,25.0,18.2,156.27573,69.44423440453684,40.32656466430329,32.66473022647401,104.18382,6.7880625,32494.614374999997,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1288.08,3741.0,6.7880625,104.18382
3115,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,140.0,30.0,18.2,157.97808,66.42256332703212,46.76246614271062,32.49978937027658,105.31872,6.492698999999999,32497.74405,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3805.0,6.492698999999999,105.31872
3361,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,150.0,25.0,18.2,157.97808,66.42256332703212,44.172073308547766,32.813529226669864,105.31872,6.492698999999999,32497.74405,38,38,63,66,28,28,2394,2508,0.026812799999999994,0.0280896,1103.4,3761.0,6.492698999999999,105.31872
3105,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,145.0,25.0,18.2,157.97808,66.42256332703212,45.42649138179425,32.602446177083536,105.31872,6.492698999999999,32497.74405,38,38,63,66,27,27,2394,2508,0.026812799999999994,0.0280896,1066.62,3790.5,6.492698999999999,105.31872
328,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,325.0,20.0,14.7,147.1681575,85.8533988657845,34.707153042125256,29.079174723928354,98.112105,8.392032,32500.45665,61,62,50,53,61,61,3050,3286,0.034159999999999996,0.0368032,1909.7,4055.5,8.392032,98.112105
4435,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,145.0,25.0,18.2,159.33996000000002,64.0241965973535,42.63607442293723,33.752795384478944,106.22664,6.2582625,32502.009375,35,35,66,69,27,27,2310,2415,0.025871999999999996,0.027048,1110.12,3666.0,6.2582625,106.22664
4167,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,145.0,25.0,18.2,158.8803255,64.87785255198487,43.57577050795408,33.513857751044846,105.920217,6.341705999999999,32504.674949999997,36,36,65,68,27,27,2340,2448,0.026207999999999995,0.0274176,1095.62,3687.0,6.341705999999999,105.920217
4186,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,125.0,30.0,18.2,159.36265799999998,64.0241965973535,48.19694496578748,33.43317887453851,106.24177199999998,6.2582625,32505.792374999997,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3709.0,6.2582625,106.24177199999998
4179,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,130.0,25.0,18.2,159.36265799999998,64.0241965973535,46.66056276673124,33.560286395818075,106.24177199999998,6.2582625,32505.792374999997,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3692.0,6.2582625,106.24177199999998
125,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,120.0,370.0,20.0,11.2,145.85734799999997,88.31951606805293,34.247532361962094,28.80933847046926,97.23823199999998,8.633090999999999,32510.99445,66,67,48,50,69,69,3168,3350,0.0354816,0.03752,1996.52,4065.0,8.633090999999999,97.23823199999998
2519,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,150.0,25.0,18.2,156.7353645,68.83448015122872,46.01007825358115,32.03485499507264,104.49024299999999,6.72846,32514.597749999997,40,40,62,65,28,28,2480,2600,0.027776,0.029119999999999997,1088.4,3841.5,6.72846,104.49024299999999
3564,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,170.0,25.0,18.2,156.7353645,68.83448015122872,41.49096567174529,32.90032629983262,104.49024299999999,6.72846,32514.597749999997,40,40,62,65,32,32,2480,2600,0.027776,0.029119999999999997,1233.52,3719.5,6.72846,104.49024299999999
2530,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,145.0,30.0,18.2,156.7353645,68.83448015122872,47.31669280412814,31.94216247843431,104.49024299999999,6.72846,32514.597749999997,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3855.0,6.72846,104.49024299999999
4452,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,125.0,30.0,18.2,159.952806,63.116340264650276,47.12389221576341,33.677978419298654,106.635204,6.169521,32519.84595,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,3690.0,6.169521,106.635204
4446,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,130.0,25.0,18.2,159.952806,63.116340264650276,45.62171590143607,33.81428317081147,106.635204,6.169521,32519.84595,34,34,67,70,24,24,2278,2380,0.025513599999999997,0.026655999999999996,1008.28,3672.0,6.169521,106.635204
4645,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,145.0,25.0,18.2,159.0278625,64.97270321361059,42.69701106742777,33.88918417303592,106.018575,6.3509775,32538.072375,35,35,67,70,27,27,2345,2450,0.026264,0.02744,1124.62,3641.0,6.3509775,106.018575
4874,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,140.0,25.0,18.2,159.13567799999998,64.95915311909262,43.03063998286468,34.04725264730149,106.09045199999998,6.349652999999999,32554.783349999998,34,34,69,72,26,26,2346,2448,0.026275199999999995,0.0274176,1113.84,3623.0,6.349652999999999,106.09045199999998
2789,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,170.0,25.0,18.2,156.661596,69.44423440453684,42.27615749064736,32.26891490217664,104.441064,6.7880625,32558.925375,41,41,61,64,32,32,2501,2624,0.028011199999999997,0.029388799999999996,1216.52,3806.0,6.7880625,104.441064
3061,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,175.0,25.0,18.2,156.661596,69.44423440453684,41.27593196590604,32.49119527790691,104.441064,6.7880625,32558.925375,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1252.3,3774.5,6.7880625,104.441064
756,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,335.0,20.0,11.2,148.78539,83.63118336483932,34.486941953366625,29.860781930962354,99.19026,8.174814,32563.6383,60,61,50,52,63,63,3000,3172,0.0336,0.0355264,1874.66,3970.5,8.174814,99.19026
233,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,350.0,20.0,11.2,147.46606874999998,86.05665028355386,34.56731604277427,28.974438943421763,98.3107125,8.411899499999999,32568.982649999998,63,64,49,51,66,66,3087,3264,0.0345744,0.0365568,1923.6,4081.5,8.411899499999999,98.3107125
4655,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,130.0,25.0,18.2,159.782571,64.03774669187145,45.68515021425931,33.96804193390694,106.52171399999999,6.259587,32577.03615,34,34,68,71,24,24,2312,2414,0.025894399999999998,0.027036799999999996,1021.28,3648.0,6.259587,106.52171399999999
4661,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,125.0,30.0,18.2,159.782571,64.03774669187145,47.18941521640463,33.82260008892021,106.52171399999999,6.259587,32577.03615,34,34,68,71,23,23,2312,2414,0.025894399999999998,0.027036799999999996,982.0,3667.0,6.259587,106.52171399999999
4421,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,160.0,25.0,18.2,158.31855,66.68001512287333,41.09232342699927,33.649814391951374,105.5457,6.5178645,32578.396275,37,37,65,68,30,30,2405,2516,0.026935999999999998,0.028179199999999998,1208.96,3656.0,6.5178645,105.5457
1808,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,190.0,25.0,18.2,155.3394375,72.14070321361058,40.740843706789555,31.30507742405962,103.559625,7.051638,32588.96235,44,44,59,62,35,35,2596,2728,0.0290752,0.030553599999999997,1321.64,3915.0,7.051638,103.559625
4727,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,155.0,25.0,18.2,159.33996000000002,64.97270321361059,40.40856809449008,33.924871545926415,106.22664,6.3509775,32590.088625,35,35,67,70,29,29,2345,2450,0.026264,0.02744,1202.18,3643.5,6.3509775,106.22664
4150,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,160.0,25.0,18.2,158.012127,67.45237051039697,41.944134408973866,33.42993369593961,105.34141799999999,6.593360999999999,32599.04745,38,38,64,67,30,30,2432,2546,0.0272384,0.028515199999999997,1192.96,3678.0,6.593360999999999,105.34141799999999
1770,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,205.0,25.0,18.2,154.27546875000002,74.17321739130435,39.62173195390022,31.22671983722963,102.8503125,7.250312999999999,32600.375475,46,46,58,61,38,38,2668,2806,0.029881599999999998,0.0314272,1405.48,3900.0,7.250312999999999,102.8503125
603,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,310.0,20.0,14.7,149.307444,83.25178071833648,34.69586069596593,29.642380693544677,99.538296,8.137728,32615.4156,58,59,51,54,58,58,2958,3186,0.033129599999999995,0.0356832,1852.56,4020.0,8.137728,99.538296
2228,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,275.0,20.0,14.7,152.598654,77.47944045368618,34.666151711254436,31.517947001855,101.732436,7.573491,32627.92545,51,52,54,57,51,51,2754,2964,0.030844799999999995,0.0331968,1725.9,3814.5,7.573491,101.732436
4935,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,135.0,25.0,18.2,160.157088,63.942896030245734,43.319814721806026,34.149820592516456,106.77139199999999,6.2503155,32630.647725,33,33,70,73,25,25,2310,2409,0.025871999999999996,0.0269808,1087.56,3633.0,6.2503155,106.77139199999999
919,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,295.0,20.0,14.7,151.0041195,80.48756143667296,34.67394198598567,30.159120183734682,100.66941299999999,7.867529999999999,32641.506749999993,55,56,52,55,55,55,2860,3080,0.032032,0.034496,1792.42,3981.5,7.867529999999999,100.66941299999999
2567,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,120.0,30.0,18.2,159.26335424999996,65.67730812854441,52.03601211228596,32.0481453571259,106.17556949999998,6.419851499999999,32642.751299999996,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3901.5,6.419851499999999,106.17556949999998
3990,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,155.0,25.0,18.2,159.26335424999996,65.67730812854441,42.12052082559621,33.37880648687027,106.17556949999998,6.419851499999999,32642.751299999996,37,37,64,67,29,29,2368,2479,0.026521599999999996,0.027764799999999996,1155.68,3714.0,6.419851499999999,106.17556949999998
2558,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,125.0,25.0,18.2,159.26335424999996,65.67730812854441,50.31066346899682,32.140033489870504,106.17556949999998,6.419851499999999,32642.751299999996,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3888.0,6.419851499999999,106.17556949999998
2574,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,265.0,20.0,11.2,154.437192,74.36291871455576,35.3919665876379,31.889988662087863,102.958128,7.268855999999999,32644.9452,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1615.44,3806.0,7.268855999999999,102.958128
4024,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,120.0,30.0,18.2,160.19964675,64.0241965973535,49.84980596728563,33.344411666193345,106.7997645,6.2582625,32645.290499999996,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3740.5,6.2582625,106.7997645
4017,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,125.0,25.0,18.2,160.19964675,64.0241965973535,48.19694496578748,33.466397732573846,106.7997645,6.2582625,32645.290499999996,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3724.0,6.2582625,106.7997645
1861,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,290.0,20.0,11.2,152.25818400000003,78.30599621928164,35.242440812806386,31.166564363402923,101.50545600000001,7.654285499999999,32647.935225,53,54,53,55,54,54,2809,2970,0.0314608,0.033263999999999995,1709.84,3858.0,7.654285499999999,101.50545600000001
4941,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,125.0,120.0,25.0,18.2,160.872075,62.87243856332702,46.60761021946826,34.22901202429109,107.24805,6.14568,32650.4085,32,32,71,74,22,22,2272,2368,0.025446399999999997,0.026521599999999996,978.72,3639.0,6.14568,107.24805
1186,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,300.0,20.0,11.2,151.50914999999998,79.72875614366728,35.27770293222758,30.49889454809583,101.00609999999999,7.793358,32655.215099999998,55,56,52,54,56,56,2860,3024,0.032032,0.0338688,1738.8,3941.0,7.793358,101.00609999999999
1474,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,305.0,20.0,11.2,151.50914999999998,79.72875614366728,34.799322422617315,30.773269958549,101.00609999999999,7.793358,32655.215099999998,55,56,52,54,57,57,2860,3024,0.032032,0.0338688,1767.78,3898.5,7.793358,101.00609999999999
842,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,315.0,20.0,11.2,150.09052499999999,82.45232514177692,35.341973237734365,30.023895969522492,100.06034999999999,8.0595825,32671.690874999997,58,59,51,53,59,59,2958,3127,0.033129599999999995,0.035022399999999995,1794.24,3979.0,8.0595825,100.06034999999999
1842,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,175.0,25.0,18.2,156.11968124999999,71.66644990548204,42.85925636399293,31.362133103617,104.0797875,7.0052805,32674.963349999998,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1234.8,3926.0,7.0052805,104.0797875
4005,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,140.0,25.0,18.2,159.918759,64.87785255198487,44.857316315593586,33.4401748628975,106.612506,6.341705999999999,32677.747199999998,36,36,65,68,26,26,2340,2448,0.026207999999999995,0.0274176,1057.84,3721.0,6.341705999999999,106.612506
4013,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,135.0,30.0,18.2,159.918759,64.87785255198487,46.225258886867735,33.318186503488526,106.612506,6.341705999999999,32677.747199999998,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3737.5,6.341705999999999,106.612506
4985,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,130.0,25.0,18.2,161.04231,62.87243856332702,43.625793117029055,34.23561667545144,107.36153999999999,6.14568,32678.781,32,32,71,74,24,24,2272,2368,0.025446399999999997,0.026521599999999996,1060.28,3642.0,6.14568,107.36153999999999
329,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,330.0,20.0,11.2,148.717296,85.01329300567107,35.393958996434264,29.11550118570647,99.144864,8.309913,32680.63335,61,62,50,52,62,62,3050,3224,0.034159999999999996,0.036108799999999996,1846.68,4092.0,8.309913,99.144864
4738,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,140.0,25.0,18.2,160.4464875,64.03774669187145,42.97248896764374,34.04219414889954,106.964325,6.259587,32687.6889,34,34,68,71,26,26,2312,2414,0.025894399999999998,0.027036799999999996,1099.84,3653.5,6.259587,106.964325
4562,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,125.0,25.0,18.2,161.56152674999998,62.15428355387523,46.04002219762945,33.99556713601519,107.70768449999998,6.075481499999999,32698.628549999994,33,33,68,71,23,23,2244,2343,0.025132799999999997,0.0262416,982.0,3685.0,6.075481499999999,107.70768449999998
4568,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,120.0,30.0,18.2,161.56152674999998,62.15428355387523,47.61891391478266,33.855237051798376,107.70768449999998,6.075481499999999,32698.628549999994,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,3703.5,6.075481499999999,107.70768449999998
5030,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,120.0,125.0,25.0,18.2,161.79134399999998,61.74778071833647,43.95075314145397,34.304861576808065,107.860896,6.035746499999999,32699.183175,31,31,72,75,23,23,2232,2325,0.024998399999999997,0.026039999999999997,1032.0,3650.0,6.035746499999999,107.860896
4551,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,140.0,25.0,18.2,161.03663549999996,63.116340264650276,42.9128212135665,33.94235787187164,107.35775699999998,6.169521,32700.484199999995,34,34,67,70,26,26,2278,2380,0.025513599999999997,0.026655999999999996,1085.84,3680.0,6.169521,107.35775699999998
3970,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,170.0,25.0,18.2,158.2334325,68.17052551984877,40.6973817327417,33.28185325874217,105.488955,6.6635595,32702.620275,39,39,63,66,32,32,2457,2574,0.0275184,0.028828799999999998,1250.52,3703.0,6.6635595,105.488955
4305,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,155.0,25.0,18.2,160.077645,64.87785255198487,41.240228433315814,33.66577965974846,106.71843,6.341705999999999,32704.228199999998,36,36,65,68,29,29,2340,2448,0.026207999999999995,0.0274176,1171.18,3694.5,6.341705999999999,106.71843
4747,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,125.0,25.0,18.2,161.11040400000002,63.048589792060476,46.10232424472758,34.11223930116452,107.406936,6.162898499999999,32706.487575,33,33,69,72,23,23,2277,2376,0.025502399999999998,0.026611199999999995,994.5,3659.5,6.162898499999999,107.406936
4752,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,120.0,30.0,18.2,161.11040400000002,63.048589792060476,47.683352541783,33.96282377198706,107.406936,6.162898499999999,32706.487575,33,33,69,72,22,22,2277,2376,0.025502399999999998,0.026611199999999995,954.72,3679.0,6.162898499999999,107.406936
421,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,120.0,355.0,20.0,11.2,148.30873200000002,86.05665028355386,34.1646711924587,29.375935028512295,98.872488,8.411899499999999,32709.426525,63,64,49,51,66,66,3087,3264,0.0345744,0.0365568,1951.08,4037.0,8.411899499999999,98.872488
1109,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,320.0,20.0,11.2,150.35155199999997,82.45232514177692,34.885217016834986,30.338083883024293,100.23436799999999,8.0595825,32715.195374999996,58,59,51,53,60,60,2958,3127,0.033129599999999995,0.035022399999999995,1822.72,3936.0,8.0595825,100.23436799999999
2550,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,135.0,30.0,18.2,159.33996000000002,66.42256332703212,48.188507052611044,32.05409162675761,106.22664,6.492698999999999,32724.724049999997,38,38,63,66,25,25,2394,2508,0.026812799999999994,0.0280896,993.06,3902.5,6.492698999999999,106.22664
2540,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,140.0,25.0,18.2,159.33996000000002,66.42256332703212,46.76246614271062,32.145973183623056,106.22664,6.492698999999999,32724.724049999997,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3889.0,6.492698999999999,106.22664
3789,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,165.0,25.0,18.2,159.33996000000002,66.42256332703212,40.82793609360055,33.2075400349169,106.22664,6.492698999999999,32724.724049999997,38,38,63,66,31,31,2394,2508,0.026812799999999994,0.0280896,1213.74,3739.0,6.492698999999999,106.22664
2126,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,195.0,25.0,18.2,156.16791449999997,72.14070321361058,39.876029077504434,31.643343397525193,104.11194299999998,7.051638,32727.041849999994,44,44,59,62,36,36,2596,2728,0.0290752,0.030553599999999997,1356.42,3885.0,7.051638,104.11194299999998
3834,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,120.0,25.0,18.2,160.70184,64.0241965973535,49.84980596728563,33.3313934209935,107.13456,6.2582625,32728.989374999997,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3754.0,6.2582625,107.13456
517,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,335.0,20.0,11.2,149.8068,83.63118336483932,34.486941953366625,29.542259323580218,99.8712,8.174814,32733.8733,60,61,50,52,63,63,3000,3172,0.0336,0.0355264,1874.66,4050.0,8.174814,99.8712
4328,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,125.0,25.0,18.2,161.26929,63.116340264650276,47.12389221576341,33.782044429839075,107.51286,6.169521,32739.25995,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,3706.5,6.169521,107.51286
4334,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,120.0,30.0,18.2,161.26929,63.116340264650276,48.739954058221,33.65086304901441,107.51286,6.169521,32739.25995,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,3724.0,6.169521,107.51286
4288,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,170.0,25.0,18.2,158.88600000000002,67.45237051039697,39.89546515330935,33.54867168215905,105.924,6.593360999999999,32744.692949999997,38,38,64,67,32,32,2432,2546,0.0272384,0.028515199999999997,1267.52,3682.5,6.593360999999999,105.924
2187,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,165.0,25.0,18.2,157.7908215,69.44423440453684,43.33158531107295,31.76620769209016,105.19388099999999,6.7880625,32747.129624999998,41,41,61,64,31,31,2501,2624,0.028011199999999997,0.029388799999999996,1180.74,3907.0,6.7880625,105.19388099999999
2212,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,150.0,25.0,18.2,158.159664,68.83448015122872,46.01007825358115,31.793924815239283,105.439776,6.72846,32751.981,40,40,62,65,28,28,2480,2600,0.027776,0.029119999999999997,1088.4,3912.0,6.72846,105.439776
3767,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,180.0,25.0,18.2,158.159664,68.83448015122872,39.577582482896645,33.0993141777663,105.439776,6.72846,32751.981,40,40,62,65,33,33,2480,2600,0.027776,0.029119999999999997,1306.08,3726.0,6.72846,105.439776
2224,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,145.0,30.0,18.2,158.159664,68.83448015122872,47.31669280412814,31.706918020664617,105.439776,6.72846,32751.981,40,40,62,65,27,27,2480,2600,0.027776,0.029119999999999997,1052.12,3925.0,6.72846,105.439776
1541,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,285.0,20.0,14.7,152.5021875,79.03770132325141,34.673491255678776,30.929947646349543,101.668125,7.725808499999999,32756.549325,53,54,53,56,53,53,2809,3024,0.0314608,0.0338688,1760.16,3900.0,7.725808499999999,101.668125
4318,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,140.0,25.0,18.2,160.872075,64.0241965973535,43.88998414831885,33.74338261338413,107.24805,6.2582625,32757.361875000002,35,35,66,69,26,26,2310,2415,0.025871999999999996,0.027048,1071.84,3702.5,6.2582625,107.24805
2284,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,260.0,20.0,11.2,155.12664375,74.36291871455576,35.95322078659202,31.722100014782757,103.4177625,7.268855999999999,32759.853825,49,49,55,57,49,49,2695,2793,0.030184,0.0312816,1584.96,3847.5,7.268855999999999,103.4177625
