,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
2468,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,185.0,25.0,18.2,157.73123925,69.99978827977316,40.148486824692846,32.02054550422203,105.15415949999999,6.842366999999999,32788.788524999996,42,42,60,63,34,34,2520,2646,0.028224,0.029635199999999997,1305.36,3868.0,6.842366999999999,105.15415949999999
2864,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,120.0,35.0,18.2,160.157088,65.67730812854441,52.03601211228596,32.26152452221248,106.77139199999999,6.419851499999999,32791.706925,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3892.0,6.419851499999999,106.77139199999999
2860,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,125.0,30.0,18.2,160.157088,65.67730812854441,50.31066346899682,32.35769658525182,106.77139199999999,6.419851499999999,32791.706925,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3878.0,6.419851499999999,106.77139199999999
2851,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,130.0,25.0,18.2,160.157088,65.67730812854441,48.70690190628066,32.45450471692607,106.77139199999999,6.419851499999999,32791.706925,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3864.0,6.419851499999999,106.77139199999999
3807,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,150.0,25.0,18.2,160.157088,65.67730812854441,43.27691907497453,33.28198267303473,106.77139199999999,6.419851499999999,32791.706925,37,37,64,67,28,28,2368,2479,0.026521599999999996,0.027764799999999996,1118.4,3748.0,6.419851499999999,106.77139199999999
3135,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,120.0,25.0,18.2,160.61104799999998,64.87785255198487,50.94849218876167,32.719433909554965,107.07403199999999,6.341705999999999,32793.1287,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3837.0,6.341705999999999,107.07403199999999
3822,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,135.0,25.0,18.2,160.61104799999998,64.87785255198487,46.225258886867735,33.323170338633034,107.07403199999999,6.341705999999999,32793.1287,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3753.0,6.341705999999999,107.07403199999999
3830,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,130.0,30.0,18.2,160.61104799999998,64.87785255198487,47.68895829211741,33.206279401503274,107.07403199999999,6.341705999999999,32793.1287,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3769.0,6.341705999999999,107.07403199999999
4538,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,155.0,25.0,18.2,160.09183124999998,65.85345935727787,41.30083763193176,33.84617133652557,106.7278875,6.43707,32797.188375,36,36,66,69,29,29,2376,2484,0.026611199999999995,0.0278208,1186.68,3671.0,6.43707,106.7278875
4827,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,130.0,120.0,25.0,18.2,162.2907,62.00523251417769,46.54788383051676,34.23740860647475,108.1938,6.060911999999999,32806.316399999996,32,32,70,73,22,22,2240,2336,0.025088,0.026163199999999998,966.72,3670.0,6.060911999999999,108.1938
4818,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,135.0,25.0,18.2,161.72325,63.048589792060476,43.262817428852266,34.176962303471555,107.8155,6.162898499999999,32808.628574999995,33,33,69,72,25,25,2277,2376,0.025502399999999998,0.026611199999999995,1074.06,3665.0,6.162898499999999,107.8155
604,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,315.0,20.0,11.2,150.930351,82.45232514177692,35.341973237734365,29.682784165157848,100.620234,8.0595825,32811.661875,58,59,51,53,59,59,2958,3127,0.033129599999999995,0.035022399999999995,1794.24,4057.0,8.0595825,100.620234
234,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,125.0,355.0,20.0,11.2,148.955625,86.05665028355386,34.1646711924587,29.007728617505457,99.30375,8.411899499999999,32817.242025,63,64,49,51,66,66,3087,3264,0.0345744,0.0365568,1951.08,4117.0,8.411899499999999,99.30375
2761,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,190.0,25.0,18.2,157.93268400000002,69.99978827977316,39.27376660364436,32.27503164118919,105.28845600000001,6.842366999999999,32822.36265,42,42,60,63,35,35,2520,2646,0.028224,0.029635199999999997,1340.64,3836.0,6.842366999999999,105.28845600000001
757,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,120.0,340.0,20.0,11.2,150.35155199999997,83.63118336483932,34.067487966838556,29.89953343105705,100.23436799999999,8.174814,32824.66529999999,60,61,50,52,64,64,3000,3172,0.0336,0.0355264,1902.64,4006.0,8.174814,100.23436799999999
2158,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,180.0,25.0,18.2,157.12690500000002,71.66644990548204,41.87347180080987,31.716124762631743,104.75127,7.0052805,32842.833975,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1270.08,3898.0,7.0052805,104.75127
2814,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,160.0,25.0,18.2,159.68043,67.113618147448,42.71880139846711,32.41628307049595,106.45362,6.5602485,32845.641075,39,39,62,65,30,30,2418,2535,0.027081599999999994,0.028391999999999997,1160.96,3858.0,6.5602485,106.45362
3342,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,170.0,25.0,18.2,159.68043,67.113618147448,40.632295232657334,32.85299505114342,106.45362,6.5602485,32845.641075,39,39,62,65,32,32,2418,2535,0.027081599999999994,0.028391999999999997,1233.52,3796.0,6.5602485,106.45362
4665,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,120.0,25.0,18.2,163.017036,61.13802646502835,46.48663926176449,34.156496620284166,108.678024,5.976143999999999,32846.8428,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,3697.0,5.976143999999999,108.678024
3585,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,160.0,25.0,18.2,160.077645,66.42256332703212,41.87897643755474,33.08615955283835,106.71843,6.492698999999999,32847.67155,38,38,63,66,30,30,2394,2508,0.026812799999999994,0.0280896,1176.96,3773.0,6.492698999999999,106.71843
2844,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,140.0,30.0,18.2,160.077645,66.42256332703212,46.76246614271062,32.35132921659331,106.71843,6.492698999999999,32847.67155,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3877.0,6.492698999999999,106.71843
2834,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,145.0,25.0,18.2,160.077645,66.42256332703212,45.42649138179425,32.448143345838616,106.71843,6.492698999999999,32847.67155,38,38,63,66,27,27,2394,2508,0.026812799999999994,0.0280896,1066.62,3863.0,6.492698999999999,106.71843
3391,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,125.0,25.0,18.2,160.9571925,64.87785255198487,49.2592022469071,32.96227078455586,107.304795,6.341705999999999,32850.819449999995,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3811.0,6.341705999999999,107.304795
3614,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,130.0,25.0,18.2,160.9571925,64.87785255198487,47.68895829211741,33.16366172068594,107.304795,6.341705999999999,32850.819449999995,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3783.0,6.341705999999999,107.304795
3622,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,125.0,30.0,18.2,160.9571925,64.87785255198487,49.2592022469071,33.05184249286496,107.304795,6.341705999999999,32850.819449999995,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3798.5,6.341705999999999,107.304795
3399,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,120.0,30.0,18.2,160.9571925,64.87785255198487,50.94849218876167,32.85549032190163,107.304795,6.341705999999999,32850.819449999995,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3826.0,6.341705999999999,107.304795
4633,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,165.0,25.0,18.2,160.429464,65.85345935727787,39.22212365464616,33.88987136635103,106.95297599999999,6.43707,32853.4605,36,36,66,69,31,31,2376,2484,0.026611199999999995,0.0278208,1263.24,3673.0,6.43707,106.95297599999999
920,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,300.0,20.0,11.2,152.700795,79.72875614366728,35.27770293222758,30.203964621694585,101.80053,7.793358,32853.8226,55,56,52,54,56,56,2860,3024,0.032032,0.0338688,1738.8,4019.0,7.793358,101.80053
2229,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,280.0,20.0,11.2,154.437192,76.77483553875236,35.199547896114794,31.575098525277788,102.958128,7.504617,32868.91815,51,52,54,56,52,52,2754,2912,0.030844799999999995,0.0326144,1678.88,3852.0,7.504617,102.958128
3086,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,165.0,25.0,18.2,159.87052574999996,67.113618147448,41.64668389382599,32.658061411365736,106.58035049999998,6.5602485,32877.32369999999,39,39,62,65,31,31,2418,2535,0.027081599999999994,0.028391999999999997,1197.24,3828.0,6.5602485,106.58035049999998
3318,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,185.0,25.0,18.2,158.5739025,69.44423440453684,39.42416179700847,32.75752581010149,105.715935,6.7880625,32877.643125,41,41,61,64,34,34,2501,2624,0.028011199999999997,0.029388799999999996,1323.86,3783.0,6.7880625,105.715935
2497,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,170.0,25.0,18.2,158.5739025,69.44423440453684,42.27615749064736,32.08642796987328,105.715935,6.7880625,32877.643125,41,41,61,64,32,32,2501,2624,0.028011199999999997,0.029388799999999996,1216.52,3879.0,6.7880625,105.715935
5066,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,120.0,120.0,25.0,18.2,162.40419,62.5878865784499,45.513378756535595,34.3577415396079,108.26946,6.1178655,32879.337224999996,31,31,73,76,22,22,2263,2356,0.025345599999999996,0.026387199999999996,1002.72,3657.0,6.1178655,108.26946
3131,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,130.0,30.0,18.2,160.69332824999998,65.67730812854441,48.70690190628066,32.624458178783435,107.1288855,6.419851499999999,32881.080299999994,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3852.5,6.419851499999999,107.1288855
3601,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,145.0,25.0,18.2,160.69332824999998,65.67730812854441,44.50591616240733,33.14045813275603,107.1288855,6.419851499999999,32881.080299999994,37,37,64,67,27,27,2368,2479,0.026521599999999996,0.027764799999999996,1081.12,3780.0,6.419851499999999,107.1288855
3122,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,135.0,25.0,18.2,160.69332824999998,65.67730812854441,47.211959137451906,32.72623381530847,107.1288855,6.419851499999999,32881.080299999994,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3838.0,6.419851499999999,107.1288855
2893,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,255.0,20.0,11.2,156.003354,74.14611720226841,35.95997078626522,32.23034498206166,104.00223600000001,7.247663999999999,32885.8398,48,48,56,58,48,48,2688,2784,0.030105599999999996,0.031180799999999995,1579.98,3795.5,7.247663999999999,104.00223600000001
2625,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,250.0,20.0,11.2,156.899925,72.60140642722115,35.92283807670908,32.093691050202274,104.59994999999999,7.096670999999999,32891.824949999995,47,47,56,58,47,47,2632,2726,0.0294784,0.030531199999999994,1549.0,3837.0,7.096670999999999,104.59994999999999
4884,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,130.0,25.0,18.2,162.85815,62.00523251417769,43.569887845856464,34.29381412320237,108.57209999999999,6.060911999999999,32900.89139999999,32,32,70,73,24,24,2240,2336,0.025088,0.026163199999999998,1047.28,3675.5,6.060911999999999,108.57209999999999
4190,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,120.0,25.0,18.2,162.25665299999997,63.116340264650276,48.739954058221,33.708837497782035,108.17110199999999,6.169521,32903.82045,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,3739.0,6.169521,108.17110199999999
4807,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,150.0,25.0,18.2,160.70184,65.92120982986766,41.57569381020494,34.06768514616519,107.13456,6.4436925,32905.147875,35,35,68,71,28,28,2380,2485,0.026655999999999996,0.027831999999999996,1178.4,3656.0,6.4436925,107.13456
3362,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,155.0,25.0,18.2,160.4464875,66.42256332703212,42.99175573194483,32.91867304359969,106.964325,6.492698999999999,32909.1453,38,38,63,66,29,29,2394,2508,0.026812799999999994,0.0280896,1140.18,3805.0,6.492698999999999,106.964325
3106,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,150.0,25.0,18.2,160.4464875,66.42256332703212,44.172073308547766,32.705822564970426,106.964325,6.492698999999999,32909.1453,38,38,63,66,28,28,2394,2508,0.026812799999999994,0.0280896,1103.4,3835.0,6.492698999999999,106.964325
3565,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,175.0,25.0,18.2,159.11014275,68.83448015122872,40.509317258683474,33.00038670343283,106.07342849999999,6.72846,32910.394125,40,40,62,65,33,33,2480,2600,0.027776,0.029119999999999997,1269.8,3762.0,6.72846,106.07342849999999
2520,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,155.0,25.0,18.2,159.11014275,68.83448015122872,44.78064752968823,32.12814423677214,106.07342849999999,6.72846,32910.394125,40,40,62,65,29,29,2480,2600,0.027776,0.029119999999999997,1124.68,3886.0,6.72846,106.07342849999999
3387,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,135.0,30.0,18.2,160.872075,65.67730812854441,47.211959137451906,32.84822999609615,107.24805,6.419851499999999,32910.871425,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3825.0,6.419851499999999,107.24805
3378,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,140.0,25.0,18.2,160.872075,65.67730812854441,45.81481717799987,32.95501487326889,107.24805,6.419851499999999,32910.871425,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,3810.0,6.419851499999999,107.24805
3191,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,245.0,20.0,11.2,157.29713999999998,72.30330434782607,35.925142387322005,32.53951671369399,104.86475999999999,7.067532,32930.3454,46,46,57,59,46,46,2622,2714,0.029366399999999997,0.030396799999999995,1542.52,3783.0,7.067532,104.86475999999999
4168,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,150.0,25.0,18.2,161.484921,64.87785255198487,42.37245868663376,33.63580838419287,107.656614,6.341705999999999,32938.7742,36,36,65,68,28,28,2340,2448,0.026207999999999995,0.0274176,1133.4,3731.0,6.341705999999999,107.656614
330,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,335.0,20.0,11.2,150.2664345,85.01329300567107,34.95703965201941,29.151176030739194,100.177623,8.309913,32938.823099999994,61,62,50,52,63,63,3050,3224,0.034159999999999996,0.036108799999999996,1874.66,4128.5,8.309913,100.177623
1475,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,120.0,310.0,20.0,11.2,153.2115,79.72875614366728,34.33505094163088,30.820439562092414,102.141,7.793358,32938.9401,55,56,52,54,58,58,2860,3024,0.032032,0.0338688,1796.76,3935.0,7.793358,102.141
1187,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,305.0,20.0,11.2,153.2115,79.72875614366728,34.799322422617315,30.54499606920379,102.141,7.793358,32938.9401,55,56,52,54,57,57,2860,3024,0.032032,0.0338688,1767.78,3978.0,7.793358,102.141
4456,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,120.0,25.0,18.2,163.017036,62.15428355387523,47.61891391478266,33.981965701377185,108.678024,6.075481499999999,32941.213424999994,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,3720.0,6.075481499999999,108.678024
2790,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,175.0,25.0,18.2,158.965443,69.44423440453684,41.27593196590604,32.358709248632735,105.97696199999999,6.7880625,32942.899874999996,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1252.3,3849.0,6.7880625,105.97696199999999
3062,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,180.0,25.0,18.2,158.965443,69.44423440453684,40.32656466430329,32.582624262338385,105.97696199999999,6.7880625,32942.899874999996,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1288.08,3817.0,6.7880625,105.97696199999999
1862,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,295.0,20.0,11.2,154.028628,78.30599621928164,34.74831422349941,31.21850814493456,102.685752,7.654285499999999,32943.009225,53,54,53,55,55,55,2809,2970,0.0314608,0.033263999999999995,1739.32,3895.0,7.654285499999999,102.685752
843,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,320.0,20.0,11.2,151.72194374999998,82.45232514177692,34.885217016834986,30.065577893761034,101.14796249999999,8.0595825,32943.594,58,59,51,53,60,60,2958,3127,0.033129599999999995,0.035022399999999995,1822.72,4015.5,8.0595825,101.14796249999999
1809,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,195.0,25.0,18.2,157.467375,72.14070321361058,39.876029077504434,31.377783089900102,104.97825,7.051638,32943.6186,44,44,59,62,36,36,2596,2728,0.0290752,0.030553599999999997,1356.42,3957.5,7.051638,104.97825
4436,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,150.0,25.0,18.2,161.995626,64.0241965973535,41.45871159561904,33.88124657162079,107.99708399999999,6.2582625,32944.620375,35,35,66,69,28,28,2310,2415,0.025871999999999996,0.027048,1148.4,3710.0,6.2582625,107.99708399999999
4180,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,135.0,25.0,18.2,162.06372,64.0241965973535,45.22842752167246,33.69061265644299,108.04248,6.2582625,32955.969375,35,35,66,69,25,25,2310,2415,0.025871999999999996,0.027048,1033.56,3737.0,6.2582625,108.04248
4187,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,130.0,30.0,18.2,162.06372,64.0241965973535,46.66056276673124,33.56454171893774,108.04248,6.2582625,32955.969375,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3754.0,6.2582625,108.04248
2575,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,270.0,20.0,11.2,156.34382399999998,74.36291871455576,34.84972199427632,31.95156432888808,104.229216,7.268855999999999,32962.7172,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1645.92,3844.0,7.268855999999999,104.229216
4447,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,135.0,25.0,18.2,162.71061299999997,63.116340264650276,44.221465595644865,33.95181346961405,108.47374199999999,6.169521,32979.480449999995,34,34,67,70,25,25,2278,2380,0.025513599999999997,0.026655999999999996,1047.06,3717.0,6.169521,108.47374199999999
1542,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,290.0,20.0,11.2,154.27546875000002,78.30599621928164,35.242440812806386,30.980865339906774,102.8503125,7.654285499999999,32984.14935,53,54,53,55,54,54,2809,2970,0.0314608,0.033263999999999995,1709.84,3937.5,7.654285499999999,102.8503125
4646,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,150.0,25.0,18.2,161.72325,64.97270321361059,41.517965520933025,34.02367313599206,107.8155,6.3509775,32987.303625,35,35,67,70,28,28,2345,2450,0.026264,0.02744,1163.4,3685.0,6.3509775,107.8155
1110,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,120.0,325.0,20.0,11.2,151.985808,82.45232514177692,34.44130945624372,30.380868853477487,101.323872,8.0595825,32987.571375,58,59,51,53,61,61,2958,3127,0.033129599999999995,0.035022399999999995,1851.2,3972.0,8.0595825,101.323872
518,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,125.0,340.0,20.0,11.2,151.3672875,83.63118336483932,34.067487966838556,29.579206683970234,100.911525,8.174814,32993.954549999995,60,61,50,52,64,64,3000,3172,0.0336,0.0355264,1902.64,4086.0,8.174814,100.911525
4422,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,165.0,25.0,18.2,160.872075,66.68001512287333,40.06102578263135,33.76975300853447,107.24805,6.5178645,33003.983775,37,37,65,68,31,31,2405,2516,0.026935999999999998,0.028179199999999998,1246.74,3699.0,6.5178645,107.24805
1254,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,285.0,20.0,14.7,154.028628,79.03770132325141,34.673491255678776,30.679494652236272,102.685752,7.725808499999999,33010.956074999995,53,54,53,56,53,53,2809,3024,0.0314608,0.0338688,1760.16,3978.0,7.725808499999999,102.685752
1923,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,275.0,20.0,14.7,154.91385,77.47944045368618,34.666151711254436,31.373285796746845,103.2759,7.573491,33013.79145,51,52,54,57,51,51,2754,2964,0.030844799999999995,0.0331968,1725.9,3894.0,7.573491,103.2759
4151,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,165.0,25.0,18.2,160.520256,67.45237051039697,40.891458789697374,33.54403304416361,107.013504,6.593360999999999,33017.06895,38,38,64,67,31,31,2432,2546,0.0272384,0.028515199999999997,1230.24,3721.0,6.593360999999999,107.013504
4875,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,145.0,25.0,18.2,161.92753199999999,64.95915311909262,41.80128118925992,34.193352861046336,107.95168799999999,6.349652999999999,33020.09235,34,34,69,72,27,27,2346,2448,0.026275199999999995,0.0274176,1153.62,3667.5,6.349652999999999,107.95168799999999
4728,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,160.0,25.0,18.2,161.995626,64.97270321361059,39.362650868595324,34.055731908748754,107.99708399999999,6.3509775,33032.699624999994,35,35,67,70,30,30,2345,2450,0.026264,0.02744,1240.96,3687.0,6.3509775,107.99708399999999
1843,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,180.0,25.0,18.2,158.31855,71.66644990548204,41.87347180080987,31.43909294070322,105.5457,7.0052805,33041.441475,43,43,60,63,33,33,2580,2709,0.028895999999999998,0.030340799999999998,1270.08,3969.5,7.0052805,105.5457
3627,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,120.0,25.0,18.2,163.595835,62.1949338374291,48.670393000463555,33.28179338846234,109.06389,6.079455,33041.45475,34,34,66,69,22,22,2244,2346,0.025132799999999997,0.026275199999999995,918.72,3828.5,6.079455,109.06389
4656,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,135.0,25.0,18.2,162.58577400000001,64.03774669187145,44.28295294277044,34.11233013163453,108.390516,6.259587,33044.23665,34,34,68,71,25,25,2312,2414,0.025894399999999998,0.027036799999999996,1060.56,3693.0,6.259587,108.390516
2568,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,125.0,30.0,18.2,161.79134399999998,65.67730812854441,50.31066346899682,32.15156048289992,107.860896,6.419851499999999,33064.082924999995,37,37,64,67,23,23,2368,2479,0.026521599999999996,0.027764799999999996,932.0,3948.0,6.419851499999999,107.860896
3991,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,160.0,25.0,18.2,161.79134399999998,65.67730812854441,41.03029218418199,33.49214880955244,107.860896,6.419851499999999,33064.082924999995,37,37,64,67,30,30,2368,2479,0.026521599999999996,0.027764799999999996,1192.96,3757.5,6.419851499999999,107.860896
2572,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,120.0,35.0,18.2,161.79134399999998,65.67730812854441,52.03601211228596,32.061032024720355,107.860896,6.419851499999999,33064.082924999995,37,37,64,67,22,22,2368,2479,0.026521599999999996,0.027764799999999996,894.72,3961.5,6.419851499999999,107.860896
2559,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,130.0,25.0,18.2,161.79134399999998,65.67730812854441,48.70690190628066,32.24265596411332,107.860896,6.419851499999999,33064.082924999995,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3934.5,6.419851499999999,107.860896
2285,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,265.0,20.0,11.2,157.0417875,74.36291871455576,35.3919665876379,31.782772844975693,104.694525,7.268855999999999,33079.04445,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1615.44,3886.0,7.268855999999999,104.694525
605,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,320.0,20.0,11.2,152.55325799999997,82.45232514177692,34.885217016834986,29.72244606479851,101.70217199999999,8.0595825,33082.146375,58,59,51,53,60,60,2958,3127,0.033129599999999995,0.035022399999999995,1822.72,4094.0,8.0595825,101.70217199999999
4018,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,130.0,25.0,18.2,162.914895,64.0241965973535,46.66056276673124,33.59554982170429,108.60992999999999,6.2582625,33097.831874999996,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3769.5,6.2582625,108.60992999999999
4025,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,125.0,30.0,18.2,162.914895,64.0241965973535,48.19694496578748,33.4745652330225,108.60992999999999,6.2582625,33097.831874999996,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3786.0,6.2582625,108.60992999999999
4936,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,140.0,25.0,18.2,163.017036,63.942896030245734,42.03785286448689,34.30217677968237,108.678024,6.2503155,33107.305725,33,33,70,73,26,26,2310,2409,0.025871999999999996,0.0269808,1127.84,3678.0,6.2503155,108.678024
3971,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,175.0,25.0,18.2,160.667793,68.17052551984877,39.734508983291015,33.38801729570778,107.11186199999999,6.6635595,33108.347024999995,39,39,63,66,33,33,2457,2574,0.0275184,0.028828799999999998,1287.3,3745.5,6.6635595,107.11186199999999
4006,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,145.0,25.0,18.2,162.54037799999998,64.87785255198487,43.57577050795408,33.56116349525157,108.36025199999999,6.341705999999999,33114.683699999994,36,36,65,68,27,27,2340,2448,0.026207999999999995,0.0274176,1095.62,3765.5,6.341705999999999,108.36025199999999
2867,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,120.0,25.0,18.2,162.54037799999998,64.87785255198487,50.94849218876167,32.54708188282433,108.36025199999999,6.341705999999999,33114.683699999994,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3908.0,6.341705999999999,108.36025199999999
1977,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,260.0,20.0,11.2,157.274442,74.36291871455576,35.95322078659202,31.55362096266664,104.849628,7.268855999999999,33117.8202,49,49,55,57,49,49,2695,2793,0.030184,0.0312816,1584.96,3926.0,7.268855999999999,104.849628
2188,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,170.0,25.0,18.2,160.077645,69.44423440453684,42.27615749064736,31.850015961085294,106.71843,6.7880625,33128.266875,41,41,61,64,32,32,2501,2624,0.028011199999999997,0.029388799999999996,1216.52,3951.0,6.7880625,106.71843
2551,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,140.0,30.0,18.2,161.79134399999998,66.42256332703212,46.76246614271062,32.15156048289992,107.860896,6.492698999999999,33133.288049999996,38,38,63,66,26,26,2394,2508,0.026812799999999994,0.0280896,1029.84,3948.0,6.492698999999999,107.860896
3790,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,170.0,25.0,18.2,161.79134399999998,66.42256332703212,39.83348968010335,33.312835330412874,107.860896,6.492698999999999,33133.288049999996,38,38,63,66,32,32,2394,2508,0.026812799999999994,0.0280896,1250.52,3782.0,6.492698999999999,107.860896
2541,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,145.0,25.0,18.2,161.79134399999998,66.42256332703212,45.42649138179425,32.24265596411332,107.860896,6.492698999999999,33133.288049999996,38,38,63,66,27,27,2394,2508,0.026812799999999994,0.0280896,1066.62,3934.5,6.492698999999999,107.860896
4306,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,160.0,25.0,18.2,162.6595425,64.87785255198487,40.172784884774906,33.785422925913835,108.43969499999999,6.341705999999999,33134.54445,36,36,65,68,30,30,2340,2448,0.026207999999999995,0.0274176,1208.96,3738.0,6.341705999999999,108.43969499999999
921,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,305.0,20.0,11.2,154.39747049999997,79.72875614366728,34.799322422617315,30.24796630281772,102.93164699999998,7.793358,33136.60184999999,55,56,52,54,57,57,2860,3024,0.032032,0.0338688,1767.78,4056.5,7.793358,102.93164699999998
2213,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,155.0,25.0,18.2,160.520256,68.83448015122872,44.78064752968823,31.882752449124173,107.013504,6.72846,33145.413,40,40,62,65,29,29,2480,2600,0.027776,0.029119999999999997,1124.68,3957.0,6.72846,107.013504
2225,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,150.0,30.0,18.2,160.520256,68.83448015122872,46.01007825358115,31.79649183100271,107.013504,6.72846,33145.413,40,40,62,65,28,28,2480,2600,0.027776,0.029119999999999997,1088.4,3970.0,6.72846,107.013504
4942,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,125.0,125.0,25.0,18.2,163.8511875,62.87243856332702,45.062250116053995,34.39303560066509,109.234125,6.14568,33146.92725,32,32,71,74,23,23,2272,2368,0.025446399999999997,0.026521599999999996,1019.5,3685.0,6.14568,109.234125
4739,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,145.0,25.0,18.2,163.21280624999997,64.03774669187145,41.74479151260954,34.18273785047501,108.80853749999999,6.259587,33148.742025,34,34,68,71,27,27,2312,2414,0.025894399999999998,0.027036799999999996,1139.12,3698.0,6.259587,108.80853749999999
4552,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,145.0,25.0,18.2,163.76606999999998,63.116340264650276,41.68682842939469,34.076840948987154,109.17737999999999,6.169521,33155.38995,34,34,67,70,27,27,2278,2380,0.025513599999999997,0.026655999999999996,1124.62,3724.5,6.169521,109.17737999999999
2469,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,190.0,25.0,18.2,159.952806,69.99978827977316,39.27376660364436,32.101543977822466,106.635204,6.842366999999999,33159.04965,42,42,60,63,35,35,2520,2646,0.028224,0.029635199999999997,1340.64,3910.5,6.842366999999999,106.635204
4986,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,135.0,25.0,18.2,163.970352,62.87243856332702,42.28680292462857,34.39442232197149,109.31356799999999,6.14568,33166.78799999999,32,32,71,74,25,25,2272,2368,0.025446399999999997,0.026521599999999996,1101.06,3687.5,6.14568,109.31356799999999
681,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,300.0,20.0,14.7,153.3647115,81.93742155009451,34.703913927254355,29.84093398030671,102.24314100000001,8.0092515,33169.574175,56,57,52,55,56,56,2912,3135,0.0326144,0.035112,1822.8,4096.0,8.0092515,102.24314100000001
4563,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,130.0,25.0,18.2,164.3959395,62.15428355387523,44.57239659192346,34.139642781986325,109.597293,6.075481499999999,33171.030674999995,33,33,68,71,24,24,2244,2343,0.025132799999999997,0.0262416,1021.28,3730.5,6.075481499999999,109.597293
4569,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,125.0,30.0,18.2,164.3959395,62.15428355387523,46.04002219762945,34.0004290494758,109.597293,6.075481499999999,33171.030674999995,33,33,68,71,23,23,2244,2343,0.025132799999999997,0.0262416,982.0,3749.0,6.075481499999999,109.597293
2230,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,285.0,20.0,11.2,156.27573,76.77483553875236,34.68867927261365,31.63112685671633,104.18382,7.504617,33175.34115,51,52,54,56,53,53,2754,2912,0.030844799999999995,0.0326144,1708.86,3889.5,7.504617,104.18382
988,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,285.0,20.0,14.7,155.050038,79.03770132325141,34.673491255678776,30.36280112843221,103.366692,7.725808499999999,33181.191074999995,53,54,53,56,53,53,2809,3024,0.0314608,0.0338688,1760.16,4055.0,7.725808499999999,103.366692
3835,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,125.0,25.0,18.2,163.42559999999997,64.0241965973535,48.19694496578748,33.45905383918414,108.95039999999999,6.2582625,33182.949375,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3800.0,6.2582625,108.95039999999999
3842,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,120.0,30.0,18.2,163.42559999999997,64.0241965973535,49.84980596728563,33.343132344269016,108.95039999999999,6.2582625,33182.949375,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3816.0,6.2582625,108.95039999999999
4993,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,125.0,120.0,25.0,18.2,164.7023625,61.74778071833647,45.457995683601574,34.47487490348714,109.801575,6.035746499999999,33184.352925,31,31,72,75,22,22,2232,2325,0.024998399999999997,0.026039999999999997,990.72,3693.5,6.035746499999999,109.801575
4748,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,130.0,25.0,18.2,163.98737549999998,63.048589792060476,44.63271262608666,34.263115755207025,109.32491699999999,6.162898499999999,33185.982825,33,33,69,72,24,24,2277,2376,0.025502399999999998,0.026611199999999995,1034.28,3705.0,6.162898499999999,109.32491699999999
331,S/U,5x3,5.3,3.3,5x3,5.3,3.3,105.0,130.0,340.0,20.0,11.2,151.81557299999997,85.01329300567107,34.53186801287882,29.18621664815629,101.21038199999998,8.309913,33197.01285,61,62,50,52,64,64,3050,3224,0.034159999999999996,0.036108799999999996,1902.64,4165.0,8.309913,101.21038199999998
5031,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,120.0,130.0,25.0,18.2,164.78748,61.74778071833647,42.549727520233,34.47031976187487,109.85831999999999,6.035746499999999,33198.539175,31,31,72,75,24,24,2232,2325,0.024998399999999997,0.026039999999999997,1073.28,3696.0,6.035746499999999,109.85831999999999
4335,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,125.0,30.0,18.2,164.049795,63.116340264650276,47.12389221576341,33.78874488748046,109.36653,6.169521,33202.67745,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,3769.5,6.169521,109.36653
4329,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,130.0,25.0,18.2,164.049795,63.116340264650276,45.62171590143607,33.91886708280667,109.36653,6.169521,33202.67745,34,34,67,70,24,24,2278,2380,0.025513599999999997,0.026655999999999996,1008.28,3752.0,6.169521,109.36653
4319,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,145.0,25.0,18.2,163.55327625,64.0241965973535,42.63607442293723,33.871335631233144,109.0355175,6.2582625,33204.22875,35,35,66,69,27,27,2310,2415,0.025871999999999996,0.027048,1110.12,3747.0,6.2582625,109.0355175
2159,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,185.0,25.0,18.2,159.33996000000002,71.66644990548204,40.9364532044778,31.79521777332005,106.22664,7.0052805,33211.676475,43,43,60,63,34,34,2580,2709,0.028895999999999998,0.030340799999999998,1305.36,3941.0,7.0052805,106.22664
2894,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,260.0,20.0,11.2,157.97808,74.14611720226841,35.38779753410678,32.296603721733305,105.31872,7.247663999999999,33214.9608,48,48,56,58,49,49,2688,2784,0.030105599999999996,0.031180799999999995,1610.96,3834.0,7.247663999999999,105.31872
3808,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,155.0,25.0,18.2,162.699264,65.67730812854441,42.12052082559621,33.394255855306554,108.466176,6.419851499999999,33215.402925,37,37,64,67,29,29,2368,2479,0.026521599999999996,0.027764799999999996,1155.68,3792.0,6.419851499999999,108.466176
2861,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,130.0,30.0,18.2,162.699264,65.67730812854441,48.70690190628066,32.463613323290105,108.466176,6.419851499999999,33215.402925,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3924.0,6.419851499999999,108.466176
2852,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,135.0,25.0,18.2,162.699264,65.67730812854441,47.211959137451906,32.559596045714336,108.466176,6.419851499999999,33215.402925,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3910.0,6.419851499999999,108.466176
844,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,125.0,325.0,20.0,11.2,153.3533625,82.45232514177692,34.44130945624372,30.106497042375477,102.235575,8.0595825,33215.497125,58,59,51,53,61,61,2958,3127,0.033129599999999995,0.035022399999999995,1851.2,4052.0,8.0595825,102.235575
1188,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,125.0,310.0,20.0,11.2,154.91385,79.72875614366728,34.33505094163088,30.590233648096543,103.2759,7.793358,33222.6651,55,56,52,54,58,58,2860,3024,0.032032,0.0338688,1796.76,4015.0,7.793358,103.2759
2626,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,255.0,20.0,11.2,158.88600000000002,72.60140642722115,35.340028778039354,32.15912715588594,105.924,7.096670999999999,33222.83745,47,47,56,58,48,48,2632,2726,0.0294784,0.030531199999999994,1579.98,3876.0,7.096670999999999,105.924
3823,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,140.0,25.0,18.2,163.244016,64.87785255198487,44.857316315593586,33.442882412330306,108.82934399999999,6.341705999999999,33231.956699999995,36,36,65,68,26,26,2340,2448,0.026207999999999995,0.0274176,1057.84,3798.0,6.341705999999999,108.82934399999999
3136,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,125.0,25.0,18.2,163.244016,64.87785255198487,49.2592022469071,32.83353516814281,108.82934399999999,6.341705999999999,33231.956699999995,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3883.5,6.341705999999999,108.82934399999999
3831,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,135.0,30.0,18.2,163.244016,64.87785255198487,46.225258886867735,33.32695616436177,108.82934399999999,6.341705999999999,33231.956699999995,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3814.0,6.341705999999999,108.82934399999999
3144,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,120.0,30.0,18.2,163.244016,64.87785255198487,50.94849218876167,32.73261810760651,108.82934399999999,6.341705999999999,33231.956699999995,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3898.0,6.341705999999999,108.82934399999999
4539,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,160.0,25.0,18.2,162.7162875,65.85345935727787,40.23182530211824,33.97166575471883,108.477525,6.43707,33234.59775,36,36,66,69,30,30,2376,2484,0.026611199999999995,0.0278208,1224.96,3714.5,6.43707,108.477525
1863,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,120.0,300.0,20.0,11.2,155.799072,78.30599621928164,34.26924756463443,31.269456657932057,103.86604799999999,7.654285499999999,33238.083224999995,53,54,53,55,56,56,2809,2970,0.0314608,0.033263999999999995,1768.8,3932.0,7.654285499999999,103.86604799999999
1255,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,290.0,20.0,11.2,155.799072,78.30599621928164,35.242440812806386,30.728226395003855,103.86604799999999,7.654285499999999,33238.083224999995,53,54,53,55,54,54,2809,2970,0.0314608,0.033263999999999995,1709.84,4016.0,7.654285499999999,103.86604799999999
3343,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,175.0,25.0,18.2,162.06372,67.113618147448,39.67096238613457,32.94949985909135,108.04248,6.5602485,33242.856074999996,39,39,62,65,33,33,2418,2535,0.027081599999999994,0.028391999999999997,1269.8,3839.0,6.5602485,108.04248
2815,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,165.0,25.0,18.2,162.06372,67.113618147448,41.64668389382599,32.50945631730922,108.04248,6.5602485,33242.856074999996,39,39,62,65,31,31,2418,2535,0.027081599999999994,0.028391999999999997,1197.24,3902.0,6.5602485,108.04248
1924,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,280.0,20.0,11.2,156.7580625,76.77483553875236,35.199547896114794,31.428354407863885,104.505375,7.504617,33255.7299,51,52,54,56,52,52,2754,2912,0.030844799999999995,0.0326144,1678.88,3932.0,7.504617,104.505375
3586,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,165.0,25.0,18.2,162.54037799999998,66.42256332703212,40.82793609360055,33.190287066727684,108.36025199999999,6.492698999999999,33258.127049999996,38,38,63,66,31,31,2394,2508,0.026812799999999994,0.0280896,1213.74,3816.5,6.492698999999999,108.36025199999999
2835,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,150.0,25.0,18.2,162.54037799999998,66.42256332703212,44.172073308547766,32.54708188282433,108.36025199999999,6.492698999999999,33258.127049999996,38,38,63,66,28,28,2394,2508,0.026812799999999994,0.0280896,1103.4,3908.0,6.492698999999999,108.36025199999999
2498,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,175.0,25.0,18.2,160.872075,69.44423440453684,41.27593196590604,32.17233211859514,107.24805,6.7880625,33260.671875,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1252.3,3922.5,6.7880625,107.24805
3192,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,250.0,20.0,11.2,159.33996000000002,72.30330434782607,35.330618202771184,32.61073709435572,106.22664,7.067532,33270.8154,46,46,57,59,47,47,2622,2714,0.029366399999999997,0.030396799999999995,1574.0,3822.0,7.067532,106.22664
3087,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,170.0,25.0,18.2,162.25665299999997,67.113618147448,40.632295232657334,32.75303263498735,108.17110199999999,6.5602485,33275.011575,39,39,62,65,32,32,2418,2535,0.027081599999999994,0.028391999999999997,1233.52,3871.5,6.5602485,108.17110199999999
1543,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,295.0,20.0,11.2,156.04874999999998,78.30599621928164,34.74831422349941,31.03080519530367,104.0325,7.654285499999999,33279.696225,53,54,53,55,55,55,2809,2970,0.0314608,0.033263999999999995,1739.32,3975.0,7.654285499999999,104.0325
2576,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,275.0,20.0,11.2,158.25045599999999,74.36291871455576,34.32550869244448,32.011910237030285,105.50030399999999,7.268855999999999,33280.489199999996,49,49,55,57,51,51,2695,2793,0.030184,0.0312816,1676.4,3882.0,7.268855999999999,105.50030399999999
4819,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,140.0,25.0,18.2,164.5605,63.048589792060476,41.98254229055551,34.32374039712186,109.707,6.162898499999999,33281.503574999995,33,33,69,72,26,26,2277,2376,0.025502399999999998,0.026611199999999995,1113.84,3710.0,6.162898499999999,109.707
3615,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,135.0,25.0,18.2,163.595835,64.87785255198487,46.225258886867735,33.28179338846234,109.06389,6.341705999999999,33290.5932,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3828.5,6.341705999999999,109.06389
3392,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,130.0,25.0,18.2,163.595835,64.87785255198487,47.68895829211741,33.07852871890575,109.06389,6.341705999999999,33290.5932,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3857.0,6.341705999999999,109.06389
3400,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,125.0,30.0,18.2,163.595835,64.87785255198487,49.2592022469071,32.97264511556,109.06389,6.341705999999999,33290.5932,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3872.0,6.341705999999999,109.06389
3623,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,130.0,30.0,18.2,163.595835,64.87785255198487,47.68895829211741,33.17090459601694,109.06389,6.341705999999999,33290.5932,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3844.0,6.341705999999999,109.06389
4832,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,130.0,120.0,30.0,18.2,165.24143999999998,62.00523251417769,46.54788383051676,34.242913691270346,110.16095999999999,6.060911999999999,33298.1064,32,32,70,73,22,22,2240,2336,0.025088,0.026163199999999998,966.72,3736.0,6.060911999999999,110.16095999999999
4828,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,130.0,125.0,25.0,18.2,165.24143999999998,62.00523251417769,45.0045040641799,34.39507424221859,110.16095999999999,6.060911999999999,33298.1064,32,32,70,73,23,23,2240,2336,0.025088,0.026163199999999998,1007.0,3716.0,6.060911999999999,110.16095999999999
1810,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,200.0,25.0,18.2,159.59531249999998,72.14070321361058,39.05078033135675,31.448909411280706,106.396875,7.051638,33298.27485,44,44,59,62,37,37,2596,2728,0.0290752,0.030553599999999997,1391.2,4000.0,7.051638,106.396875
2333,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,250.0,20.0,11.2,159.33996000000002,72.60140642722115,35.92283807670908,31.962788632938068,106.22664,7.096670999999999,33298.497449999995,47,47,56,58,47,47,2632,2726,0.0294784,0.030531199999999994,1549.0,3916.0,7.096670999999999,106.22664
2521,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,160.0,25.0,18.2,161.484921,68.83448015122872,43.621565363537215,32.21926598351434,107.656614,6.72846,33306.1905,40,40,62,65,30,30,2480,2600,0.027776,0.029119999999999997,1160.96,3930.5,6.72846,107.656614
3602,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,150.0,25.0,18.2,163.244016,65.67730812854441,43.27691907497453,33.25136097419368,108.82934399999999,6.419851499999999,33306.194924999996,37,37,64,67,28,28,2368,2479,0.026521599999999996,0.027764799999999996,1118.4,3824.5,6.419851499999999,108.82934399999999
3132,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,135.0,30.0,18.2,163.244016,65.67730812854441,47.211959137451906,32.73261810760651,108.82934399999999,6.419851499999999,33306.194924999996,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3898.0,6.419851499999999,108.82934399999999
3123,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,140.0,25.0,18.2,163.244016,65.67730812854441,45.81481717799987,32.83353516814281,108.82934399999999,6.419851499999999,33306.194924999996,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,3883.5,6.419851499999999,108.82934399999999
4031,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,120.0,25.0,18.2,165.7237725,61.25997731568997,47.55279455066966,33.72996241478618,110.482515,5.988064499999999,33309.290025,33,33,67,70,22,22,2211,2310,0.0247632,0.025871999999999996,930.72,3816.0,5.988064499999999,110.482515
3107,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,155.0,25.0,18.2,162.914895,66.42256332703212,42.99175573194483,32.806760945602555,108.60992999999999,6.492698999999999,33320.54655,38,38,63,66,29,29,2394,2508,0.026812799999999994,0.0280896,1140.18,3879.5,6.492698999999999,108.60992999999999
3363,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,160.0,25.0,18.2,162.914895,66.42256332703212,41.87897643755474,33.0213446552317,108.60992999999999,6.492698999999999,33320.54655,38,38,63,66,30,30,2394,2508,0.026812799999999994,0.0280896,1176.96,3849.0,6.492698999999999,108.60992999999999
1604,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,275.0,20.0,14.7,156.7580625,77.47944045368618,34.666151711254436,31.163455976030697,104.505375,7.573491,33321.1602,51,52,54,57,51,51,2754,2964,0.030844799999999995,0.0331968,1725.9,3972.5,7.573491,104.505375
2791,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,180.0,25.0,18.2,161.26929,69.44423440453684,40.32656466430329,32.446468709704064,107.51286,6.7880625,33326.874375,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1288.08,3892.0,6.7880625,107.51286
3063,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,185.0,25.0,18.2,161.26929,69.44423440453684,39.42416179700847,32.671987410487056,107.51286,6.7880625,33326.874375,41,41,61,64,34,34,2501,2624,0.028011199999999997,0.029388799999999996,1323.86,3859.5,6.7880625,107.51286
4666,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,125.0,25.0,18.2,165.9280545,61.13802646502835,44.94529017051813,34.30731331905252,110.618703,5.976143999999999,33332.01255,32,32,69,72,23,23,2208,2304,0.024729599999999997,0.025804799999999996,994.5,3743.0,5.976143999999999,110.618703
4671,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,120.0,30.0,18.2,165.9280545,61.13802646502835,46.48663926176449,34.164129900091446,110.618703,5.976143999999999,33332.01255,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,3762.0,5.976143999999999,110.618703
3379,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,145.0,25.0,18.2,163.42559999999997,65.67730812854441,44.50591616240733,33.064256905145164,108.95039999999999,6.419851499999999,33336.458925,37,37,64,67,27,27,2368,2479,0.026521599999999996,0.027764799999999996,1081.12,3855.0,6.419851499999999,108.95039999999999
606,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,130.0,325.0,20.0,11.2,154.176165,82.45232514177692,34.44130945624372,29.761386639231464,102.78411,8.0595825,33352.630875,58,59,51,53,61,61,2958,3127,0.033129599999999995,0.035022399999999995,1851.2,4131.0,8.0595825,102.78411
4808,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,155.0,25.0,18.2,163.42559999999997,65.92120982986766,40.464753831887215,34.20426657280486,108.95039999999999,6.4436925,33359.107875,35,35,68,71,29,29,2380,2485,0.026655999999999996,0.027831999999999996,1217.68,3700.0,6.4436925,108.95039999999999
3688,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,230.0,20.0,11.2,161.246592,69.91848771266541,35.87671953152476,33.147781237835204,107.497728,6.83442,33367.130999999994,43,43,59,61,43,43,2537,2623,0.028414399999999996,0.0293776,1494.08,3792.0,6.83442,107.497728
5098,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,120.0,120.0,25.0,18.2,166.013172,61.3819281663516,44.349835240339694,34.573823359175194,110.67544799999999,5.999985,33368.84775,30,30,74,77,22,22,2220,2310,0.024863999999999997,0.025871999999999996,1014.72,3710.0,5.999985,110.67544799999999
4191,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,125.0,25.0,18.2,165.0541815,63.116340264650276,47.12389221576341,33.84461737039279,110.036121,6.169521,33370.0752,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,3785.0,6.169521,110.036121
4197,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,120.0,30.0,18.2,165.0541815,63.116340264650276,48.739954058221,33.71956968105007,110.036121,6.169521,33370.0752,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,3802.0,6.169521,110.036121
4169,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,155.0,25.0,18.2,164.0895165,64.87785255198487,41.240228433315814,33.75482635107014,109.393011,6.341705999999999,33372.87345,36,36,65,68,29,29,2340,2448,0.026207999999999995,0.0274176,1171.18,3775.0,6.341705999999999,109.393011
682,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,305.0,20.0,11.2,155.050038,81.16506616257088,35.31634271842926,29.882730222061213,103.366692,7.933755,33378.74025,56,57,52,54,57,57,2912,3078,0.0326144,0.03447359999999999,1767.78,4134.0,7.933755,103.366692
4892,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,130.0,120.0,25.0,18.2,166.3479675,60.90767485822306,45.40123977168748,34.50852314591319,110.898645,5.9536275,33380.607375,31,31,71,74,22,22,2201,2294,0.024651199999999998,0.0256928,978.72,3726.0,5.9536275,110.898645
4885,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,135.0,25.0,18.2,165.76633125,62.00523251417769,42.23261353308716,34.44701478136079,110.5108875,6.060911999999999,33385.588275,32,32,70,73,25,25,2240,2336,0.025088,0.026163199999999998,1087.56,3721.0,6.060911999999999,110.5108875
4437,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,155.0,25.0,18.2,164.65129199999998,64.0241965973535,40.35089748741978,34.006587717414234,109.76752799999998,6.2582625,33387.231374999996,35,35,66,69,29,29,2310,2415,0.025871999999999996,0.027048,1186.68,3754.0,6.2582625,109.76752799999998
