,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
5067,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,120.0,125.0,25.0,18.2,165.46842,62.5878865784499,44.00429988785434,34.5300655369318,110.31228,6.1178655,33390.042225,31,31,73,76,23,23,2263,2356,0.025345599999999996,0.026387199999999996,1044.5,3703.5,6.1178655,110.31228
2286,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,270.0,20.0,11.2,158.95693124999997,74.36291871455576,34.84972199427632,31.842231577781014,105.97128749999999,7.268855999999999,33398.235075,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1645.92,3924.5,7.268855999999999,105.97128749999999
1658,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,260.0,20.0,11.2,158.95693124999997,74.36291871455576,35.95322078659202,31.32232950724886,105.97128749999999,7.268855999999999,33398.235075,49,49,55,57,49,49,2695,2793,0.030184,0.0312816,1584.96,4003.5,7.268855999999999,105.97128749999999
4181,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,140.0,25.0,18.2,164.764782,64.0241965973535,43.88998414831885,33.81773519127676,109.843188,6.2582625,33406.146375,35,35,66,69,26,26,2310,2415,0.025871999999999996,0.027048,1071.84,3782.0,6.2582625,109.843188
989,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,290.0,20.0,11.2,156.81197025,78.30599621928164,35.242440812806386,30.40923130487446,104.5413135,7.654285499999999,33406.899600000004,53,54,53,55,54,54,2809,2970,0.0314608,0.033263999999999995,1709.84,4093.5,7.654285499999999,104.5413135
1844,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,185.0,25.0,18.2,160.51741875,71.66644990548204,40.9364532044778,31.5143459386935,107.0116125,7.0052805,33407.9196,43,43,60,63,34,34,2580,2709,0.028895999999999998,0.030340799999999998,1305.36,4013.0,7.0052805,107.0116125
4457,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,125.0,25.0,18.2,165.87698400000002,62.15428355387523,46.04002219762945,34.12547590886045,110.58465600000001,6.075481499999999,33417.871425,33,33,68,71,23,23,2244,2343,0.025132799999999997,0.0262416,982.0,3766.0,6.075481499999999,110.58465600000001
4462,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,120.0,30.0,18.2,165.87698400000002,62.15428355387523,47.61891391478266,33.99133533148545,110.58465600000001,6.075481499999999,33417.871425,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,3784.0,6.075481499999999,110.58465600000001
922,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,130.0,310.0,20.0,11.2,156.094146,79.72875614366728,34.33505094163088,30.291148783828895,104.062764,7.793358,33419.3811,55,56,52,54,58,58,2860,3024,0.032032,0.0338688,1796.76,4094.0,7.793358,104.062764
3456,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,240.0,20.0,11.2,160.429464,71.95100189035915,35.92444594096291,32.89436711535319,106.95297599999999,7.0330949999999985,33419.68425,45,45,58,60,45,45,2610,2700,0.029231999999999998,0.030239999999999996,1535.04,3808.0,7.0330949999999985,106.95297599999999
4152,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,170.0,25.0,18.2,163.028385,67.45237051039697,39.89546515330935,33.655446524539805,108.68558999999999,6.593360999999999,33435.090449999996,38,38,64,67,32,32,2432,2546,0.0272384,0.028515199999999997,1267.52,3764.0,6.593360999999999,108.68558999999999
4647,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,155.0,25.0,18.2,164.4186375,64.97270321361059,40.40856809449008,34.15488035040656,109.612425,6.3509775,33436.534875,35,35,67,70,29,29,2345,2450,0.026264,0.02744,1202.18,3729.0,6.3509775,109.612425
1978,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,265.0,20.0,11.2,159.192423,74.36291871455576,35.3919665876379,31.611968032551367,106.128282,7.268855999999999,33437.4837,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1615.44,3965.0,7.268855999999999,106.128282
4448,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,140.0,25.0,18.2,165.46842,63.116340264650276,42.9128212135665,34.08594048314022,110.31228,6.169521,33439.11495,34,34,67,70,26,26,2278,2380,0.025513599999999997,0.026655999999999996,1085.84,3762.0,6.169521,110.31228
2940,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,245.0,20.0,11.2,160.4464875,72.30330434782607,35.925142387322005,32.502937387278116,106.964325,7.067532,33455.23665,46,46,57,59,46,46,2622,2714,0.029366399999999997,0.030396799999999995,1542.52,3864.0,7.067532,106.964325
4756,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,135.0,120.0,25.0,18.2,167.306958,60.067568998109635,45.34305931375978,34.455220882352364,111.537972,5.8715085,33462.426074999996,31,31,70,73,22,22,2170,2263,0.024304,0.025345599999999996,966.72,3754.5,5.8715085,111.537972
2231,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,120.0,290.0,20.0,11.2,158.11426799999998,76.77483553875236,34.19391856421938,31.68606482473238,105.40951199999999,7.504617,33481.764149999995,51,52,54,56,54,54,2754,2912,0.030844799999999995,0.0326144,1738.84,3927.0,7.504617,105.40951199999999
4876,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,150.0,25.0,18.2,164.719386,64.95915311909262,40.64697054334284,34.335823431150175,109.812924,6.349652999999999,33485.40135,34,34,69,72,28,28,2346,2448,0.026275199999999995,0.0274176,1193.4,3712.0,6.349652999999999,109.812924
2560,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,135.0,25.0,18.2,164.31933375,65.67730812854441,47.211959137451906,32.34281470712536,109.5462225,6.419851499999999,33485.41455,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3981.0,6.419851499999999,109.5462225
2569,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,130.0,30.0,18.2,164.31933375,65.67730812854441,48.70690190628066,32.25250029722177,109.5462225,6.419851499999999,33485.41455,37,37,64,67,24,24,2368,2479,0.026521599999999996,0.027764799999999996,969.28,3994.5,6.419851499999999,109.5462225
3992,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,165.0,25.0,18.2,164.31933375,65.67730812854441,40.00055134335447,33.60281887794709,109.5462225,6.419851499999999,33485.41455,37,37,64,67,31,31,2368,2479,0.026521599999999996,0.027764799999999996,1230.24,3801.0,6.419851499999999,109.5462225
3232,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,235.0,20.0,11.2,161.72325,70.35209073724008,35.882350542056535,32.814667152504356,107.8155,6.876803999999999,33486.8388,44,44,58,60,44,44,2552,2640,0.028582399999999997,0.029567999999999997,1503.06,3850.0,6.876803999999999,107.8155
3628,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,125.0,25.0,18.2,166.32243225,62.1949338374291,47.05663758141845,33.40453782198389,110.8816215,6.079455,33495.887624999996,34,34,66,69,23,23,2244,2346,0.025132799999999997,0.026275199999999995,957.0,3875.0,6.079455,110.8816215
3635,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,120.0,30.0,18.2,166.32243225,62.1949338374291,48.670393000463555,33.29457078215689,110.8816215,6.079455,33495.887624999996,34,34,66,69,22,22,2244,2346,0.025132799999999997,0.026275199999999995,918.72,3890.5,6.079455,110.8816215
2189,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,175.0,25.0,18.2,162.3644685,69.44423440453684,41.27593196590604,31.931933232720574,108.24297899999999,6.7880625,33509.404125,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1252.3,3995.0,6.7880625,108.24297899999999
4657,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,140.0,25.0,18.2,165.38897699999995,64.03774669187145,42.97248896764374,34.2530204414915,110.25931799999998,6.259587,33511.43715,34,34,68,71,26,26,2312,2414,0.025894399999999998,0.027036799999999996,1099.84,3738.0,6.259587,110.25931799999998
1256,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,295.0,20.0,11.2,157.569516,78.30599621928164,34.74831422349941,30.77602874780178,105.04634399999999,7.654285499999999,33533.157225,53,54,53,55,55,55,2809,2970,0.0314608,0.033263999999999995,1739.32,4054.0,7.654285499999999,105.04634399999999
2214,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,160.0,25.0,18.2,162.880848,68.83448015122872,43.621565363537215,31.969532100824324,108.58723199999999,6.72846,33538.845,40,40,62,65,30,30,2480,2600,0.027776,0.029119999999999997,1160.96,4002.0,6.72846,108.58723199999999
2542,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,150.0,25.0,18.2,164.242728,66.42256332703212,44.172073308547766,32.33706920096449,109.49515199999999,6.492698999999999,33541.852049999994,38,38,63,66,28,28,2394,2508,0.026812799999999994,0.0280896,1103.4,3980.0,6.492698999999999,109.49515199999999
2552,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,145.0,30.0,18.2,164.242728,66.42256332703212,45.42649138179425,32.246748216870984,109.49515199999999,6.492698999999999,33541.852049999994,38,38,63,66,27,27,2394,2508,0.026812799999999994,0.0280896,1066.62,3993.5,6.492698999999999,109.49515199999999
2895,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,265.0,20.0,11.2,159.952806,74.14611720226841,34.83536997620736,32.36151721088579,106.635204,7.247663999999999,33544.0818,48,48,56,58,50,50,2688,2784,0.030105599999999996,0.031180799999999995,1641.94,3872.5,7.247663999999999,106.635204
1317,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,275.0,20.0,14.7,158.11426799999998,77.47944045368618,34.666151711254436,30.88906493389326,105.40951199999999,7.573491,33547.194449999995,51,52,54,57,51,51,2754,2964,0.030844799999999995,0.0331968,1725.9,4050.0,7.573491,105.40951199999999
4019,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,135.0,25.0,18.2,165.63014325,64.0241965973535,45.22842752167246,33.721520418149055,110.4200955,6.2582625,33550.37325,35,35,66,69,25,25,2310,2415,0.025871999999999996,0.027048,1033.56,3815.0,6.2582625,110.4200955
4026,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,130.0,30.0,18.2,165.63014325,64.0241965973535,46.66056276673124,33.6015248337355,110.4200955,6.2582625,33550.37325,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3831.5,6.2582625,110.4200955
2876,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,120.0,30.0,18.2,165.16199699999999,64.87785255198487,50.94849218876167,32.56084670222141,110.107998,6.341705999999999,33551.6202,36,36,65,68,22,22,2340,2448,0.026207999999999995,0.0274176,906.72,3969.0,6.341705999999999,110.107998
4007,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,150.0,25.0,18.2,165.16199699999999,64.87785255198487,42.37245868663376,33.67923726175754,110.107998,6.341705999999999,33551.6202,36,36,65,68,28,28,2340,2448,0.026207999999999995,0.0274176,1133.4,3810.0,6.341705999999999,110.107998
2868,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,125.0,25.0,18.2,165.16199699999999,64.87785255198487,49.2592022469071,32.65602188112373,110.107998,6.341705999999999,33551.6202,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3955.0,6.341705999999999,110.107998
2627,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,260.0,20.0,11.2,160.872075,72.60140642722115,34.777719667237,32.22323234960887,107.24805,7.096670999999999,33553.84995,47,47,56,58,49,49,2632,2726,0.0294784,0.030531199999999994,1610.96,3915.0,7.096670999999999,107.24805
1925,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,125.0,285.0,20.0,11.2,158.602275,76.77483553875236,34.68867927261365,31.482349069519692,105.73485,7.504617,33563.09865,51,52,54,56,53,53,2754,2912,0.030844799999999995,0.0326144,1708.86,3970.0,7.504617,105.73485
1605,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,280.0,20.0,11.2,158.602275,76.77483553875236,35.199547896114794,31.21629740976663,105.73485,7.504617,33563.09865,51,52,54,56,52,52,2754,2912,0.030844799999999995,0.0326144,1678.88,4011.0,7.504617,105.73485
4307,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,165.0,25.0,18.2,165.24143999999998,64.87785255198487,39.164564979834054,33.90222745564832,110.16095999999999,6.341705999999999,33564.8607,36,36,65,68,31,31,2340,2448,0.026207999999999995,0.0274176,1246.74,3781.5,6.341705999999999,110.16095999999999
1544,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,125.0,300.0,20.0,11.2,157.82203125,78.30599621928164,34.26924756463443,31.079795141987777,105.2146875,7.654285499999999,33575.2431,53,54,53,55,56,56,2809,2970,0.0314608,0.033263999999999995,1768.8,4012.5,7.654285499999999,105.2146875
2160,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,190.0,25.0,18.2,161.55301500000002,71.66644990548204,40.044565459061246,31.872563361152146,107.70201,7.0052805,33580.518975,43,43,60,63,35,35,2580,2709,0.028895999999999998,0.030340799999999998,1340.64,3984.0,7.0052805,107.70201
4937,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,145.0,25.0,18.2,165.87698400000002,63.942896030245734,40.83685738536318,34.450712598380704,110.58465600000001,6.2503155,33583.963725,33,33,70,73,27,27,2310,2409,0.025871999999999996,0.0269808,1168.12,3723.0,6.2503155,110.58465600000001
2577,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,120.0,280.0,20.0,11.2,160.157088,74.36291871455576,33.818415313448135,32.071062911033195,106.77139199999999,7.268855999999999,33598.26119999999,49,49,55,57,52,52,2695,2793,0.030184,0.0312816,1706.88,3920.0,7.268855999999999,106.77139199999999
1373,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,260.0,20.0,11.2,160.157088,74.36291871455576,35.95322078659202,31.02861211415764,106.77139199999999,7.268855999999999,33598.26119999999,49,49,55,57,49,49,2695,2793,0.030184,0.0312816,1584.96,4080.0,7.268855999999999,106.77139199999999
4573,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,120.0,25.0,18.2,167.54528699999997,61.13802646502835,46.48663926176449,34.31092379651694,111.69685799999999,5.976143999999999,33601.5513,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,3779.0,5.976143999999999,111.69685799999999
4740,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,150.0,25.0,18.2,165.979125,64.03774669187145,40.5920407862281,34.319821974001805,110.65275,6.259587,33609.79515,34,34,68,71,28,28,2312,2414,0.025894399999999998,0.027036799999999996,1178.4,3742.5,6.259587,110.65275
4339,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,120.0,25.0,18.2,167.0289075,62.15428355387523,47.61891391478266,34.0709593288469,111.352605,6.075481499999999,33609.858674999996,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,3799.5,6.075481499999999,111.352605
4553,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,150.0,25.0,18.2,166.49550449999998,63.116340264650276,40.53567830955261,34.208040596823956,110.99700299999999,6.169521,33610.2957,34,34,67,70,28,28,2278,2380,0.025513599999999997,0.026655999999999996,1163.4,3769.0,6.169521,110.99700299999999
3193,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,255.0,20.0,11.2,161.38278,72.30330434782607,34.757417032742374,32.680486914046384,107.58852,7.067532,33611.2854,46,46,57,59,48,48,2622,2714,0.029366399999999997,0.030396799999999995,1605.48,3861.0,7.067532,107.58852
2026,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,250.0,20.0,11.2,161.3317095,72.60140642722115,35.92283807670908,31.77063955709054,107.554473,7.096670999999999,33630.4557,47,47,56,58,47,47,2632,2726,0.0294784,0.030531199999999994,1549.0,3994.0,7.096670999999999,107.554473
2334,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,255.0,20.0,11.2,161.3317095,72.60140642722115,35.340028778039354,32.025850225857944,107.554473,7.096670999999999,33630.4557,47,47,56,58,48,48,2632,2726,0.0294784,0.030531199999999994,1579.98,3955.5,7.096670999999999,107.554473
3404,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,120.0,25.0,18.2,166.14936,64.0241965973535,49.84980596728563,33.184947622999765,110.76624,6.2582625,33636.909374999996,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3902.0,6.2582625,110.76624
3843,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,125.0,30.0,18.2,166.14936,64.0241965973535,48.19694496578748,33.468595129868106,110.76624,6.2582625,33636.909374999996,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3862.0,6.2582625,110.76624
3836,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,130.0,25.0,18.2,166.14936,64.0241965973535,46.66056276673124,33.58356162026746,110.76624,6.2582625,33636.909374999996,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3846.0,6.2582625,110.76624
2862,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,135.0,30.0,18.2,165.24143999999998,65.67730812854441,47.211959137451906,32.56700532910779,110.16095999999999,6.419851499999999,33639.098925,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,3970.0,6.419851499999999,110.16095999999999
3809,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,160.0,25.0,18.2,165.24143999999998,65.67730812854441,41.03029218418199,33.50387667909908,110.16095999999999,6.419851499999999,33639.098925,37,37,64,67,30,30,2368,2479,0.026521599999999996,0.027764799999999996,1192.96,3836.0,6.419851499999999,110.16095999999999
2853,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,140.0,25.0,18.2,165.24143999999998,65.67730812854441,45.81481717799987,32.66217445404569,110.16095999999999,6.419851499999999,33639.098925,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,3956.0,6.419851499999999,110.16095999999999
2816,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,170.0,25.0,18.2,164.44700999999998,67.113618147448,40.632295232657334,32.60049734785255,109.63134,6.5602485,33640.071075,39,39,62,65,32,32,2418,2535,0.027081599999999994,0.028391999999999997,1233.52,3946.0,6.5602485,109.63134
4564,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,135.0,25.0,18.2,167.23035224999998,62.15428355387523,43.20435265222317,34.28012287916409,111.48690149999999,6.075481499999999,33643.432799999995,33,33,68,71,25,25,2244,2343,0.025132799999999997,0.0262416,1060.56,3776.0,6.075481499999999,111.48690149999999
4943,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,125.0,130.0,25.0,18.2,166.8303,62.87243856332702,43.625793117029055,34.552856051570714,111.22019999999999,6.14568,33643.445999999996,32,32,71,74,24,24,2272,2368,0.025446399999999997,0.026521599999999996,1060.28,3731.0,6.14568,111.22019999999999
2499,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,180.0,25.0,18.2,163.1702475,69.44423440453684,40.32656466430329,32.25630511892914,108.780165,6.7880625,33643.700625,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1288.08,3966.0,6.7880625,108.780165
4320,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,150.0,25.0,18.2,166.2344775,64.0241965973535,41.45871159561904,33.99618694600791,110.822985,6.2582625,33651.095625,35,35,66,69,28,28,2310,2415,0.025871999999999996,0.027048,1148.4,3791.5,6.2582625,110.822985
4987,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,140.0,25.0,18.2,166.898394,62.87243856332702,41.035410951567854,34.54920801431698,111.265596,6.14568,33654.795,32,32,71,74,26,26,2272,2368,0.025446399999999997,0.026521599999999996,1141.84,3733.0,6.14568,111.265596
683,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,310.0,20.0,11.2,156.7353645,81.16506616257088,34.84517346582757,29.92375309809143,104.49024299999999,7.933755,33659.628,56,57,52,54,58,58,2912,3078,0.0326144,0.03447359999999999,1796.76,4172.0,7.933755,104.49024299999999
4749,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,135.0,25.0,18.2,166.86434699999998,63.048589792060476,43.262817428852266,34.410196644832965,111.24289799999998,6.162898499999999,33665.47807499999,33,33,69,72,25,25,2277,2376,0.025502399999999998,0.026611199999999995,1074.06,3750.5,6.162898499999999,111.24289799999998
4330,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,135.0,25.0,18.2,166.8303,63.116340264650276,44.221465595644865,34.05229900797626,111.22019999999999,6.169521,33666.09495,34,34,67,70,25,25,2278,2380,0.025513599999999997,0.026655999999999996,1047.06,3797.5,6.169521,111.22019999999999
2836,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,155.0,25.0,18.2,165.003111,66.42256332703212,42.99175573194483,32.643706663114635,110.002074,6.492698999999999,33668.58255,38,38,63,66,29,29,2394,2508,0.026812799999999994,0.0280896,1140.18,3953.0,6.492698999999999,110.002074
3587,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,170.0,25.0,18.2,165.003111,66.42256332703212,39.83348968010335,33.29200119981349,110.002074,6.492698999999999,33668.58255,38,38,63,66,32,32,2394,2508,0.026812799999999994,0.0280896,1250.52,3860.0,6.492698999999999,110.002074
3137,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,130.0,25.0,18.2,165.87698400000002,64.87785255198487,47.68895829211741,32.94485578969007,110.58465600000001,6.341705999999999,33670.784700000004,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3930.0,6.341705999999999,110.58465600000001
3145,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,125.0,30.0,18.2,165.87698400000002,64.87785255198487,49.2592022469071,32.84479065813054,110.58465600000001,6.341705999999999,33670.784700000004,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,3944.5,6.341705999999999,110.58465600000001
3824,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,145.0,25.0,18.2,165.87698400000002,64.87785255198487,43.57577050795408,33.55970386326307,110.58465600000001,6.341705999999999,33670.784700000004,36,36,65,68,27,27,2340,2448,0.026207999999999995,0.0274176,1095.62,3843.0,6.341705999999999,110.58465600000001
3088,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,175.0,25.0,18.2,164.64278025,67.113618147448,39.67096238613457,32.84583732888765,109.7618535,6.5602485,33672.69945,39,39,62,65,33,33,2418,2535,0.027081599999999994,0.028391999999999997,1269.8,3915.0,6.5602485,109.7618535
1051,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,275.0,20.0,14.7,158.965443,77.47944045368618,34.666151711254436,30.550474271651918,105.97696199999999,7.573491,33689.05695,51,52,54,57,51,51,2754,2964,0.030844799999999995,0.0331968,1725.9,4126.5,7.573491,105.97696199999999
4994,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,125.0,125.0,25.0,18.2,167.75240624999998,61.74778071833647,43.95075314145397,34.641522001482386,111.8349375,6.035746499999999,33692.693549999996,31,31,72,75,23,23,2232,2325,0.024998399999999997,0.026039999999999997,1032.0,3740.0,6.035746499999999,111.8349375
5032,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,120.0,135.0,25.0,18.2,167.783616,61.74778071833647,41.24376460774063,34.63154899850849,111.85574399999999,6.035746499999999,33697.895175,31,31,72,75,25,25,2232,2325,0.024998399999999997,0.026039999999999997,1114.56,3742.0,6.035746499999999,111.85574399999999
990,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,295.0,20.0,11.2,158.5739025,78.30599621928164,34.74831422349941,30.454781738663765,105.715935,7.654285499999999,33700.554975,53,54,53,55,55,55,2809,2970,0.0314608,0.033263999999999995,1739.32,4132.0,7.654285499999999,105.715935
2522,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,165.0,25.0,18.2,163.85969924999998,68.83448015122872,42.52679111250279,32.30829507206042,109.23979949999999,6.72846,33701.986875,40,40,62,65,31,31,2480,2600,0.027776,0.029119999999999997,1197.24,3975.0,6.72846,109.23979949999999
2792,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,185.0,25.0,18.2,163.57313699999997,69.44423440453684,39.42416179700847,32.532261826052064,109.04875799999999,6.7880625,33710.848874999996,41,41,61,64,34,34,2501,2624,0.028011199999999997,0.029388799999999996,1323.86,3935.0,6.7880625,109.04875799999999
5037,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,125.0,120.0,25.0,18.2,168.53265,60.568922495274094,44.297220290491154,34.71323464092194,112.3551,5.920515,33713.26425,30,30,73,76,22,22,2190,2280,0.024527999999999998,0.025535999999999996,1002.72,3748.0,5.920515,112.3551
1659,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,265.0,20.0,11.2,160.872075,74.36291871455576,35.3919665876379,31.37821623780253,107.24805,7.268855999999999,33717.4257,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1615.44,4043.0,7.268855999999999,107.24805
2287,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,125.0,275.0,20.0,11.2,160.872075,74.36291871455576,34.32550869244448,31.900512341298395,107.24805,7.268855999999999,33717.4257,49,49,55,57,51,51,2695,2793,0.030184,0.0312816,1676.4,3963.0,7.268855999999999,107.24805
3689,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,235.0,20.0,11.2,163.42559999999997,69.91848771266541,35.245028315319054,33.22809498180124,108.95039999999999,6.83442,33730.299,43,43,59,61,44,44,2537,2623,0.028414399999999996,0.0293776,1526.56,3832.0,6.83442,108.95039999999999
3393,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,135.0,25.0,18.2,166.2344775,64.87785255198487,46.225258886867735,33.191963270513504,110.822985,6.341705999999999,33730.366949999996,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3903.0,6.341705999999999,110.822985
3616,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,140.0,25.0,18.2,166.2344775,64.87785255198487,44.857316315593586,33.39706497187902,110.822985,6.341705999999999,33730.366949999996,36,36,65,68,26,26,2340,2448,0.026207999999999995,0.0274176,1057.84,3874.0,6.341705999999999,110.822985
3401,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,130.0,30.0,18.2,166.2344775,64.87785255198487,47.68895829211741,33.08696439138737,110.822985,6.341705999999999,33730.366949999996,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3918.0,6.341705999999999,110.822985
3603,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,155.0,25.0,18.2,165.79470375,65.67730812854441,42.12052082559621,33.359637476240074,110.52980249999999,6.419851499999999,33731.30955,37,37,64,67,29,29,2368,2479,0.026521599999999996,0.027764799999999996,1155.68,3869.0,6.419851499999999,110.52980249999999
3124,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,145.0,25.0,18.2,165.79470375,65.67730812854441,44.50591616240733,32.9382800264839,110.52980249999999,6.419851499999999,33731.30955,37,37,64,67,27,27,2368,2479,0.026521599999999996,0.027764799999999996,1081.12,3929.0,6.419851499999999,110.52980249999999
3364,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,165.0,25.0,18.2,165.3833025,66.42256332703212,40.82793609360055,33.121630464304594,110.25553500000001,6.492698999999999,33731.9478,38,38,63,66,31,31,2394,2508,0.026812799999999994,0.0280896,1213.74,3893.0,6.492698999999999,110.25553500000001
3108,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,160.0,25.0,18.2,165.3833025,66.42256332703212,41.87897643755474,32.90534677551948,110.25553500000001,6.492698999999999,33731.9478,38,38,63,66,30,30,2394,2508,0.026812799999999994,0.0280896,1176.96,3924.0,6.492698999999999,110.25553500000001
4820,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,145.0,25.0,18.2,167.39775,63.048589792060476,40.78312700034996,34.466873110864945,111.5985,6.162898499999999,33754.378574999995,33,33,69,72,27,27,2277,2376,0.025502399999999998,0.026611199999999995,1153.62,3755.0,6.162898499999999,111.5985
1979,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,270.0,20.0,11.2,161.11040400000002,74.36291871455576,34.84972199427632,31.669156452081907,107.406936,7.268855999999999,33757.1472,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1645.92,4004.0,7.268855999999999,107.406936
3380,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,150.0,25.0,18.2,165.979125,65.67730812854441,43.27691907497453,33.17090459601694,110.65275,6.419851499999999,33762.046425,37,37,64,67,28,28,2368,2479,0.026521599999999996,0.027764799999999996,1118.4,3900.0,6.419851499999999,110.65275
3457,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,245.0,20.0,11.2,162.54037799999998,71.95100189035915,35.317778520330386,32.969242722358004,108.36025199999999,7.0330949999999985,33771.503249999994,45,45,58,60,46,46,2610,2700,0.029231999999999998,0.030239999999999996,1567.02,3847.5,7.0330949999999985,108.36025199999999
1845,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,190.0,25.0,18.2,162.7162875,71.66644990548204,40.044565459061246,31.587948353944984,108.477525,7.0052805,33774.397724999995,43,43,60,63,35,35,2580,2709,0.028895999999999998,0.030340799999999998,1340.64,4056.5,7.0052805,108.477525
4038,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,120.0,30.0,18.2,168.53265,61.25997731568997,47.55279455066966,33.742013966427365,112.3551,5.988064499999999,33777.436275,33,33,67,70,22,22,2211,2310,0.0247632,0.025871999999999996,930.72,3879.0,5.988064499999999,112.3551
4032,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,125.0,25.0,18.2,168.53265,61.25997731568997,45.97609514131516,33.86102996190348,112.3551,5.988064499999999,33777.436275,33,33,67,70,23,23,2211,2310,0.0247632,0.025871999999999996,969.5,3862.5,5.988064499999999,112.3551
3902,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,225.0,20.0,11.2,164.03844599999996,69.4306843100189,35.86785732512973,33.45724250506038,109.35896399999999,6.786738000000001,33787.1421,42,42,60,62,42,42,2520,2604,0.028224,0.029164799999999998,1484.1,3814.5,6.786738000000001,109.35896399999999
1318,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,280.0,20.0,11.2,159.952806,76.77483553875236,35.199547896114794,30.939554746194037,106.635204,7.504617,33788.18715,51,52,54,56,52,52,2754,2912,0.030844799999999995,0.0326144,1678.88,4089.0,7.504617,106.635204
4829,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,130.0,130.0,25.0,18.2,168.19218,62.00523251417769,43.569887845856464,34.548737578638324,112.12812,6.060911999999999,33789.8964,32,32,70,73,24,24,2240,2336,0.025088,0.026163199999999998,1047.28,3762.0,6.060911999999999,112.12812
2941,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,250.0,20.0,11.2,162.50349375,72.30330434782607,35.330618202771184,32.571964316663184,108.3356625,7.067532,33798.071025,46,46,57,59,47,47,2622,2714,0.029366399999999997,0.030396799999999995,1574.0,3903.5,7.067532,108.3356625
2376,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,240.0,20.0,11.2,163.40006474999998,70.7314933837429,35.88481945640015,32.1832703198551,108.9333765,6.9138899999999985,33801.539625,45,45,57,59,45,45,2565,2655,0.028727999999999997,0.029736,1511.04,3982.5,6.9138899999999985,108.9333765
4170,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,160.0,25.0,18.2,166.694112,64.87785255198487,40.172784884774906,33.871016515503705,111.129408,6.341705999999999,33806.9727,36,36,65,68,30,30,2340,2448,0.026207999999999995,0.0274176,1208.96,3819.0,6.341705999999999,111.129408
4667,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,130.0,25.0,18.2,168.83907299999998,61.13802646502835,43.51256152353813,34.45433356549908,112.55938199999999,5.976143999999999,33817.18229999999,32,32,69,72,24,24,2208,2304,0.024729599999999997,0.025804799999999996,1034.28,3789.0,5.976143999999999,112.55938199999999
1257,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,130.0,300.0,20.0,11.2,159.33996000000002,78.30599621928164,34.26924756463443,30.82292807299997,106.22664,7.654285499999999,33828.231224999996,53,54,53,55,56,56,2809,2970,0.0314608,0.033263999999999995,1768.8,4092.0,7.654285499999999,106.22664
4438,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,160.0,25.0,18.2,167.306958,64.0241965973535,39.306472981614036,34.12893080457903,111.537972,6.2582625,33829.842375,35,35,66,69,30,30,2310,2415,0.025871999999999996,0.027048,1224.96,3798.0,6.2582625,111.537972
3848,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,120.0,25.0,18.2,168.87312,61.25997731568997,47.55279455066966,33.70503250930634,112.58208,5.988064499999999,33834.181275,33,33,67,70,22,22,2211,2310,0.0247632,0.025871999999999996,930.72,3892.0,5.988064499999999,112.58208
4192,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,130.0,25.0,18.2,167.85171,63.116340264650276,45.62171590143607,33.977025980306344,111.90114,6.169521,33836.32995,34,34,67,70,24,24,2278,2380,0.025513599999999997,0.026655999999999996,1008.28,3831.0,6.169521,111.90114
4198,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,125.0,30.0,18.2,167.85171,63.116340264650276,47.12389221576341,33.85299035278475,111.90114,6.169521,33836.32995,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,3848.0,6.169521,111.90114
3233,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,240.0,20.0,11.2,163.8511875,70.35209073724008,35.26374668981417,32.888912023041584,109.234125,6.876803999999999,33841.49505,44,44,58,60,45,45,2552,2640,0.028582399999999997,0.029567999999999997,1535.04,3890.0,6.876803999999999,109.234125
5128,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,120.0,120.0,25.0,18.2,169.622154,60.12176937618147,43.175101965456555,34.783546123678846,113.081436,5.876806499999999,33853.325175,29,29,75,78,22,22,2175,2262,0.02436,0.025334399999999997,1026.72,3763.0,5.876806499999999,113.081436
4182,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,145.0,25.0,18.2,167.465844,64.0241965973535,42.63607442293723,33.94177110345201,111.643896,6.2582625,33856.323375,35,35,66,69,27,27,2310,2415,0.025871999999999996,0.027048,1110.12,3827.0,6.2582625,111.643896
4886,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,140.0,25.0,18.2,168.6745125,62.00523251417769,40.98282518491436,34.596375809119024,112.449675,6.060911999999999,33870.285149999996,32,32,70,73,26,26,2240,2336,0.025088,0.026163199999999998,1127.84,3766.5,6.060911999999999,112.449675
1606,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,130.0,285.0,20.0,11.2,160.4464875,76.77483553875236,34.68867927261365,31.268115777673636,106.964325,7.504617,33870.4674,51,52,54,56,53,53,2754,2912,0.030844799999999995,0.0326144,1708.86,4049.5,7.504617,106.964325
2896,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,120.0,270.0,20.0,11.2,161.92753199999999,74.14611720226841,34.301653066733714,32.425126065841205,107.95168799999999,7.247663999999999,33873.2028,48,48,56,58,50,50,2688,2784,0.030105599999999996,0.031180799999999995,1672.92,3911.0,7.247663999999999,107.95168799999999
4893,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,130.0,125.0,25.0,18.2,169.37247599999998,60.90767485822306,43.89587907504735,34.66896986112525,112.91498399999999,5.9536275,33884.692125,31,31,71,74,23,23,2201,2294,0.024651199999999998,0.0256928,1019.5,3772.5,5.9536275,112.91498399999999
1707,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,250.0,20.0,11.2,162.85815,72.60140642722115,35.92283807670908,31.51766592075286,108.57209999999999,7.096670999999999,33884.86245,47,47,56,58,47,47,2632,2726,0.0294784,0.030531199999999994,1549.0,4071.0,7.096670999999999,108.57209999999999
2628,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,125.0,265.0,20.0,11.2,162.85815,72.60140642722115,34.234815839256015,32.286046884372674,108.57209999999999,7.096670999999999,33884.86245,47,47,56,58,50,50,2632,2726,0.0294784,0.030531199999999994,1641.94,3954.0,7.096670999999999,108.57209999999999
2190,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,180.0,25.0,18.2,164.65129199999998,69.44423440453684,40.32656466430329,32.01202291564296,109.76752799999998,6.7880625,33890.541375,41,41,61,64,33,33,2501,2624,0.028011199999999997,0.029388799999999996,1288.08,4039.0,6.7880625,109.76752799999998
5099,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,120.0,125.0,25.0,18.2,169.14549599999998,61.3819281663516,42.87933577360692,34.748559717484014,112.76366399999999,5.999985,33890.90175,30,30,74,77,23,23,2220,2310,0.024863999999999997,0.025871999999999996,1057.0,3757.0,5.999985,112.76366399999999
4458,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,130.0,25.0,18.2,168.73693199999997,62.15428355387523,44.57239659192346,34.26540013125658,112.49128799999998,6.075481499999999,33894.52942499999,33,33,68,71,24,24,2244,2343,0.025132799999999997,0.0262416,1021.28,3812.0,6.075481499999999,112.49128799999998
4449,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,145.0,25.0,18.2,168.226227,63.116340264650276,41.68682842939469,34.2167894605907,112.15081799999999,6.169521,33898.749449999996,34,34,67,70,27,27,2278,2380,0.025513599999999997,0.026655999999999996,1124.62,3807.0,6.169521,112.15081799999999
5068,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,120.0,130.0,25.0,18.2,168.53265,62.5878865784499,42.60156734790552,34.697941594242224,112.3551,6.1178655,33900.747225,31,31,73,76,24,24,2263,2356,0.025345599999999996,0.026387199999999996,1086.28,3750.0,6.1178655,112.3551
2561,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,140.0,25.0,18.2,166.84732350000002,65.67730812854441,45.81481717799987,32.440597605869534,111.231549,6.419851499999999,33906.746175,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,4027.5,6.419851499999999,111.231549
2570,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,135.0,30.0,18.2,166.84732350000002,65.67730812854441,47.211959137451906,32.35105284434231,111.231549,6.419851499999999,33906.746175,37,37,64,67,25,25,2368,2479,0.026521599999999996,0.027764799999999996,1006.56,4041.0,6.419851499999999,111.231549
3723,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,220.0,20.0,11.2,165.69539999999998,67.77757277882797,35.81975499213825,33.42879679297545,110.46359999999999,6.6251489999999995,33909.791549999994,41,41,60,62,41,41,2460,2542,0.027552,0.0284704,1451.12,3857.0,6.6251489999999995,110.46359999999999
2669,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,245.0,20.0,11.2,163.17592199999999,72.30330434782607,35.925142387322005,32.4057850812104,108.783948,7.067532,33910.1424,46,46,57,59,46,46,2622,2714,0.029366399999999997,0.030396799999999995,1542.52,3944.0,7.067532,108.783948
1374,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,265.0,20.0,11.2,162.06372,74.36291871455576,35.3919665876379,31.081923484027254,108.04248,7.268855999999999,33916.0332,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1615.44,4120.0,7.268855999999999,108.04248
1052,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,280.0,20.0,11.2,160.79263199999997,76.77483553875236,35.199547896114794,30.598506937773447,107.19508799999998,7.504617,33928.158149999996,51,52,54,56,52,52,2754,2912,0.030844799999999995,0.0326144,1678.88,4166.0,7.504617,107.19508799999998
2215,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,165.0,25.0,18.2,165.24143999999998,68.83448015122872,42.52679111250279,32.05433393389506,110.16095999999999,6.72846,33932.277,40,40,62,65,31,31,2480,2600,0.027776,0.029119999999999997,1197.24,4047.0,6.72846,110.16095999999999
684,S/U,5x3,5.3,3.3,5x3,5.3,3.3,110.0,135.0,315.0,20.0,11.2,158.420691,81.16506616257088,34.3876796713093,29.96402389377623,105.613794,7.933755,33940.51575,56,57,52,54,59,59,2912,3078,0.0326144,0.03447359999999999,1825.74,4210.0,7.933755,105.613794
4949,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,130.0,120.0,25.0,18.2,170.405235,59.75591682419659,44.24331710313945,34.771180608385365,113.60349,5.841045,33949.865249999995,30,30,72,75,22,22,2160,2250,0.024191999999999998,0.025199999999999997,990.72,3782.0,5.841045,113.60349
3629,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,130.0,25.0,18.2,169.0490295,62.1949338374291,45.55660515449072,33.52427973066909,112.69935299999999,6.079455,33950.320499999994,34,34,66,69,24,24,2244,2346,0.025132799999999997,0.026275199999999995,995.28,3921.5,6.079455,112.69935299999999
3636,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,125.0,30.0,18.2,169.0490295,62.1949338374291,47.05663758141845,33.41522242975061,112.69935299999999,6.079455,33950.320499999994,34,34,66,69,23,23,2244,2346,0.025132799999999997,0.026275199999999995,957.0,3937.0,6.079455,112.69935299999999
2543,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,155.0,25.0,18.2,166.694112,66.42256332703212,42.99175573194483,32.42929206195262,111.129408,6.492698999999999,33950.41605,38,38,63,66,29,29,2394,2508,0.026812799999999994,0.0280896,1140.18,4025.5,6.492698999999999,111.129408
3194,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,120.0,260.0,20.0,11.2,163.42559999999997,72.30330434782607,34.20437808678621,32.74881132554316,108.95039999999999,7.067532,33951.755399999995,46,46,57,59,49,49,2622,2714,0.029366399999999997,0.030396799999999995,1636.96,3900.0,7.067532,108.95039999999999
4757,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,135.0,125.0,25.0,18.2,170.29458225,60.067568998109635,43.83962769604165,34.608976846934674,113.5297215,5.8715085,33960.36345,31,31,70,73,23,23,2170,2263,0.024304,0.025345599999999996,1007.0,3801.0,5.8715085,113.5297215
2335,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,260.0,20.0,11.2,163.323459,72.60140642722115,34.777719667237,32.08763941671723,108.882306,7.096670999999999,33962.41395,47,47,56,58,49,49,2632,2726,0.0294784,0.030531199999999994,1610.96,3995.0,7.096670999999999,108.882306
2027,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,255.0,20.0,11.2,163.323459,72.60140642722115,35.340028778039354,31.831183307543885,108.882306,7.096670999999999,33962.41395,47,47,56,58,48,48,2632,2726,0.0294784,0.030531199999999994,1579.98,4034.0,7.096670999999999,108.882306
3492,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,230.0,20.0,11.2,164.91515625,69.91848771266541,35.87671953152476,33.17444038897015,109.9434375,6.83442,33978.558375,43,43,59,61,43,43,2537,2623,0.028414399999999996,0.0293776,1494.08,3874.5,6.83442,109.9434375
4658,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,145.0,25.0,18.2,168.19218,64.03774669187145,41.74479151260954,34.39024631347005,112.12812,6.259587,33978.63765,34,34,68,71,27,27,2312,2414,0.025894399999999998,0.027036799999999996,1139.12,3783.0,6.259587,112.12812
2979,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,235.0,20.0,11.2,164.72506049999998,70.35209073724008,35.882350542056535,32.75232407947425,109.816707,6.876803999999999,33987.14055,44,44,58,60,44,44,2552,2640,0.028582399999999997,0.029567999999999997,1503.06,3930.5,6.876803999999999,109.816707
4252,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,210.0,20.0,11.2,166.8303,66.58516446124762,35.78721383915314,33.923223575609256,111.22019999999999,6.508592999999999,33988.21335,39,39,62,64,39,39,2418,2496,0.027081599999999994,0.0279552,1427.16,3815.0,6.508592999999999,111.22019999999999
4008,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,155.0,25.0,18.2,167.783616,64.87785255198487,41.240228433315814,33.79450057352755,111.85574399999999,6.341705999999999,33988.5567,36,36,65,68,29,29,2340,2448,0.026207999999999995,0.0274176,1171.18,3854.5,6.341705999999999,111.85574399999999
2877,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,125.0,30.0,18.2,167.783616,64.87785255198487,49.2592022469071,32.66796204731199,111.85574399999999,6.341705999999999,33988.5567,36,36,65,68,23,23,2340,2448,0.026207999999999995,0.0274176,944.5,4016.0,6.341705999999999,111.85574399999999
2869,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,130.0,25.0,18.2,167.783616,64.87785255198487,47.68895829211741,32.76232923772475,111.85574399999999,6.341705999999999,33988.5567,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,4002.0,6.341705999999999,111.85574399999999
991,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,135.0,300.0,20.0,11.2,160.33583474999998,78.30599621928164,34.26924756463443,30.499477221826957,106.89055649999999,7.654285499999999,33994.210349999994,53,54,53,55,56,56,2809,2970,0.0314608,0.033263999999999995,1768.8,4170.5,7.654285499999999,106.89055649999999
4020,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,140.0,25.0,18.2,168.3453915,64.0241965973535,43.88998414831885,33.844426045579326,112.230261,6.2582625,34002.914625,35,35,66,69,26,26,2310,2415,0.025871999999999996,0.027048,1071.84,3860.5,6.2582625,112.230261
3150,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,120.0,25.0,18.2,168.3453915,64.0241965973535,49.84980596728563,33.04055891773703,112.230261,6.2582625,34002.914625,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3974.5,6.2582625,112.230261
2500,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,185.0,25.0,18.2,165.46842,69.44423440453684,39.42416179700847,32.3384114946668,110.31228,6.7880625,34026.729374999995,41,41,61,64,34,34,2501,2624,0.028011199999999997,0.029388799999999996,1323.86,4009.5,6.7880625,110.31228
1660,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,270.0,20.0,11.2,162.78721875,74.36291871455576,34.84972199427632,31.433001154422115,108.5248125,7.268855999999999,34036.616324999995,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1645.92,4082.5,7.268855999999999,108.5248125
2817,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,175.0,25.0,18.2,166.8303,67.113618147448,39.67096238613457,32.68947868619366,111.22019999999999,6.5602485,34037.286074999996,39,39,62,65,33,33,2418,2535,0.027081599999999994,0.028391999999999997,1269.8,3990.0,6.5602485,111.22019999999999
3810,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,165.0,25.0,18.2,167.783616,65.67730812854441,40.00055134335447,33.61093830144341,111.85574399999999,6.419851499999999,34062.794924999995,37,37,64,67,31,31,2368,2479,0.026521599999999996,0.027764799999999996,1230.24,3880.0,6.419851499999999,111.85574399999999
2863,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,140.0,30.0,18.2,167.783616,65.67730812854441,45.81481717799987,32.66796204731199,111.85574399999999,6.419851499999999,34062.794924999995,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,4016.0,6.419851499999999,111.85574399999999
2854,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,145.0,25.0,18.2,167.783616,65.67730812854441,44.50591616240733,32.76232923772475,111.85574399999999,6.419851499999999,34062.794924999995,37,37,64,67,27,27,2368,2479,0.026521599999999996,0.027764799999999996,1081.12,4002.0,6.419851499999999,111.85574399999999
4554,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,155.0,25.0,18.2,169.224939,63.116340264650276,39.452528481966205,34.33607604853074,112.816626,6.169521,34065.20145,34,34,67,70,29,29,2278,2380,0.025513599999999997,0.026655999999999996,1202.18,3813.5,6.169521,112.816626
1980,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,130.0,275.0,20.0,11.2,163.028385,74.36291871455576,34.32550869244448,31.725220436736468,108.68558999999999,7.268855999999999,34076.8107,49,49,55,57,51,51,2695,2793,0.030184,0.0312816,1676.4,4043.0,7.268855999999999,108.68558999999999
2837,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,160.0,25.0,18.2,167.465844,66.42256332703212,41.87897643755474,32.73809810318126,111.643896,6.492698999999999,34079.038049999996,38,38,63,66,30,30,2394,2508,0.026812799999999994,0.0280896,1176.96,3998.0,6.492698999999999,111.643896
4345,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,120.0,30.0,18.2,169.90871625,62.15428355387523,47.61891391478266,34.08194809168689,113.2724775,6.075481499999999,34089.826799999995,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,3863.5,6.075481499999999,113.2724775
4340,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,125.0,25.0,18.2,169.90871625,62.15428355387523,46.04002219762945,34.20999278252664,113.2724775,6.075481499999999,34089.826799999995,33,33,68,71,23,23,2244,2343,0.025132799999999997,0.0262416,982.0,3846.0,6.075481499999999,113.2724775
3844,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,130.0,30.0,18.2,168.87312,64.0241965973535,46.66056276673124,33.591008806950285,112.58208,6.2582625,34090.869375,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3908.0,6.2582625,112.58208
3405,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,125.0,25.0,18.2,168.87312,64.0241965973535,48.19694496578748,33.302676354991085,112.58208,6.2582625,34090.869375,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,3949.0,6.2582625,112.58208
3837,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,135.0,25.0,18.2,168.87312,64.0241965973535,45.22842752167246,33.70503250930634,112.58208,6.2582625,34090.869375,35,35,66,69,25,25,2310,2415,0.025871999999999996,0.027048,1033.56,3892.0,6.2582625,112.58208
3412,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,120.0,30.0,18.2,168.87312,64.0241965973535,49.84980596728563,33.19855016894299,112.58208,6.2582625,34090.869375,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,3964.0,6.2582625,112.58208
4579,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,120.0,30.0,18.2,170.48467799999997,61.13802646502835,46.48663926176449,34.32049514622632,113.65645199999999,5.976143999999999,34091.449799999995,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,3844.0,5.976143999999999,113.65645199999999
4574,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,125.0,25.0,18.2,170.48467799999997,61.13802646502835,44.94529017051813,34.457531154773896,113.65645199999999,5.976143999999999,34091.449799999995,32,32,69,72,23,23,2208,2304,0.024729599999999997,0.025804799999999996,994.5,3825.5,5.976143999999999,113.65645199999999
3690,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,240.0,20.0,11.2,165.60460799999998,69.91848771266541,34.63741175846352,33.3067097361906,110.40307199999998,6.83442,34093.467,43,43,59,61,45,45,2537,2623,0.028414399999999996,0.0293776,1559.04,3872.0,6.83442,110.40307199999998
1319,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,285.0,20.0,11.2,161.79134399999998,76.77483553875236,34.68867927261365,30.989073673736897,107.860896,7.504617,34094.61015,51,52,54,56,53,53,2754,2912,0.030844799999999995,0.0326144,1708.86,4128.0,7.504617,107.860896
2523,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,170.0,25.0,18.2,166.2344775,68.83448015122872,41.49096567174529,32.395302925064556,110.822985,6.72846,34097.78325,40,40,62,65,32,32,2480,2600,0.027776,0.029119999999999997,1233.52,4019.5,6.72846,110.822985
4321,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,155.0,25.0,18.2,168.91567874999998,64.0241965973535,40.35089748741978,34.118048369114234,112.6104525,6.2582625,34097.9625,35,35,66,69,29,29,2310,2415,0.025871999999999996,0.027048,1186.68,3836.0,6.2582625,112.6104525
3146,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,130.0,30.0,18.2,168.509952,64.87785255198487,47.68895829211741,32.954271466896316,112.339968,6.341705999999999,34109.6127,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,3991.0,6.341705999999999,112.339968
3138,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,135.0,25.0,18.2,168.509952,64.87785255198487,46.225258886867735,33.05349648277864,112.339968,6.341705999999999,34109.6127,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,3976.5,6.341705999999999,112.339968
