,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
3825,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,150.0,25.0,18.2,168.509952,64.87785255198487,42.37245868663376,33.673738459068815,112.339968,6.341705999999999,34109.6127,36,36,65,68,28,28,2340,2448,0.026207999999999995,0.0274176,1133.4,3888.0,6.341705999999999,112.339968
4565,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,140.0,25.0,18.2,170.064765,62.15428355387523,41.9258076601451,34.417140896000156,113.37651,6.075481499999999,34115.834924999996,33,33,68,71,26,26,2244,2343,0.025132799999999997,0.0262416,1099.84,3821.5,6.075481499999999,113.37651
3458,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,120.0,250.0,20.0,11.2,164.65129199999998,71.95100189035915,34.733305583561844,33.042561824939924,109.76752799999998,7.0330949999999985,34123.32225,45,45,58,60,47,47,2610,2700,0.029231999999999998,0.030239999999999996,1599.0,3887.0,7.0330949999999985,109.76752799999998
4331,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,140.0,25.0,18.2,169.610805,63.116340264650276,42.9128212135665,34.18246516743683,113.07387,6.169521,34129.512449999995,34,34,67,70,26,26,2278,2380,0.025513599999999997,0.026655999999999996,1085.84,3843.0,6.169521,113.07387
4944,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,125.0,135.0,25.0,18.2,169.80941249999998,62.87243856332702,42.28680292462857,34.70863366177092,113.20627499999999,6.14568,34139.96475,32,32,71,74,25,25,2272,2368,0.025446399999999997,0.026521599999999996,1101.06,3777.0,6.14568,113.20627499999999
2942,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,125.0,255.0,20.0,11.2,164.5605,72.30330434782607,34.757417032742374,32.6395783741963,109.707,7.067532,34140.9054,46,46,57,59,48,48,2622,2714,0.029366399999999997,0.030396799999999995,1605.48,3943.0,7.067532,109.707
4988,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,145.0,25.0,18.2,169.826436,62.87243856332702,39.8630546184391,34.7001251843553,113.217624,6.14568,34142.801999999996,32,32,71,74,27,27,2272,2368,0.025446399999999997,0.026521599999999996,1182.62,3778.5,6.14568,113.217624
3109,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,165.0,25.0,18.2,167.85171,66.42256332703212,40.82793609360055,33.001661552617314,111.90114,6.492698999999999,34143.34905,38,38,63,66,31,31,2394,2508,0.026812799999999994,0.0280896,1213.74,3968.5,6.492698999999999,111.90114
3365,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,170.0,25.0,18.2,167.85171,66.42256332703212,39.83348968010335,33.21961288229191,111.90114,6.492698999999999,34143.34905,38,38,63,66,32,32,2394,2508,0.026812799999999994,0.0280896,1250.52,3937.0,6.492698999999999,111.90114
4750,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,140.0,25.0,18.2,169.74131849999998,63.048589792060476,41.98254229055551,34.553624022498155,113.160879,6.162898499999999,34144.973325,33,33,69,72,26,26,2277,2376,0.025502399999999998,0.026611199999999995,1113.84,3796.0,6.162898499999999,113.160879
2377,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,245.0,20.0,11.2,165.46842,70.7314933837429,35.27882122067915,32.2487492916935,110.31228,6.9138899999999985,34146.2655,45,45,57,59,46,46,2565,2655,0.028727999999999997,0.029736,1542.52,4023.0,6.9138899999999985,110.31228
3604,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,160.0,25.0,18.2,168.3453915,65.67730812854441,41.03029218418199,33.46538009769835,112.230261,6.419851499999999,34156.424175,37,37,64,67,30,30,2368,2479,0.026521599999999996,0.027764799999999996,1192.96,3913.5,6.419851499999999,112.230261
3125,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,150.0,25.0,18.2,168.3453915,65.67730812854441,43.27691907497453,33.04055891773703,112.230261,6.419851499999999,34156.424175,37,37,64,67,28,28,2368,2479,0.026521599999999996,0.027764799999999996,1118.4,3974.5,6.419851499999999,112.230261
3903,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,230.0,20.0,11.2,166.28554799999998,69.4306843100189,35.22256676117254,33.54147800566822,110.85703199999999,6.786738000000001,34161.6591,42,42,60,62,43,43,2520,2604,0.028224,0.029164799999999998,1517.08,3855.0,6.786738000000001,110.85703199999999
3617,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,145.0,25.0,18.2,168.87312,64.87785255198487,43.57577050795408,33.509579406356735,112.58208,6.341705999999999,34170.1407,36,36,65,68,27,27,2340,2448,0.026207999999999995,0.0274176,1095.62,3919.5,6.341705999999999,112.58208
3394,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,140.0,25.0,18.2,168.87312,64.87785255198487,44.857316315593586,33.302676354991085,112.58208,6.341705999999999,34170.1407,36,36,65,68,26,26,2340,2448,0.026207999999999995,0.0274176,1057.84,3949.0,6.341705999999999,112.58208
4091,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,220.0,20.0,11.2,166.694112,68.88868052930056,35.85567969563387,33.746980928821515,111.129408,6.733757999999999,34179.422099999996,41,41,61,63,41,41,2501,2583,0.028011199999999997,0.028929599999999996,1473.12,3836.0,6.733757999999999,111.129408
3381,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,155.0,25.0,18.2,168.53265,65.67730812854441,42.12052082559621,33.275049527773376,112.3551,6.419851499999999,34187.633924999995,37,37,64,67,29,29,2368,2479,0.026521599999999996,0.027764799999999996,1155.68,3945.0,6.419851499999999,112.3551
3234,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,245.0,20.0,11.2,165.979125,70.35209073724008,34.66823670529539,32.961611327512465,110.65275,6.876803999999999,34196.1513,44,44,58,60,46,46,2552,2640,0.028582399999999997,0.029567999999999997,1567.02,3930.0,6.876803999999999,110.65275
5033,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,120.0,140.0,25.0,18.2,170.779752,61.74778071833647,40.023239233407544,34.78871015968983,113.853168,6.035746499999999,34197.251175,31,31,72,75,26,26,2232,2325,0.024998399999999997,0.026039999999999997,1155.84,3788.0,6.035746499999999,113.853168
4995,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,125.0,130.0,25.0,18.2,170.80245000000002,61.74778071833647,42.549727520233,34.80391353964708,113.8683,6.035746499999999,34201.034175,31,31,72,75,24,24,2232,2325,0.024998399999999997,0.026039999999999997,1073.28,3786.5,6.035746499999999,113.8683
1708,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,255.0,20.0,11.2,164.844225,72.60140642722115,35.340028778039354,31.575568408586157,109.89614999999999,7.096670999999999,34215.87495,47,47,56,58,48,48,2632,2726,0.0294784,0.030531199999999994,1579.98,4111.5,7.096670999999999,109.89614999999999
4821,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,150.0,25.0,18.2,170.23499999999999,63.048589792060476,39.65693190941127,34.60649514022659,113.49,6.162898499999999,34227.253574999995,33,33,69,72,28,28,2277,2376,0.025502399999999998,0.026611199999999995,1193.4,3800.0,6.162898499999999,113.49
4201,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,150.0,120.0,25.0,18.2,170.74570500000002,62.15428355387523,47.61891391478266,34.11484418347987,113.83047,6.075481499999999,34229.324925,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,3878.0,6.075481499999999,113.83047
1053,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,285.0,20.0,11.2,162.619821,76.77483553875236,34.68867927261365,30.64562188015801,108.413214,7.504617,34232.68965,51,52,54,56,53,53,2754,2912,0.030844799999999995,0.0326144,1708.86,4205.5,7.504617,108.413214
5038,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,125.0,125.0,25.0,18.2,171.653625,60.568922495274094,42.8284653681355,34.88244709597239,114.43575,5.920515,34233.42675,30,30,73,76,23,23,2190,2280,0.024527999999999998,0.025535999999999996,1044.5,3795.0,5.920515,114.43575
1375,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,270.0,20.0,11.2,163.970352,74.36291871455576,34.84972199427632,31.134190931788265,109.31356799999999,7.268855999999999,34233.805199999995,49,49,55,57,50,50,2695,2793,0.030184,0.0312816,1645.92,4160.0,7.268855999999999,109.31356799999999
5073,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,125.0,120.0,25.0,18.2,172.3629375,59.33586389413988,43.12514820907842,34.94443206022607,114.908625,5.799985499999999,34237.142475,29,29,74,77,22,22,2146,2233,0.0240352,0.025009599999999996,1014.72,3802.5,5.799985499999999,114.908625
4033,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,130.0,25.0,18.2,171.34152749999998,61.25997731568997,44.510507349238836,33.988876240040966,114.227685,5.988064499999999,34245.582525,33,33,67,70,24,24,2211,2310,0.0247632,0.025871999999999996,1008.28,3909.0,5.988064499999999,114.227685
4039,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,125.0,30.0,18.2,171.34152749999998,61.25997731568997,45.97609514131516,33.870826546539256,114.227685,5.988064499999999,34245.582525,33,33,67,70,23,23,2211,2310,0.0247632,0.025871999999999996,969.5,3925.5,5.988064499999999,114.227685
2670,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,250.0,20.0,11.2,165.24143999999998,72.30330434782607,35.330618202771184,32.472447059784315,110.16095999999999,7.067532,34254.395399999994,46,46,57,59,47,47,2622,2714,0.029366399999999997,0.030396799999999995,1574.0,3984.0,7.067532,110.16095999999999
4835,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,135.0,120.0,25.0,18.2,171.59688,60.90767485822306,45.40123977168748,34.744413004958936,114.39792,5.9536275,34255.426125,31,31,71,74,22,22,2201,2294,0.024651199999999998,0.0256928,978.72,3812.0,5.9536275,114.39792
4675,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,140.0,120.0,25.0,18.2,172.07353799999999,60.067568998109635,45.34305931375978,34.6291351368846,114.71569199999999,5.8715085,34256.856074999996,31,31,70,73,22,22,2170,2263,0.024304,0.025345599999999996,966.72,3838.0,5.8715085,114.71569199999999
2191,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,185.0,25.0,18.2,166.93811549999998,69.44423440453684,39.42416179700847,32.09034560907194,111.29207699999999,6.7880625,34271.678625,41,41,61,64,34,34,2501,2624,0.028011199999999997,0.029388799999999996,1323.86,4083.0,6.7880625,111.29207699999999
4830,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,130.0,135.0,25.0,18.2,171.14292,62.00523251417769,42.23261353308716,34.698549786391546,114.09528,6.060911999999999,34281.6864,32,32,70,73,25,25,2240,2336,0.025088,0.026163199999999998,1087.56,3808.0,6.060911999999999,114.09528
3724,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,225.0,20.0,11.2,167.96519999999998,67.77757277882797,35.16098114943155,33.51261439612275,111.9768,6.6251489999999995,34288.09155,41,41,60,62,42,42,2460,2542,0.027552,0.0284704,1484.1,3898.0,6.6251489999999995,111.9768
2336,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,130.0,265.0,20.0,11.2,165.31520849999998,72.60140642722115,34.234815839256015,32.14819438289333,110.210139,7.096670999999999,34294.3722,47,47,56,58,50,50,2632,2726,0.0294784,0.030531199999999994,1641.94,4034.5,7.096670999999999,110.210139
2028,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,260.0,20.0,11.2,165.31520849999998,72.60140642722115,34.777719667237,31.890514638118535,110.210139,7.096670999999999,34294.3722,47,47,56,58,49,49,2632,2726,0.0294784,0.030531199999999994,1610.96,4074.0,7.096670999999999,110.210139
4668,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,135.0,25.0,18.2,171.7500915,61.13802646502835,42.17704670619267,34.59769953091106,114.500061,5.976143999999999,34302.35205,32,32,69,72,25,25,2208,2304,0.024729599999999997,0.025804799999999996,1074.06,3835.0,5.976143999999999,114.500061
4193,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,135.0,25.0,18.2,170.6492385,63.116340264650276,44.221465595644865,34.10618779803042,113.766159,6.169521,34302.5847,34,34,67,70,25,25,2278,2380,0.025513599999999997,0.026655999999999996,1047.06,3877.0,6.169521,113.766159
3855,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,120.0,30.0,18.2,171.687672,61.25997731568997,47.55279455066966,33.71817196128724,114.45844799999999,5.988064499999999,34303.273275,33,33,67,70,22,22,2211,2310,0.0247632,0.025871999999999996,930.72,3955.0,5.988064499999999,114.45844799999999
3641,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,120.0,25.0,18.2,171.687672,61.25997731568997,47.55279455066966,33.63390108142981,114.45844799999999,5.988064499999999,34303.273275,33,33,67,70,22,22,2211,2310,0.0247632,0.025871999999999996,930.72,3967.0,5.988064499999999,114.45844799999999
3849,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,125.0,25.0,18.2,171.687672,61.25997731568997,45.97609514131516,33.83126211953755,114.45844799999999,5.988064499999999,34303.273275,33,33,67,70,23,23,2211,2310,0.0247632,0.025871999999999996,969.5,3939.0,5.988064499999999,114.45844799999999
4183,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,150.0,25.0,18.2,170.16690599999998,64.0241965973535,41.45871159561904,34.06283183596102,113.444604,6.2582625,34306.500374999996,35,35,66,69,28,28,2310,2415,0.025871999999999996,0.027048,1148.4,3872.0,6.2582625,113.444604
2882,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,120.0,25.0,18.2,170.16690599999998,64.0241965973535,49.84980596728563,32.848229996096144,113.444604,6.2582625,34306.500374999996,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,4046.0,6.2582625,113.444604
4466,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,145.0,120.0,25.0,18.2,171.80116199999998,61.13802646502835,46.48663926176449,34.42095821994875,114.53410799999999,5.976143999999999,34310.8638,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,3860.0,5.976143999999999,114.53410799999999
4390,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,205.0,20.0,11.2,169.14549599999998,65.90765973534971,35.76543730853225,34.17110271074342,112.76366399999999,6.442368,34311.1656,38,38,63,65,38,38,2394,2470,0.026812799999999994,0.027664,1413.68,3834.0,6.442368,112.76366399999999
2216,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,170.0,25.0,18.2,167.60203199999998,68.83448015122872,41.49096567174529,32.137224935959516,111.73468799999999,6.72846,34325.709,40,40,62,65,32,32,2480,2600,0.027776,0.029119999999999997,1233.52,4092.0,6.72846,111.73468799999999
2562,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,145.0,25.0,18.2,169.37531324999998,65.67730812854441,44.50591616240733,32.536088405137875,112.91687549999999,6.419851499999999,34328.0778,37,37,64,67,27,27,2368,2479,0.026521599999999996,0.027764799999999996,1081.12,4074.0,6.419851499999999,112.91687549999999
2571,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,140.0,30.0,18.2,169.37531324999998,65.67730812854441,45.81481717799987,32.447302030485524,112.91687549999999,6.419851499999999,34328.0778,37,37,64,67,26,26,2368,2479,0.026521599999999996,0.027764799999999996,1043.84,4087.5,6.419851499999999,112.91687549999999
3932,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,215.0,20.0,11.2,168.53265,67.20846880907372,35.80527496691087,33.742013966427365,112.3551,6.56952,34329.818999999996,40,40,61,63,40,40,2440,2520,0.027328,0.028224,1439.64,3879.0,6.56952,112.3551
2980,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,240.0,20.0,11.2,166.86434699999998,70.35209073724008,35.26374668981417,32.82415101547903,111.24289799999998,6.876803999999999,34343.688299999994,44,44,58,60,45,45,2552,2640,0.028582399999999997,0.029567999999999997,1535.04,3971.0,6.876803999999999,111.24289799999998
3493,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,235.0,20.0,11.2,167.11402499999997,69.91848771266541,35.245028315319054,33.2525327372911,111.40934999999999,6.83442,34345.036499999995,43,43,59,61,44,44,2537,2623,0.028414399999999996,0.0293776,1526.56,3915.0,6.83442,111.40934999999999
4887,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,145.0,25.0,18.2,171.58269374999998,62.00523251417769,39.81197119464362,34.7420403948759,114.38846249999999,6.060911999999999,34354.982025,32,32,70,73,27,27,2240,2336,0.025088,0.026163199999999998,1168.12,3812.0,6.060911999999999,114.38846249999999
1661,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,135.0,275.0,20.0,11.2,164.7023625,74.36291871455576,34.32550869244448,31.486716560345883,109.801575,7.268855999999999,34355.80695,49,49,55,57,51,51,2695,2793,0.030184,0.0312816,1676.4,4122.0,7.268855999999999,109.801575
4450,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,150.0,25.0,18.2,170.984034,63.116340264650276,40.53567830955261,34.34447955434222,113.989356,6.169521,34358.38395,34,34,67,70,28,28,2278,2380,0.025513599999999997,0.026655999999999996,1163.4,3852.0,6.169521,113.989356
2544,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,160.0,25.0,18.2,169.14549599999998,66.42256332703212,41.87897643755474,32.519400065972455,112.76366399999999,6.492698999999999,34358.98005,38,38,63,66,30,30,2394,2508,0.026812799999999994,0.0280896,1176.96,4071.0,6.492698999999999,112.76366399999999
4459,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,135.0,25.0,18.2,171.59688,62.15428355387523,43.20435265222317,34.40187164382002,114.39792,6.075481499999999,34371.187425,33,33,68,71,25,25,2244,2343,0.025132799999999997,0.0262416,1060.56,3858.0,6.075481499999999,114.39792
4253,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,215.0,20.0,11.2,169.21359,66.58516446124762,35.09836272666,34.01765139520454,112.80906,6.508592999999999,34385.42835,39,39,62,64,40,40,2418,2496,0.027081599999999994,0.0279552,1461.14,3856.5,6.508592999999999,112.80906
5129,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,120.0,125.0,25.0,18.2,172.82257199999998,60.12176937618147,41.74355291747748,34.96064152316395,115.215048,5.876806499999999,34386.728175,29,29,75,78,23,23,2175,2262,0.02436,0.025334399999999997,1069.5,3810.5,5.876806499999999,115.215048
4894,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,130.0,130.0,25.0,18.2,172.39698449999997,60.90767485822306,42.496602683759455,34.825358776251484,114.93132299999999,5.9536275,34388.776874999996,31,31,71,74,24,24,2201,2294,0.024651199999999998,0.0256928,1060.28,3819.0,5.9536275,114.93132299999999
1320,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,135.0,290.0,20.0,11.2,163.62988199999998,76.77483553875236,34.19391856421938,31.037649482673384,109.08658799999999,7.504617,34401.033149999996,51,52,54,56,54,54,2754,2912,0.030844799999999995,0.0326144,1738.84,4167.0,7.504617,109.08658799999999
3637,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,130.0,30.0,18.2,171.77562674999996,62.1949338374291,45.55660515449072,33.532968791539375,114.51708449999998,6.079455,34404.75337499999,34,34,66,69,24,24,2244,2346,0.025132799999999997,0.026275199999999995,995.28,3983.5,6.079455,114.51708449999998
3630,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,135.0,25.0,18.2,171.77562674999996,62.1949338374291,44.158353268564234,33.64112829743579,114.51708449999998,6.079455,34404.75337499999,34,34,66,69,25,25,2244,2346,0.025132799999999997,0.026275199999999995,1033.56,3968.0,6.079455,114.51708449999998
5069,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,120.0,135.0,25.0,18.2,171.59688,62.5878865784499,41.2940133349226,34.861540614328334,114.39792,6.1178655,34411.452225,31,31,73,76,25,25,2263,2356,0.025345599999999996,0.026387199999999996,1128.06,3796.5,6.1178655,114.39792
5100,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,120.0,130.0,25.0,18.2,172.27782,61.3819281663516,41.512463905759496,34.91880007995401,114.85188,5.999985,34412.955749999994,30,30,74,77,24,24,2220,2310,0.024863999999999997,0.025871999999999996,1099.28,3804.0,5.999985,114.85188
2708,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,235.0,20.0,11.2,167.306958,70.35209073724008,35.882350542056535,32.63155939833305,111.537972,6.876803999999999,34417.4568,44,44,58,60,44,44,2552,2640,0.028582399999999997,0.029567999999999997,1503.06,4010.0,6.876803999999999,111.537972
4009,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,160.0,25.0,18.2,170.405235,64.87785255198487,40.172784884774906,33.90705289672192,113.60349,6.341705999999999,34425.4932,36,36,65,68,30,30,2340,2448,0.026207999999999995,0.0274176,1208.96,3899.0,6.341705999999999,113.60349
2878,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,130.0,30.0,18.2,170.405235,64.87785255198487,47.68895829211741,32.772527821299015,113.60349,6.341705999999999,34425.4932,36,36,65,68,24,24,2340,2448,0.026207999999999995,0.0274176,982.28,4063.0,6.341705999999999,113.60349
2870,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,135.0,25.0,18.2,170.405235,64.87785255198487,46.225258886867735,32.86609849612332,113.60349,6.341705999999999,34425.4932,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,4049.0,6.341705999999999,113.60349
4659,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,150.0,25.0,18.2,170.995383,64.03774669187145,40.5920407862281,34.52413464910674,113.996922,6.259587,34445.838149999996,34,34,68,71,28,28,2312,2414,0.025894399999999998,0.027036799999999996,1178.4,3828.0,6.259587,113.996922
3151,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,125.0,25.0,18.2,171.06063974999998,64.0241965973535,48.19694496578748,33.15319155718344,114.04042649999998,6.2582625,34455.456,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,4022.0,6.2582625,114.04042649999998
4021,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,145.0,25.0,18.2,171.06063974999998,64.0241965973535,42.63607442293723,33.964377584756036,114.04042649999998,6.2582625,34455.456,35,35,66,69,27,27,2310,2415,0.025871999999999996,0.027048,1110.12,3906.0,6.2582625,114.04042649999998
3158,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,120.0,30.0,18.2,171.06063974999998,64.0241965973535,49.84980596728563,33.05478946490754,114.04042649999998,6.2582625,34455.456,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,4036.5,6.2582625,114.04042649999998
3691,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,120.0,245.0,20.0,11.2,167.783616,69.91848771266541,34.05247888897887,33.3836789474711,111.85574399999999,6.83442,34456.634999999995,43,43,59,61,46,46,2537,2623,0.028414399999999996,0.0293776,1591.52,3912.0,6.83442,111.85574399999999
4758,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,135.0,130.0,25.0,18.2,173.2822065,60.067568998109635,42.44214443951444,34.758877695769755,115.521471,5.8715085,34458.300825,31,31,70,73,24,24,2170,2263,0.024304,0.025345599999999996,1047.28,3847.5,5.8715085,115.521471
4950,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,130.0,125.0,25.0,18.2,173.503512,59.75591682419659,42.77634943901882,34.93434720083638,115.66900799999999,5.841045,34466.24475,30,30,72,75,23,23,2160,2250,0.024191999999999998,0.025199999999999997,1032.0,3829.0,5.841045,115.66900799999999
3014,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,225.0,20.0,11.2,168.83907299999998,68.2924763705104,35.83076888047453,32.98012631191164,112.55938199999999,6.67548,34481.551499999994,42,42,59,61,42,42,2478,2562,0.0277536,0.0286944,1461.6,3995.0,6.67548,112.55938199999999
2855,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,150.0,25.0,18.2,170.32579199999998,65.67730812854441,43.27691907497453,32.86014549959483,113.55052799999999,6.419851499999999,34486.490925,37,37,64,67,28,28,2368,2479,0.026521599999999996,0.027764799999999996,1118.4,4048.0,6.419851499999999,113.55052799999999
2838,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,165.0,25.0,18.2,169.928577,66.42256332703212,40.82793609360055,32.83033292604288,113.28571799999999,6.492698999999999,34489.49355,38,38,63,66,31,31,2394,2508,0.026812799999999994,0.0280896,1213.74,4043.0,6.492698999999999,113.28571799999999
2378,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,250.0,20.0,11.2,167.53677525,70.7314933837429,34.694992987181585,32.31289587119559,111.6911835,6.9138899999999985,34490.991375,45,45,57,59,47,47,2565,2655,0.028727999999999997,0.029736,1574.0,4063.5,6.9138899999999985,111.6911835
2524,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,175.0,25.0,18.2,168.60925575,68.83448015122872,40.509317258683474,32.48035774406866,112.40617049999999,6.72846,34493.579625,40,40,62,65,33,33,2480,2600,0.027776,0.029119999999999997,1269.8,4064.0,6.72846,112.40617049999999
3524,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,220.0,20.0,11.2,169.224939,67.77757277882797,35.81975499213825,33.42991405956121,112.816626,6.6251489999999995,34498.04805,41,41,60,62,41,41,2460,2542,0.027552,0.0284704,1451.12,3939.0,6.6251489999999995,112.816626
3270,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,230.0,20.0,11.2,168.19218,69.91848771266541,35.87671953152476,33.14319824779579,112.12812,6.83442,34524.729,43,43,59,61,43,43,2537,2623,0.028414399999999996,0.0293776,1494.08,3956.0,6.83442,112.12812
1425,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,255.0,20.0,11.2,165.87698400000002,74.14611720226841,35.95997078626522,31.25923500873148,110.58465600000001,7.247663999999999,34531.4448,48,48,56,58,48,48,2688,2784,0.030105599999999996,0.031180799999999995,1579.98,4188.0,7.247663999999999,110.58465600000001
3904,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,120.0,235.0,20.0,11.2,168.53265,69.4306843100189,34.6023933917623,33.623918817428255,112.3551,6.786738000000001,34536.1761,42,42,60,62,44,44,2520,2604,0.028224,0.029164799999999998,1550.06,3895.5,6.786738000000001,112.3551
1054,S/U,5x3,5.3,3.3,5x3,5.3,3.3,115.0,140.0,290.0,20.0,11.2,164.44700999999998,76.77483553875236,34.19391856421938,30.69184517654306,109.63134,7.504617,34537.22115,51,52,54,56,54,54,2754,2912,0.030844799999999995,0.0326144,1738.84,4245.0,7.504617,109.63134
3838,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,140.0,25.0,18.2,171.59688,64.0241965973535,43.88998414831885,33.82357663326475,114.39792,6.2582625,34544.829375,35,35,66,69,26,26,2310,2415,0.025871999999999996,0.027048,1071.84,3938.0,6.2582625,114.39792
3406,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,130.0,25.0,18.2,171.59688,64.0241965973535,46.66056276673124,33.417551150210734,114.39792,6.2582625,34544.829375,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,3996.0,6.2582625,114.39792
3413,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,125.0,30.0,18.2,171.59688,64.0241965973535,48.19694496578748,33.31429052504945,114.39792,6.2582625,34544.829375,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,4011.0,6.2582625,114.39792
1709,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,260.0,20.0,11.2,166.8303,72.60140642722115,34.777719667237,31.632319586896777,111.22019999999999,7.096670999999999,34546.887449999995,47,47,56,58,49,49,2632,2726,0.0294784,0.030531199999999994,1610.96,4152.0,7.096670999999999,111.22019999999999
3147,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,135.0,30.0,18.2,171.14292,64.87785255198487,46.225258886867735,33.06115654595646,114.09528,6.341705999999999,34548.4407,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,4037.5,6.341705999999999,114.09528
3826,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,155.0,25.0,18.2,171.14292,64.87785255198487,41.240228433315814,33.785085042694526,114.09528,6.341705999999999,34548.4407,36,36,65,68,29,29,2340,2448,0.026207999999999995,0.0274176,1171.18,3933.0,6.341705999999999,114.09528
3139,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,140.0,25.0,18.2,171.14292,64.87785255198487,44.857316315593586,33.15955313570627,114.09528,6.341705999999999,34548.4407,36,36,65,68,26,26,2340,2448,0.026207999999999995,0.0274176,1057.84,4023.0,6.341705999999999,114.09528
3235,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,125.0,250.0,20.0,11.2,168.1070625,70.35209073724008,34.094513018000995,33.0328129101785,112.071375,6.876803999999999,34550.80755,44,44,58,60,47,47,2552,2640,0.028582399999999997,0.029567999999999997,1599.0,3970.0,6.876803999999999,112.071375
1376,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,275.0,20.0,11.2,165.87698400000002,74.36291871455576,34.32550869244448,31.18544485601546,110.58465600000001,7.268855999999999,34551.5772,49,49,55,57,51,51,2695,2793,0.030184,0.0312816,1676.4,4200.0,7.268855999999999,110.58465600000001
3110,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,170.0,25.0,18.2,170.3201175,66.42256332703212,39.83348968010335,33.09578304342793,113.546745,6.492698999999999,34554.7503,38,38,63,66,32,32,2394,2508,0.026812799999999994,0.0280896,1250.52,4013.0,6.492698999999999,113.546745
4092,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,225.0,20.0,11.2,169.00930799999998,68.88868052930056,35.19624514893924,33.83523188477607,112.67287199999998,6.733757999999999,34565.2881,41,41,61,63,42,42,2501,2583,0.028011199999999997,0.028929599999999996,1506.6,3877.0,6.733757999999999,112.67287199999998
4341,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,130.0,25.0,18.2,172.788525,62.15428355387523,44.57239659192346,34.34558972977833,115.19234999999999,6.075481499999999,34569.794924999995,33,33,68,71,24,24,2244,2343,0.025132799999999997,0.0262416,1021.28,3892.5,6.075481499999999,115.19234999999999
4575,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,130.0,25.0,18.2,173.424069,61.13802646502835,43.51256152353813,34.60049061291186,115.616046,5.976143999999999,34581.3483,32,32,69,72,24,24,2208,2304,0.024729599999999997,0.025804799999999996,1034.28,3872.0,5.976143999999999,115.616046
3605,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,165.0,25.0,18.2,170.89607924999999,65.67730812854441,40.00055134335447,33.56867699463486,113.9307195,6.419851499999999,34581.538799999995,37,37,64,67,31,31,2368,2479,0.026521599999999996,0.027764799999999996,1230.24,3958.0,6.419851499999999,113.9307195
3126,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,155.0,25.0,18.2,170.89607924999999,65.67730812854441,42.12052082559621,33.14045813275604,113.9307195,6.419851499999999,34581.538799999995,37,37,64,67,29,29,2368,2479,0.026521599999999996,0.027764799999999996,1155.68,4020.0,6.419851499999999,113.9307195
4566,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,145.0,25.0,18.2,172.89917774999998,62.15428355387523,40.72801324327131,34.550823746674986,115.26611849999999,6.075481499999999,34588.237049999996,33,33,68,71,27,27,2244,2343,0.025132799999999997,0.0262416,1139.12,3867.0,6.075481499999999,115.26611849999999
4332,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,145.0,25.0,18.2,172.39130999999998,63.116340264650276,41.68682842939469,34.309484432305005,114.92754,6.169521,34592.92995,34,34,67,70,27,27,2278,2380,0.025513599999999997,0.026655999999999996,1124.62,3888.5,6.169521,114.92754
2671,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,130.0,255.0,20.0,11.2,167.306958,72.30330434782607,34.757417032742374,32.537755788277714,111.537972,7.067532,34598.6484,46,46,57,59,48,48,2622,2714,0.029366399999999997,0.030396799999999995,1605.48,4024.0,7.067532,111.537972
2069,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,245.0,20.0,11.2,167.306958,72.30330434782607,35.925142387322005,32.03230055288788,111.537972,7.067532,34598.6484,46,46,57,59,46,46,2622,2714,0.029366399999999997,0.030396799999999995,1542.52,4101.0,7.067532,111.537972
4510,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,200.0,20.0,11.2,171.324504,65.17595463137997,35.739789898178806,34.40095830670213,114.216336,6.370845,34606.38675,37,37,64,66,37,37,2368,2442,0.026521599999999996,0.0273504,1399.2,3852.0,6.370845,114.216336
3395,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,145.0,25.0,18.2,171.5117625,64.87785255198487,43.57577050795408,33.41076502548879,114.341175,6.341705999999999,34609.91445,36,36,65,68,27,27,2340,2448,0.026207999999999995,0.0274176,1095.62,3995.0,6.341705999999999,114.341175
3618,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,150.0,25.0,18.2,171.5117625,64.87785255198487,42.37245868663376,33.61943473009575,114.341175,6.341705999999999,34609.91445,36,36,65,68,28,28,2340,2448,0.026207999999999995,0.0274176,1133.4,3965.0,6.341705999999999,114.341175
3382,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,160.0,25.0,18.2,171.086175,65.67730812854441,41.03029218418199,33.37677900920098,114.05745,6.419851499999999,34613.221424999996,37,37,64,67,30,30,2368,2479,0.026521599999999996,0.027764799999999996,1192.96,3990.0,6.419851499999999,114.05745
4043,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,120.0,25.0,18.2,174.150405,60.270820415879015,46.42381785663648,34.113618969736414,116.10027000000001,5.891375999999998,34621.8747,32,32,68,71,22,22,2176,2272,0.0243712,0.025446399999999997,942.72,3955.5,5.891375999999998,116.10027000000001
4751,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,145.0,25.0,18.2,172.61829,63.048589792060476,40.78312700034996,34.693532905835724,115.07886,6.162898499999999,34624.468575,33,33,69,72,27,27,2277,2376,0.025502399999999998,0.026611199999999995,1153.62,3841.5,6.162898499999999,115.07886
2029,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,135.0,265.0,20.0,11.2,167.306958,72.60140642722115,34.234815839256015,31.948669653279243,111.537972,7.096670999999999,34626.330449999994,47,47,56,58,50,50,2632,2726,0.0294784,0.030531199999999994,1641.94,4114.0,7.096670999999999,111.537972
4945,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,125.0,140.0,25.0,18.2,172.788525,62.87243856332702,41.035410951567854,34.86052062463672,115.19234999999999,6.14568,34636.483499999995,32,32,71,74,26,26,2272,2368,0.025446399999999997,0.026521599999999996,1141.84,3823.0,6.14568,115.19234999999999
3725,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,230.0,20.0,11.2,170.23499999999999,67.77757277882797,34.52840783596215,33.59464435970975,113.49,6.6251489999999995,34666.39155,41,41,60,62,43,43,2460,2542,0.027552,0.0284704,1517.08,3939.0,6.6251489999999995,113.49
2981,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,130.0,245.0,20.0,11.2,169.0036335,70.35209073724008,34.66823670529539,32.894495526541455,112.669089,6.876803999999999,34700.23605,44,44,58,60,46,46,2552,2640,0.028582399999999997,0.029567999999999997,1567.02,4011.5,6.876803999999999,112.669089
5000,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,130.0,120.0,25.0,18.2,174.46250249999997,60.568922495274094,44.297220290491154,35.025773987159056,116.30833499999999,5.920515,34701.573,30,30,73,76,22,22,2190,2280,0.024527999999999998,0.025535999999999996,1002.72,3838.0,5.920515,116.30833499999999
4996,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,125.0,135.0,25.0,18.2,173.85249374999998,61.74778071833647,41.24376460774063,34.96221126655095,115.90166249999999,6.035746499999999,34709.3748,31,31,72,75,25,25,2232,2325,0.024998399999999997,0.026039999999999997,1114.56,3833.0,6.035746499999999,115.90166249999999
3494,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,125.0,240.0,20.0,11.2,169.31289375,69.91848771266541,34.63741175846352,33.328988487838295,112.87526249999999,6.83442,34711.514624999996,43,43,59,61,45,45,2537,2623,0.028414399999999996,0.0293776,1559.04,3955.5,6.83442,112.87526249999999
4202,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,150.0,125.0,25.0,18.2,173.6397,62.15428355387523,46.04002219762945,34.249248758527735,115.7598,6.075481499999999,34711.657425,33,33,68,71,23,23,2244,2343,0.025132799999999997,0.0262416,982.0,3925.0,6.075481499999999,115.7598
4207,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,150.0,120.0,30.0,18.2,173.6397,62.15428355387523,47.61891391478266,34.12720190520917,115.7598,6.075481499999999,34711.657425,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,3942.0,6.075481499999999,115.7598
4034,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,135.0,25.0,18.2,174.150405,61.25997731568997,43.144362952974866,34.113618969736414,116.10027000000001,5.988064499999999,34713.728775,33,33,67,70,25,25,2211,2310,0.0247632,0.025871999999999996,1047.06,3955.5,5.988064499999999,116.10027000000001
3419,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,120.0,25.0,18.2,174.150405,61.25997731568997,47.55279455066966,33.516321760279986,116.10027000000001,5.988064499999999,34713.728775,33,33,67,70,22,22,2211,2310,0.0247632,0.025871999999999996,930.72,4041.0,5.988064499999999,116.10027000000001
2217,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,175.0,25.0,18.2,169.962624,68.83448015122872,40.509317258683474,32.218269096822496,113.308416,6.72846,34719.141,40,40,62,65,33,33,2480,2600,0.027776,0.029119999999999997,1269.8,4137.0,6.72846,113.308416
4391,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,210.0,20.0,11.2,171.59688,65.90765973534971,35.06057960494382,34.26985563310341,114.39792,6.442368,34719.7296,38,38,63,65,39,39,2394,2470,0.026812799999999994,0.027664,1448.16,3876.0,6.442368,114.39792
3933,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,220.0,20.0,11.2,170.87338125,67.20846880907372,35.13177128750186,33.82996393019447,113.9155875,6.56952,34719.940875,40,40,61,63,41,41,2440,2520,0.027328,0.028224,1473.12,3920.5,6.56952,113.9155875
4117,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,210.0,20.0,11.2,171.2280375,66.58516446124762,35.78721383915314,34.03501908916917,114.152025,6.508592999999999,34721.1696,39,39,62,64,39,39,2418,2496,0.027081599999999994,0.0279552,1427.16,3900.0,6.508592999999999,114.152025
2563,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,150.0,25.0,18.2,171.903303,65.67730812854441,43.27691907497453,32.62936694944448,114.60220199999999,6.419851499999999,34749.409425,37,37,64,67,28,28,2368,2479,0.026521599999999996,0.027764799999999996,1118.4,4120.5,6.419851499999999,114.60220199999999
5039,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,125.0,130.0,25.0,18.2,174.7746,60.568922495274094,41.46321510484166,35.04735306865994,116.51639999999999,5.920515,34753.58925,30,30,73,76,24,24,2190,2280,0.024527999999999998,0.025535999999999996,1086.28,3842.0,5.920515,116.51639999999999
2883,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,125.0,25.0,18.2,172.86796799999996,64.0241965973535,48.19694496578748,32.95570439352827,115.24531199999998,6.2582625,34756.677375,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,4094.0,6.2582625,115.24531199999998
4184,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,155.0,25.0,18.2,172.86796799999996,64.0241965973535,40.35089748741978,34.18102351098268,115.24531199999998,6.2582625,34756.677375,35,35,66,69,29,29,2310,2415,0.025871999999999996,0.027048,1186.68,3917.0,6.2582625,115.24531199999998
2890,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,120.0,30.0,18.2,172.86796799999996,64.0241965973535,49.84980596728563,32.86290670350358,115.24531199999998,6.2582625,34756.677375,35,35,66,69,22,22,2310,2415,0.025871999999999996,0.027048,918.72,4108.0,6.2582625,115.24531199999998
4676,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,140.0,125.0,25.0,18.2,175.09237199999998,60.067568998109635,43.83962769604165,34.77877312365568,116.728248,5.8715085,34759.995075,31,31,70,73,23,23,2170,2263,0.024304,0.025345599999999996,1007.0,3885.0,5.8715085,116.728248
4836,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,135.0,125.0,25.0,18.2,174.66110999999998,60.90767485822306,43.89587907504735,34.901044216576985,116.44073999999999,5.9536275,34766.131125,31,31,71,74,23,23,2201,2294,0.024651199999999998,0.0256928,1019.5,3859.0,5.9536275,116.44073999999999
2545,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,165.0,25.0,18.2,171.59688,66.42256332703212,40.82793609360055,32.60746529142879,114.39792,6.492698999999999,34767.54405,38,38,63,66,31,31,2394,2508,0.026812799999999994,0.0280896,1213.74,4116.5,6.492698999999999,114.39792
4194,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,140.0,25.0,18.2,173.446767,63.116340264650276,42.9128212135665,34.23222121655956,115.63117799999999,6.169521,34768.83945,34,34,67,70,26,26,2278,2380,0.025513599999999997,0.026655999999999996,1085.84,3923.0,6.169521,115.63117799999999
5074,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,125.0,125.0,25.0,18.2,175.55484375,59.33586389413988,41.69525546876582,35.11615341800498,117.0365625,5.799985499999999,34769.12685,29,29,74,77,23,23,2146,2233,0.0240352,0.025009599999999996,1057.0,3850.0,5.799985499999999,117.0365625
3856,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,125.0,30.0,18.2,174.502224,61.25997731568997,45.97609514131516,33.842250854654,116.334816,5.988064499999999,34772.365275000004,33,33,67,70,23,23,2211,2310,0.0247632,0.025871999999999996,969.5,4002.0,5.988064499999999,116.334816
3648,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,120.0,30.0,18.2,174.502224,61.25997731568997,47.55279455066966,33.64791388514554,116.334816,5.988064499999999,34772.365275000004,33,33,67,70,22,22,2211,2310,0.0247632,0.025871999999999996,930.72,4030.0,5.988064499999999,116.334816
3850,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,130.0,25.0,18.2,174.502224,61.25997731568997,44.510507349238836,33.95441925386162,116.334816,5.988064499999999,34772.365275000004,33,33,67,70,24,24,2211,2310,0.0247632,0.025871999999999996,1008.28,3986.0,5.988064499999999,116.334816
3642,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,125.0,25.0,18.2,174.502224,61.25997731568997,45.97609514131516,33.75518745662675,116.334816,5.988064499999999,34772.365275000004,33,33,67,70,23,23,2211,2310,0.0247632,0.025871999999999996,969.5,4014.5,5.988064499999999,116.334816
4831,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,130.0,140.0,25.0,18.2,174.09366,62.00523251417769,40.98282518491436,34.84465447919146,116.06244000000001,6.060911999999999,34773.4764,32,32,70,73,26,26,2240,2336,0.025088,0.026163199999999998,1127.84,3854.0,6.060911999999999,116.06244000000001
2416,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,235.0,20.0,11.2,169.451919,70.35209073724008,35.882350542056535,32.45286551162402,112.967946,6.876803999999999,34774.9503,44,44,58,60,44,44,2552,2640,0.028582399999999997,0.029567999999999997,1503.06,4088.5,6.876803999999999,112.967946
2709,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,240.0,20.0,11.2,169.451919,70.35209073724008,35.26374668981417,32.70080944165315,112.967946,6.876803999999999,34774.9503,44,44,58,60,45,45,2552,2640,0.028582399999999997,0.029567999999999997,1535.04,4051.0,6.876803999999999,112.967946
4254,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,120.0,220.0,20.0,11.2,171.59688,66.58516446124762,34.43815619397779,34.11001513072838,114.39792,6.508592999999999,34782.64335,39,39,62,64,41,41,2418,2496,0.027081599999999994,0.0279552,1495.12,3898.0,6.508592999999999,114.39792
4669,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,140.0,25.0,18.2,174.66110999999998,61.13802646502835,40.928902745307035,34.73754634184544,116.44073999999999,5.976143999999999,34787.521799999995,32,32,69,72,26,26,2208,2304,0.024729599999999997,0.025804799999999996,1113.84,3881.0,5.976143999999999,116.44073999999999
4471,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,145.0,120.0,30.0,18.2,174.763251,61.13802646502835,46.48663926176449,34.432198132253355,116.508834,5.976143999999999,34804.5453,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,3925.0,5.976143999999999,116.508834
4467,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,145.0,125.0,25.0,18.2,174.763251,61.13802646502835,44.94529017051813,34.56317665705185,116.508834,5.976143999999999,34804.5453,32,32,69,72,23,23,2208,2304,0.024729599999999997,0.025804799999999996,994.5,3907.0,5.976143999999999,116.508834
1751,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,245.0,20.0,11.2,168.6745125,72.30330434782607,35.925142387322005,31.75670559715657,112.449675,7.067532,34826.57415,46,46,57,59,46,46,2622,2714,0.029366399999999997,0.030396799999999995,1542.52,4178.0,7.067532,112.449675
2379,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,135.0,255.0,20.0,11.2,169.60513049999997,70.7314933837429,34.13210415064168,32.37575037406524,113.07008699999999,6.9138899999999985,34835.717249999994,45,45,57,59,48,48,2565,2655,0.028727999999999997,0.029736,1605.48,4104.0,6.9138899999999985,113.07008699999999
4460,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,140.0,25.0,18.2,174.45682799999997,62.15428355387523,41.9258076601451,34.53501716946031,116.30455199999999,6.075481499999999,34847.84542499999,33,33,68,71,26,26,2244,2343,0.025132799999999997,0.0262416,1099.84,3904.0,6.075481499999999,116.30455199999999
3015,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,230.0,20.0,11.2,171.06063974999998,68.2924763705104,35.18614556639376,33.05478946490754,114.04042649999998,6.67548,34851.812625,42,42,59,61,43,43,2478,2562,0.0277536,0.0286944,1494.08,4036.5,6.67548,114.04042649999998
3631,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,140.0,25.0,18.2,174.502224,62.1949338374291,42.85157656751275,33.75518745662675,116.334816,6.079455,34859.18625,34,34,66,69,26,26,2244,2346,0.025132799999999997,0.026275199999999995,1071.84,4014.5,6.079455,116.334816
1426,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,260.0,20.0,11.2,167.85171,74.14611720226841,35.38779753410678,31.31330238330643,111.90114,7.247663999999999,34860.5658,48,48,56,58,49,49,2688,2784,0.030105599999999996,0.031180799999999995,1610.96,4229.0,7.247663999999999,111.90114
2879,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,135.0,30.0,18.2,173.02685400000001,64.87785255198487,46.225258886867735,32.87463422138982,115.351236,6.341705999999999,34862.4297,36,36,65,68,25,25,2340,2448,0.026207999999999995,0.0274176,1020.06,4110.0,6.341705999999999,115.351236
2871,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,140.0,25.0,18.2,173.02685400000001,64.87785255198487,44.857316315593586,32.96741971327522,115.351236,6.341705999999999,34862.4297,36,36,65,68,26,26,2340,2448,0.026207999999999995,0.0274176,1057.84,4096.0,6.341705999999999,115.351236
4900,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,135.0,120.0,25.0,18.2,175.886802,59.75591682419659,44.24331710313945,35.02452656026462,117.25786799999999,5.841045,34863.459749999995,30,30,72,75,22,22,2160,2250,0.024191999999999998,0.025199999999999997,990.72,3869.5,5.841045,117.25786799999999
1377,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,140.0,280.0,20.0,11.2,167.783616,74.36291871455576,33.818415313448135,31.23571448501099,111.85574399999999,7.268855999999999,34869.3492,49,49,55,57,52,52,2695,2793,0.030184,0.0312816,1706.88,4240.0,7.268855999999999,111.85574399999999
4621,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,195.0,20.0,11.2,173.367324,64.39004914933835,35.71009277541712,34.61329214818571,115.578216,6.294023999999999,34873.8768,36,36,65,67,36,36,2340,2412,0.026207999999999995,0.027014399999999994,1383.72,3869.0,6.294023999999999,115.578216
1710,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,140.0,265.0,20.0,11.2,168.816375,72.60140642722115,34.234815839256015,31.68795349728577,112.54425,7.096670999999999,34877.89995,47,47,56,58,50,50,2632,2726,0.0294784,0.030531199999999994,1641.94,4192.5,7.096670999999999,112.54425
3525,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,225.0,20.0,11.2,171.5117625,67.77757277882797,35.16098114943155,33.51126347900075,114.341175,6.6251489999999995,34879.1853,41,41,60,62,42,42,2460,2542,0.027552,0.0284704,1484.1,3980.5,6.6251489999999995,114.341175
2743,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,225.0,20.0,11.2,171.27910799999998,68.2924763705104,35.83076888047453,32.837869729038204,114.18607199999998,6.67548,34888.223999999995,42,42,59,61,42,42,2478,2562,0.0277536,0.0286944,1461.6,4074.0,6.67548,114.18607199999998
4895,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,130.0,135.0,25.0,18.2,175.42149299999997,60.90767485822306,41.19227031205336,34.977842616116725,116.94766199999998,5.9536275,34892.861625,31,31,71,74,25,25,2201,2294,0.024651199999999998,0.0256928,1101.06,3865.5,5.9536275,116.94766199999998
3271,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,235.0,20.0,11.2,170.405235,69.91848771266541,35.245028315319054,33.21888182088644,113.60349,6.83442,34893.5715,43,43,59,61,44,44,2537,2623,0.028414399999999996,0.0293776,1526.56,3997.0,6.83442,113.60349
2839,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,170.0,25.0,18.2,172.39130999999998,66.42256332703212,39.83348968010335,32.92048437149395,114.92754,6.492698999999999,34899.949049999996,38,38,63,66,32,32,2394,2508,0.026812799999999994,0.0280896,1250.52,4088.0,6.492698999999999,114.92754
4764,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,140.0,120.0,25.0,18.2,176.601789,58.942911153119084,44.18807776030148,34.93712390688156,117.734526,5.761575,34907.12775,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,3897.0,5.761575,117.734526
3159,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,125.0,30.0,18.2,173.77588799999998,64.0241965973535,48.19694496578748,33.16553738070412,115.85059199999999,6.2582625,34907.997375,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,4084.0,6.2582625,115.85059199999999
3152,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,130.0,25.0,18.2,173.77588799999998,64.0241965973535,46.66056276673124,33.26311710244749,115.85059199999999,6.2582625,34907.997375,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,4069.5,6.2582625,115.85059199999999
4022,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,150.0,25.0,18.2,173.77588799999998,64.0241965973535,41.45871159561904,34.08148061243716,115.85059199999999,6.2582625,34907.997375,35,35,66,69,28,28,2310,2415,0.025871999999999996,0.027048,1148.4,3951.5,6.2582625,115.85059199999999
2856,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,155.0,25.0,18.2,172.86796799999996,65.67730812854441,42.12052082559621,32.95570439352827,115.24531199999998,6.419851499999999,34910.186924999995,37,37,64,67,29,29,2368,2479,0.026521599999999996,0.027764799999999996,1155.68,4094.0,6.419851499999999,115.24531199999998
5130,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,120.0,130.0,25.0,18.2,176.02299000000002,60.12176937618147,40.41288659260357,35.1331942276626,117.34866000000001,5.876806499999999,34920.131175,29,29,75,78,24,24,2175,2262,0.02436,0.025334399999999997,1112.28,3858.0,5.876806499999999,117.34866000000001
5101,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,120.0,135.0,25.0,18.2,175.410144,61.3819281663516,40.23833733840791,35.08471667808033,116.94009600000001,5.999985,34935.00975,30,30,74,77,25,25,2220,2310,0.024863999999999997,0.025871999999999996,1141.56,3851.0,5.999985,116.94009600000001
2070,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,250.0,20.0,11.2,169.37247599999998,72.30330434782607,35.330618202771184,32.093801229824855,112.91498399999999,7.067532,34942.9014,46,46,57,59,47,47,2622,2714,0.029366399999999997,0.030396799999999995,1574.0,4142.0,7.067532,112.91498399999999
