,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
5104,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,125.0,120.0,25.0,18.2,176.19322499999998,60.12176937618147,43.175101965456555,35.16878747623931,117.46215,5.876806499999999,34948.503675,29,29,75,78,22,22,2175,2262,0.02436,0.025334399999999997,1026.72,3857.0,5.876806499999999,117.46215
4093,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,120.0,230.0,20.0,11.2,171.324504,68.88868052930056,34.56303740877623,33.92158888007104,114.216336,6.733757999999999,34951.1541,41,41,61,63,43,43,2501,2583,0.028011199999999997,0.028929599999999996,1540.08,3918.0,6.733757999999999,114.216336
4759,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,135.0,135.0,25.0,18.2,176.26983075,60.067568998109635,41.13948353438189,34.90506725062277,117.5132205,5.8715085,34956.2382,31,31,70,73,25,25,2170,2263,0.024304,0.025345599999999996,1087.56,3894.0,5.8715085,117.5132205
3752,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,215.0,20.0,11.2,172.323216,67.20846880907372,35.80527496691087,33.77187180077572,114.882144,6.56952,34961.58,40,40,61,63,40,40,2440,2520,0.027328,0.028224,1439.64,3962.0,6.56952,114.882144
4348,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,150.0,120.0,25.0,18.2,175.7676375,61.13802646502835,46.48663926176449,34.48674284422714,117.178425,5.976143999999999,34971.94305,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,3940.0,5.976143999999999,117.178425
4951,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,130.0,130.0,25.0,18.2,176.601789,59.75591682419659,41.412760484047304,35.093402106193174,117.734526,5.841045,34982.62425,30,30,72,75,24,24,2160,2250,0.024191999999999998,0.025199999999999997,1073.28,3876.0,5.841045,117.734526
3827,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,160.0,25.0,18.2,173.77588799999998,64.87785255198487,40.172784884774906,33.893837822198755,115.85059199999999,6.341705999999999,34987.2687,36,36,65,68,30,30,2340,2448,0.026207999999999995,0.0274176,1208.96,3978.0,6.341705999999999,115.85059199999999
3140,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,145.0,25.0,18.2,173.77588799999998,64.87785255198487,43.57577050795408,33.26311710244749,115.85059199999999,6.341705999999999,34987.2687,36,36,65,68,27,27,2340,2448,0.026207999999999995,0.0274176,1095.62,4069.5,6.341705999999999,115.85059199999999
3414,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,130.0,30.0,18.2,174.32064,64.0241965973535,46.66056276673124,33.427268129709226,116.21376,6.2582625,34998.789375,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,4058.0,6.2582625,116.21376
3839,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,145.0,25.0,18.2,174.32064,64.0241965973535,42.63607442293723,33.93929883916041,116.21376,6.2582625,34998.789375,35,35,66,69,27,27,2310,2415,0.025871999999999996,0.027048,1110.12,3984.0,6.2582625,116.21376
3407,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,135.0,25.0,18.2,174.32064,64.0241965973535,45.22842752167246,33.52967484798176,116.21376,6.2582625,34998.789375,35,35,66,69,25,25,2310,2415,0.025871999999999996,0.027048,1033.56,4043.0,6.2582625,116.21376
3127,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,160.0,25.0,18.2,173.446767,65.67730812854441,41.03029218418199,33.23805997158086,115.63117799999999,6.419851499999999,35006.653425,37,37,64,67,30,30,2368,2479,0.026521599999999996,0.027764799999999996,1192.96,4065.5,6.419851499999999,115.63117799999999
4583,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,145.0,120.0,25.0,18.2,176.5734165,60.067568998109635,45.34305931375978,34.75944102234638,117.71561100000001,5.8715085,35006.835825,31,31,70,73,22,22,2170,2263,0.024304,0.025345599999999996,966.72,3920.5,5.8715085,117.71561100000001
3302,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,220.0,20.0,11.2,172.3629375,67.77757277882797,35.81975499213825,33.3752436253158,114.908625,6.6251489999999995,35021.0478,41,41,60,62,41,41,2460,2542,0.027552,0.0284704,1451.12,4020.0,6.6251489999999995,114.908625
4511,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,205.0,20.0,11.2,173.843982,65.17595463137997,35.018221247639076,34.50414601342353,115.895988,6.370845,35026.29975,37,37,64,66,38,38,2368,2442,0.026521599999999996,0.0273504,1434.18,3894.5,6.370845,115.895988
3383,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,165.0,25.0,18.2,173.6397,65.67730812854441,40.00055134335447,33.4761763231345,115.7598,6.419851499999999,35038.808925,37,37,64,67,31,31,2368,2479,0.026521599999999996,0.027764799999999996,1230.24,4035.0,6.419851499999999,115.7598
3726,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,125.0,235.0,20.0,11.2,172.5048,67.77757277882797,33.92045671266115,33.674943380362365,115.00319999999999,6.6251489999999995,35044.691549999996,41,41,60,62,44,44,2460,2542,0.027552,0.0284704,1550.06,3980.0,6.6251489999999995,115.00319999999999
3619,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,155.0,25.0,18.2,174.150405,64.87785255198487,41.240228433315814,33.72672437293611,116.10027000000001,6.341705999999999,35049.688200000004,36,36,65,68,29,29,2340,2448,0.026207999999999995,0.0274176,1171.18,4010.5,6.341705999999999,116.10027000000001
3396,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,150.0,25.0,18.2,174.150405,64.87785255198487,42.37245868663376,33.516321760279986,116.10027000000001,6.341705999999999,35049.688200000004,36,36,65,68,28,28,2340,2448,0.026207999999999995,0.0274176,1133.4,4041.0,6.341705999999999,116.10027000000001
4342,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,135.0,25.0,18.2,175.66833375,62.15428355387523,43.20435265222317,34.4778765023376,117.1122225,6.075481499999999,35049.76305,33,33,68,71,25,25,2244,2343,0.025132799999999997,0.0262416,1060.56,3939.0,6.075481499999999,117.1122225
4333,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,150.0,25.0,18.2,175.17181499999998,63.116340264650276,40.53567830955261,34.43346995104307,116.78120999999999,6.169521,35056.34745,34,34,67,70,28,28,2278,2380,0.025513599999999997,0.026655999999999996,1163.4,3934.0,6.169521,116.78120999999999
2108,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,235.0,20.0,11.2,171.14292,70.35209073724008,35.882350542056535,32.21653901135719,114.09528,6.876803999999999,35056.7838,44,44,58,60,44,44,2552,2640,0.028582399999999997,0.029567999999999997,1503.06,4166.0,6.876803999999999,114.09528
4567,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,150.0,25.0,18.2,175.7335905,62.15428355387523,39.603340076893836,34.68129219051808,117.15572699999998,6.075481499999999,35060.639175,33,33,68,71,28,28,2244,2343,0.025132799999999997,0.0262416,1178.4,3912.5,6.075481499999999,117.15572699999998
4576,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,135.0,25.0,18.2,176.36345999999998,61.13802646502835,42.17704670619267,34.73993719902252,117.57563999999999,5.976143999999999,35071.2468,32,32,69,72,25,25,2208,2304,0.024729599999999997,0.025804799999999996,1074.06,3918.5,5.976143999999999,117.57563999999999
4275,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,205.0,20.0,11.2,173.7815625,65.90765973534971,35.76543730853225,34.30846413698143,115.854375,6.442368,35083.84335,38,38,63,65,38,38,2394,2470,0.026812799999999994,0.027664,1413.68,3920.0,6.442368,115.854375
4049,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,120.0,30.0,18.2,177.05291174999996,60.270820415879015,46.42381785663648,34.127113210369366,118.03527449999999,5.891375999999998,35105.625824999996,32,32,68,71,22,22,2176,2272,0.0243712,0.025446399999999997,942.72,4019.5,5.891375999999998,118.03527449999999
4044,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,125.0,25.0,18.2,177.05291174999996,60.270820415879015,44.88455172335918,34.24326407225032,118.03527449999999,5.891375999999998,35105.625824999996,32,32,68,71,23,23,2176,2272,0.0243712,0.025446399999999997,982.0,4003.0,5.891375999999998,118.03527449999999
3934,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,125.0,225.0,20.0,11.2,173.2141125,67.20846880907372,34.48565039758399,33.91602479021068,115.476075,6.56952,35110.06275,40,40,61,63,42,42,2440,2520,0.027328,0.028224,1506.6,3962.0,6.56952,115.476075
2218,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,180.0,25.0,18.2,172.323216,68.83448015122872,39.577582482896645,32.29752757469971,114.882144,6.72846,35112.573000000004,40,40,62,65,33,33,2480,2600,0.027776,0.029119999999999997,1306.08,4182.0,6.72846,114.882144
4717,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,190.0,20.0,11.2,175.273956,63.54994328922494,35.67614117760566,34.80856277957234,116.84930399999999,6.211905,35113.635749999994,35,35,66,68,35,35,2310,2380,0.025871999999999996,0.026655999999999996,1367.24,3885.0,6.211905,116.84930399999999
4118,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,215.0,20.0,11.2,173.6397,66.58516446124762,35.09836272666,34.12720190520917,115.7598,6.508592999999999,35123.11335,39,39,62,64,40,40,2418,2496,0.027081599999999994,0.0279552,1461.14,3942.0,6.508592999999999,115.7598
4392,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,120.0,215.0,20.0,11.2,174.04826400000002,65.90765973534971,34.38571513032813,34.366433343098045,116.032176,6.442368,35128.293600000005,38,38,63,65,40,40,2394,2470,0.026812799999999994,0.027664,1482.64,3918.0,6.442368,116.032176
2710,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,135.0,245.0,20.0,11.2,171.59688,70.35209073724008,34.66823670529539,32.76864181915514,114.39792,6.876803999999999,35132.4438,44,44,58,60,46,46,2552,2640,0.028582399999999997,0.029567999999999997,1567.02,4092.0,6.876803999999999,114.39792
2417,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,240.0,20.0,11.2,171.59688,70.35209073724008,35.26374668981417,32.519400065972455,114.39792,6.876803999999999,35132.4438,44,44,58,60,45,45,2552,2640,0.028582399999999997,0.029567999999999997,1535.04,4130.0,6.876803999999999,114.39792
3860,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,120.0,25.0,18.2,177.22598399999998,60.270820415879015,46.42381785663648,34.067180438931025,118.150656,5.891375999999998,35134.4712,32,32,68,71,22,22,2176,2272,0.0243712,0.025446399999999997,942.72,4032.0,5.891375999999998,118.150656
1752,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,250.0,20.0,11.2,170.73151875,72.30330434782607,35.330618202771184,31.815448821914497,113.8210125,7.067532,35169.408525,46,46,57,59,47,47,2622,2714,0.029366399999999997,0.030396799999999995,1574.0,4219.5,7.067532,113.8210125
2564,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,155.0,25.0,18.2,174.43129274999998,65.67730812854441,42.12052082559621,32.720509408109706,116.2875285,6.419851499999999,35170.74105,37,37,64,67,29,29,2368,2479,0.026521599999999996,0.027764799999999996,1155.68,4167.0,6.419851499999999,116.2875285
2546,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,170.0,25.0,18.2,174.04826400000002,66.42256332703212,39.83348968010335,32.69355657046615,116.032176,6.492698999999999,35176.10805,38,38,63,66,32,32,2394,2508,0.026812799999999994,0.0280896,1250.52,4162.0,6.492698999999999,116.032176
4035,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,140.0,25.0,18.2,176.9592825,61.25997731568997,41.86759323410058,34.23537018264419,117.972855,5.988064499999999,35181.875025,33,33,67,70,26,26,2211,2310,0.0247632,0.025871999999999996,1085.84,4002.0,5.988064499999999,117.972855
3420,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,125.0,25.0,18.2,176.9592825,61.25997731568997,45.97609514131516,33.632578653476536,117.972855,5.988064499999999,35181.875025,33,33,67,70,23,23,2211,2310,0.0247632,0.025871999999999996,969.5,4089.0,5.988064499999999,117.972855
3426,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,120.0,30.0,18.2,176.9592825,61.25997731568997,47.55279455066966,33.53100936859828,117.972855,5.988064499999999,35181.875025,33,33,67,70,22,22,2211,2310,0.0247632,0.025871999999999996,930.72,4104.0,5.988064499999999,117.972855
1427,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,265.0,20.0,11.2,169.826436,74.14611720226841,34.83536997620736,31.366312365419905,113.217624,7.247663999999999,35189.686799999996,48,48,56,58,50,50,2688,2784,0.030105599999999996,0.031180799999999995,1641.94,4270.0,7.247663999999999,113.217624
4203,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,150.0,130.0,25.0,18.2,176.533695,62.15428355387523,44.57239659192346,34.380365448951245,117.68912999999999,6.075481499999999,35193.989924999994,33,33,68,71,24,24,2244,2343,0.025132799999999997,0.0262416,1021.28,3972.0,6.075481499999999,117.68912999999999
2891,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,125.0,30.0,18.2,175.56902999999997,64.0241965973535,48.19694496578748,32.968598990798256,117.04601999999998,6.2582625,35206.854374999995,35,35,66,69,23,23,2310,2415,0.025871999999999996,0.027048,957.0,4156.0,6.2582625,117.04601999999998
2884,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,130.0,25.0,18.2,175.56902999999997,64.0241965973535,46.66056276673124,33.060616594946424,117.04601999999998,6.2582625,35206.854374999995,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,4142.0,6.2582625,117.04601999999998
4997,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,125.0,140.0,25.0,18.2,176.9025375,61.74778071833647,40.023239233407544,35.11656879092797,117.935025,6.035746499999999,35217.715424999995,31,31,72,75,26,26,2232,2325,0.024998399999999997,0.026039999999999997,1155.84,3879.5,6.035746499999999,117.935025
2451,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,225.0,20.0,11.2,173.2822065,68.2924763705104,35.83076888047453,32.63944201427924,115.521471,6.67548,35222.07375,42,42,59,61,42,42,2478,2562,0.0277536,0.0286944,1461.6,4152.0,6.67548,115.521471
3016,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,235.0,20.0,11.2,173.2822065,68.2924763705104,34.566613474924374,33.12789855696228,115.521471,6.67548,35222.07375,42,42,59,61,44,44,2478,2562,0.0277536,0.0286944,1526.56,4078.0,6.67548,115.521471
5001,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,130.0,125.0,25.0,18.2,177.634548,60.568922495274094,42.8284653681355,35.19160099243479,118.42303199999999,5.920515,35230.24725,30,30,73,76,23,23,2190,2280,0.024527999999999998,0.025535999999999996,1044.5,3885.5,5.920515,118.42303199999999
4195,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,145.0,25.0,18.2,176.24429549999996,63.116340264650276,41.68682842939469,34.35523891948043,117.49619699999998,6.169521,35235.09419999999,34,34,67,70,27,27,2278,2380,0.025513599999999997,0.026655999999999996,1124.62,3969.0,6.169521,117.49619699999998
3163,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,120.0,25.0,18.2,176.24429549999996,63.116340264650276,48.739954058221,33.35195218375267,117.49619699999998,6.169521,35235.09419999999,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,4114.0,6.169521,117.49619699999998
3851,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,135.0,25.0,18.2,177.31677599999998,61.25997731568997,43.144362952974866,34.074615106522174,118.21118399999999,5.988064499999999,35241.457275,33,33,67,70,25,25,2211,2310,0.0247632,0.025871999999999996,1047.06,4033.0,5.988064499999999,118.21118399999999
3649,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,125.0,30.0,18.2,177.31677599999998,61.25997731568997,45.97609514131516,33.76715344114798,118.21118399999999,5.988064499999999,35241.457275,33,33,67,70,23,23,2211,2310,0.0247632,0.025871999999999996,969.5,4077.5,5.988064499999999,118.21118399999999
3643,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,130.0,25.0,18.2,177.31677599999998,61.25997731568997,44.510507349238836,33.8735487040217,118.21118399999999,5.988064499999999,35241.457275,33,33,67,70,24,24,2211,2310,0.0247632,0.025871999999999996,1008.28,4062.0,5.988064499999999,118.21118399999999
2744,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,230.0,20.0,11.2,173.503512,68.2924763705104,35.18614556639376,32.90974312540115,115.66900799999999,6.67548,35258.958,42,42,59,61,43,43,2478,2562,0.0277536,0.0286944,1494.08,4116.0,6.67548,115.66900799999999
1790,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,235.0,20.0,11.2,172.3629375,70.35209073724008,35.882350542056535,31.922692570280756,114.908625,6.876803999999999,35260.12005,44,44,58,60,44,44,2552,2640,0.028582399999999997,0.029567999999999997,1503.06,4242.5,6.876803999999999,114.908625
3526,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,130.0,230.0,20.0,11.2,173.79858599999997,67.77757277882797,34.52840783596215,33.590893830225276,115.86572399999999,6.6251489999999995,35260.32255,41,41,60,62,43,43,2460,2542,0.027552,0.0284704,1517.08,4022.0,6.6251489999999995,115.86572399999999
3272,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,130.0,240.0,20.0,11.2,172.61829,69.91848771266541,34.63741175846352,33.29299327295127,115.07886,6.83442,35262.414,43,43,59,61,45,45,2537,2623,0.028414399999999996,0.0293776,1559.04,4038.0,6.83442,115.07886
4677,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,140.0,130.0,25.0,18.2,178.11120599999998,60.067568998109635,42.44214443951444,34.92470311511096,118.74080399999998,5.8715085,35263.134074999994,31,31,70,73,24,24,2170,2263,0.024304,0.025345599999999996,1047.28,3932.0,5.8715085,118.74080399999998
5043,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,130.0,120.0,25.0,18.2,178.51977,59.33586389413988,43.12514820907842,35.27267205708944,119.01317999999999,5.799985499999999,35263.281225,29,29,74,77,22,22,2146,2233,0.0240352,0.025009599999999996,1014.72,3894.0,5.799985499999999,119.01317999999999
4670,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,145.0,25.0,18.2,177.5721285,61.13802646502835,39.7595892858146,34.87400251342416,118.381419,5.976143999999999,35272.691549999996,32,32,69,72,27,27,2208,2304,0.024729599999999997,0.025804799999999996,1153.62,3927.0,5.976143999999999,118.381419
5040,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,125.0,135.0,25.0,18.2,177.895575,60.568922495274094,40.19060011256308,35.20811571674309,118.59705,5.920515,35273.75175,30,30,73,76,25,25,2190,2280,0.024527999999999998,0.025535999999999996,1128.06,3889.0,5.920515,118.59705
4837,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,135.0,130.0,25.0,18.2,177.72534,60.90767485822306,42.496602683759455,35.05376336593163,118.48356,5.9536275,35276.836125,31,31,71,74,24,24,2201,2294,0.024651199999999998,0.0256928,1060.28,3906.0,5.9536275,118.48356
2071,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,140.0,255.0,20.0,11.2,171.437994,72.30330434782607,34.757417032742374,32.15407220786919,114.291996,7.067532,35287.1544,46,46,57,59,48,48,2622,2714,0.029366399999999997,0.030396799999999995,1605.48,4183.0,7.067532,114.291996
4468,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,145.0,130.0,25.0,18.2,177.72534,61.13802646502835,43.51256152353813,34.701895264514256,118.48356,5.976143999999999,35298.2268,32,32,69,72,24,24,2208,2304,0.024729599999999997,0.025804799999999996,1034.28,3954.0,5.976143999999999,118.48356
2872,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,145.0,25.0,18.2,175.648473,64.87785255198487,43.57577050795408,33.06637872345,117.09898199999999,6.341705999999999,35299.3662,36,36,65,68,27,27,2340,2448,0.026207999999999995,0.0274176,1095.62,4143.0,6.341705999999999,117.09898199999999
5075,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,125.0,130.0,25.0,18.2,178.74675000000002,59.33586389413988,40.366128729865935,35.283518823374365,119.1645,5.799985499999999,35301.111225,29,29,74,77,24,24,2146,2233,0.0240352,0.025009599999999996,1099.28,3897.5,5.799985499999999,119.1645
4622,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,200.0,20.0,11.2,175.954896,64.39004914933835,34.97105957754146,34.72102893336707,117.303264,6.294023999999999,35305.1388,36,36,65,67,37,37,2340,2412,0.026207999999999995,0.027014399999999994,1419.2,3912.0,6.294023999999999,117.303264
3632,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,145.0,25.0,18.2,177.22882125,62.1949338374291,41.62733350503268,33.86655620684218,118.1525475,6.079455,35313.619125,34,34,66,69,27,27,2244,2346,0.025132799999999997,0.026275199999999995,1110.12,4061.0,6.079455,118.1525475
4461,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,145.0,25.0,18.2,177.31677599999998,62.15428355387523,40.72801324327131,34.66495727847942,118.21118399999999,6.075481499999999,35324.503424999995,33,33,68,71,27,27,2244,2343,0.025132799999999997,0.0262416,1139.12,3950.0,6.075481499999999,118.21118399999999
2857,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,160.0,25.0,18.2,175.410144,65.67730812854441,41.03029218418199,33.04908335151958,116.94009600000001,6.419851499999999,35333.882925,37,37,64,67,30,30,2368,2479,0.026521599999999996,0.027764799999999996,1192.96,4140.0,6.419851499999999,116.94009600000001
3753,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,220.0,20.0,11.2,174.68380799999997,67.20846880907372,35.13177128750186,33.85736086443887,116.45587199999999,6.56952,35355.011999999995,40,40,61,63,41,41,2440,2520,0.027328,0.028224,1473.12,4004.0,6.56952,116.45587199999999
3160,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,130.0,30.0,18.2,176.49113624999998,64.0241965973535,46.66056276673124,33.27366356467026,117.66075749999999,6.2582625,35360.53875,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,4131.5,6.2582625,117.66075749999999
4023,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,155.0,25.0,18.2,176.49113624999998,64.0241965973535,40.35089748741978,34.195835716039205,117.66075749999999,6.2582625,35360.53875,35,35,66,69,29,29,2310,2415,0.025871999999999996,0.027048,1186.68,3997.0,6.2582625,117.66075749999999
3153,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,135.0,25.0,18.2,176.49113624999998,64.0241965973535,45.22842752167246,33.370432261638534,117.66075749999999,6.2582625,35360.53875,35,35,66,69,25,25,2310,2415,0.025871999999999996,0.027048,1033.56,4117.0,6.2582625,117.66075749999999
4901,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,135.0,125.0,25.0,18.2,179.02763775,59.75591682419659,42.77634943901882,35.18397073451958,119.3517585,5.841045,35386.932375,30,30,72,75,23,23,2160,2250,0.024191999999999998,0.025199999999999997,1032.0,3917.0,5.841045,119.3517585
3958,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,210.0,20.0,11.2,175.273956,66.58516446124762,35.78721383915314,34.092536229169355,116.84930399999999,6.508592999999999,35395.489349999996,39,39,62,64,39,39,2418,2496,0.027081599999999994,0.0279552,1427.16,3984.0,6.508592999999999,116.84930399999999
4896,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,130.0,140.0,25.0,18.2,178.44600150000002,60.90767485822306,39.97326880672488,35.126566496459276,118.96400100000001,5.9536275,35396.946375,31,31,71,74,26,26,2201,2294,0.024651199999999998,0.0256928,1141.84,3912.0,5.9536275,118.96400100000001
3303,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,225.0,20.0,11.2,174.66110999999998,67.77757277882797,35.16098114943155,33.45395088082863,116.44073999999999,6.6251489999999995,35404.07655,41,41,60,62,42,42,2460,2542,0.027552,0.0284704,1484.1,4062.0,6.6251489999999995,116.44073999999999
4211,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,155.0,120.0,25.0,18.2,179.42768999999998,59.22746313799621,45.283399971915344,34.508313872093694,119.61846,5.7893894999999995,35404.535025,31,31,69,72,22,22,2139,2232,0.023956799999999997,0.024998399999999997,954.72,4019.0,5.7893894999999995,119.61846
2109,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,240.0,20.0,11.2,173.2822065,70.35209073724008,35.26374668981417,32.28023878156147,115.521471,6.876803999999999,35413.33155,44,44,58,60,45,45,2552,2640,0.028582399999999997,0.029567999999999997,1535.04,4208.0,6.876803999999999,115.521471
4411,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,200.0,20.0,11.2,176.19322499999998,65.17595463137997,35.739789898178806,34.56294791196717,117.46215,6.370845,35417.84025,37,37,64,66,37,37,2368,2442,0.026521599999999996,0.0273504,1399.2,3939.0,6.370845,117.46215
4765,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,140.0,125.0,25.0,18.2,179.700066,58.942911153119084,42.72294165708172,35.089727689939366,119.800044,5.761575,35423.507249999995,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,3944.5,5.761575,119.800044
3141,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,150.0,25.0,18.2,176.408856,64.87785255198487,42.37245868663376,33.36427546842101,117.605904,6.341705999999999,35426.096699999995,36,36,65,68,28,28,2340,2448,0.026207999999999995,0.0274176,1133.4,4116.0,6.341705999999999,117.605904
3128,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,165.0,25.0,18.2,175.99745474999997,65.67730812854441,40.00055134335447,33.333442972208694,117.33163649999999,6.419851499999999,35431.76805,37,37,64,67,31,31,2368,2479,0.026521599999999996,0.027764799999999996,1230.24,4111.0,6.419851499999999,117.33163649999999
3777,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,205.0,20.0,11.2,176.49964799999998,64.87785255198487,35.73174466990942,34.0075577064106,117.66643199999999,6.3417059999999985,35441.22869999999,38,38,62,64,38,38,2356,2432,0.026387199999999996,0.0272384,1393.18,4024.0,6.3417059999999985,117.66643199999999
4512,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,120.0,210.0,20.0,11.2,176.36345999999998,65.17595463137997,34.32808952075889,34.605043014683154,117.57563999999999,6.370845,35446.21275,37,37,64,66,39,39,2368,2442,0.026521599999999996,0.0273504,1469.16,3937.0,6.370845,117.57563999999999
3408,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,140.0,25.0,18.2,177.0444,64.0241965973535,43.88998414831885,33.63914538926999,118.02959999999999,6.2582625,35452.749375,35,35,66,69,26,26,2310,2415,0.025871999999999996,0.027048,1071.84,4090.0,6.2582625,118.02959999999999
3840,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,150.0,25.0,18.2,177.0444,64.0241965973535,41.45871159561904,34.05229900797626,118.02959999999999,6.2582625,35452.749375,35,35,66,69,28,28,2310,2415,0.025871999999999996,0.027048,1148.4,4030.0,6.2582625,118.02959999999999
4760,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,135.0,140.0,25.0,18.2,179.257455,60.067568998109635,39.92204414643505,35.04768223231753,119.50497,5.8715085,35454.175575,31,31,70,73,26,26,2170,2263,0.024304,0.025345599999999996,1127.84,3940.5,5.8715085,119.50497
5134,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,125.0,120.0,25.0,18.2,180.0235125,58.8074102079395,41.98900994806103,35.38660222966183,120.015675,5.74833,35464.83225,28,28,76,79,22,22,2128,2212,0.023833599999999996,0.0247744,1038.72,3911.5,5.74833,120.015675
4956,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,135.0,120.0,25.0,18.2,180.176724,58.54995841209829,43.07398618112646,35.2959864605957,120.117816,5.723164499999999,35466.460275000005,29,29,73,76,22,22,2117,2204,0.023710399999999996,0.0246848,1002.72,3927.0,5.723164499999999,120.117816
4349,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,150.0,125.0,25.0,18.2,178.74675000000002,61.13802646502835,44.94529017051813,34.62441577106568,119.1645,5.976143999999999,35468.4618,32,32,69,72,23,23,2208,2304,0.024729599999999997,0.025804799999999996,994.5,3987.5,5.976143999999999,119.1645
3047,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,220.0,20.0,11.2,175.09237199999998,67.77757277882797,35.81975499213825,33.26532547033966,116.728248,6.6251489999999995,35475.95355,41,41,60,62,41,41,2460,2542,0.027552,0.0284704,1451.12,4100.0,6.6251489999999995,116.728248
3329,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,210.0,20.0,11.2,176.36345999999998,65.52825708884689,35.752453975752786,33.586513820547886,117.57563999999999,6.405282,35478.9279,39,39,61,63,39,39,2379,2457,0.0266448,0.0275184,1406.16,4082.0,6.405282,117.57563999999999
3620,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,160.0,25.0,18.2,176.78904749999998,64.87785255198487,40.172784884774906,33.83153742493003,117.859365,6.341705999999999,35489.46195,36,36,65,68,30,30,2340,2448,0.026207999999999995,0.0274176,1208.96,4056.0,6.341705999999999,117.859365
3397,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,155.0,25.0,18.2,176.78904749999998,64.87785255198487,41.240228433315814,33.61943473009575,117.859365,6.341705999999999,35489.46195,36,36,65,68,29,29,2340,2448,0.026207999999999995,0.0274176,1171.18,4087.0,6.341705999999999,117.859365
2418,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,140.0,245.0,20.0,11.2,173.741841,70.35209073724008,34.66823670529539,32.58458297307306,115.827894,6.876803999999999,35489.9373,44,44,58,60,46,46,2552,2640,0.028582399999999997,0.029567999999999997,1567.02,4171.5,6.876803999999999,115.827894
5105,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,125.0,125.0,25.0,18.2,179.4560625,60.12176937618147,41.74355291747748,35.34296294148767,119.637375,5.876806499999999,35492.309925,29,29,75,78,23,23,2175,2262,0.02436,0.025334399999999997,1069.5,3905.0,5.876806499999999,119.637375
4276,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,210.0,20.0,11.2,176.26415625,65.90765973534971,35.06057960494382,34.40498412138764,117.5094375,6.442368,35497.608975,38,38,63,65,39,39,2394,2470,0.026812799999999994,0.027664,1448.16,3962.5,6.442368,117.5094375
4952,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,130.0,135.0,25.0,18.2,179.700066,59.75591682419659,40.14169407662136,35.24849954445787,119.800044,5.841045,35499.003749999996,30,30,72,75,25,25,2160,2250,0.024191999999999998,0.025199999999999997,1114.56,3923.0,5.841045,119.800044
1753,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,145.0,255.0,20.0,11.2,172.788525,72.30330434782607,34.757417032742374,31.873025611215283,115.19234999999999,7.067532,35512.2429,46,46,57,59,48,48,2622,2714,0.029366399999999997,0.030396799999999995,1605.48,4261.0,7.067532,115.19234999999999
4584,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,145.0,125.0,25.0,18.2,179.61778575,60.067568998109635,43.83962769604165,34.90477743742295,119.74519049999999,5.8715085,35514.2307,31,31,70,73,23,23,2170,2263,0.024304,0.025345599999999996,1007.0,3968.0,5.8715085,119.74519049999999
1428,S/U,5x3,5.3,3.3,5x3,5.3,3.3,120.0,145.0,270.0,20.0,11.2,171.80116199999998,74.14611720226841,34.301653066733714,31.418295708035572,114.53410799999999,7.247663999999999,35518.807799999995,48,48,56,58,50,50,2688,2784,0.030105599999999996,0.031180799999999995,1672.92,4311.0,7.247663999999999,114.53410799999999
4119,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,125.0,220.0,20.0,11.2,176.0513625,66.58516446124762,34.43815619397779,34.217390329565504,117.367575,6.508592999999999,35525.0571,39,39,62,64,41,41,2418,2496,0.027081599999999994,0.0279552,1495.12,3984.0,6.508592999999999,117.367575
4343,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,140.0,25.0,18.2,178.54814249999998,62.15428355387523,41.9258076601451,34.60697328890534,119.032095,6.075481499999999,35529.731175,33,33,68,71,26,26,2244,2343,0.025132799999999997,0.0262416,1099.84,3985.5,6.075481499999999,119.032095
3552,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,215.0,20.0,11.2,175.7335905,67.20846880907372,35.80527496691087,33.74710763703132,117.15572699999998,6.56952,35529.97575,40,40,61,63,40,40,2440,2520,0.027328,0.028224,1439.64,4044.0,6.56952,117.15572699999998
4718,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,195.0,20.0,11.2,177.929622,63.54994328922494,34.91883607541179,34.92096783318592,118.61974799999999,6.211905,35556.24675,35,35,66,68,36,36,2310,2380,0.025871999999999996,0.026655999999999996,1403.22,3928.5,6.211905,118.61974799999999
4577,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,140.0,25.0,18.2,179.302851,61.13802646502835,40.928902745307035,34.87599932818603,119.535234,5.976143999999999,35561.1453,32,32,69,72,26,26,2208,2304,0.024729599999999997,0.025804799999999996,1113.84,3965.0,5.976143999999999,119.535234
4295,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,195.0,20.0,11.2,178.1509275,63.414442344045355,35.678404429625395,34.57203018235088,118.767285,6.19866,35580.54825,36,36,64,66,36,36,2304,2376,0.025804799999999996,0.026611199999999995,1364.22,3981.5,6.19866,118.767285
3653,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,120.0,25.0,18.2,179.95541849999998,60.270820415879015,46.42381785663648,33.97532890156812,119.97027899999999,5.891375999999998,35589.37695,32,32,68,71,22,22,2176,2272,0.0243712,0.025446399999999997,942.72,4107.5,5.891375999999998,119.97027899999999
4045,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,130.0,25.0,18.2,179.95541849999998,60.270820415879015,43.45375924617335,34.36976877975318,119.97027899999999,5.891375999999998,35589.37695,32,32,68,71,24,24,2176,2272,0.0243712,0.025446399999999997,1021.28,4050.5,5.891375999999998,119.97027899999999
2565,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,160.0,25.0,18.2,176.9592825,65.67730812854441,41.03029218418199,32.80958848488762,117.972855,6.419851499999999,35592.072674999996,37,37,64,67,30,30,2368,2479,0.026521599999999996,0.027764799999999996,1192.96,4213.5,6.419851499999999,117.972855
2452,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,230.0,20.0,11.2,175.50377325,68.2924763705104,35.18614556639376,32.70839877527581,117.00251549999999,6.67548,35592.334875,42,42,59,61,43,43,2478,2562,0.0277536,0.0286944,1494.08,4194.5,6.67548,117.00251549999999
3017,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,135.0,240.0,20.0,11.2,175.50377325,68.2924763705104,33.9706926411011,33.19950168890888,117.00251549999999,6.67548,35592.334875,42,42,59,61,45,45,2478,2562,0.0277536,0.0286944,1559.04,4119.5,6.67548,117.00251549999999
1791,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,240.0,20.0,11.2,174.49087500000002,70.35209073724008,35.26374668981417,31.98345661665558,116.32725,6.876803999999999,35614.7763,44,44,58,60,45,45,2552,2640,0.028582399999999997,0.029567999999999997,1535.04,4285.0,6.876803999999999,116.32725
3861,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,125.0,25.0,18.2,180.131328,60.270820415879015,44.88455172335918,34.19195555084839,120.08755199999999,5.891375999999998,35618.695199999995,32,32,68,71,23,23,2176,2272,0.0243712,0.025446399999999997,982.0,4080.0,5.891375999999998,120.08755199999999
3866,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,120.0,30.0,18.2,180.131328,60.270820415879015,46.42381785663648,34.081595519425925,120.08755199999999,5.891375999999998,35618.695199999995,32,32,68,71,22,22,2176,2272,0.0243712,0.025446399999999997,942.72,4096.0,5.891375999999998,120.08755199999999
2745,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,235.0,20.0,11.2,175.727916,68.2924763705104,34.566613474924374,32.98013247730145,117.15194399999999,6.67548,35629.691999999995,42,42,59,61,44,44,2478,2562,0.0277536,0.0286944,1526.56,4158.0,6.67548,117.15194399999999
4036,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,145.0,25.0,18.2,179.76816,61.25997731568997,40.671461967405385,34.354236562523035,119.84544,5.988064499999999,35650.021275,33,33,67,70,27,27,2211,2310,0.0247632,0.025871999999999996,1124.62,4048.5,5.988064499999999,119.84544
3427,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,125.0,30.0,18.2,179.76816,61.25997731568997,45.97609514131516,33.64532266732795,119.84544,5.988064499999999,35650.021275,33,33,67,70,23,23,2211,2310,0.0247632,0.025871999999999996,969.5,4152.0,5.988064499999999,119.84544
3421,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,130.0,25.0,18.2,179.76816,61.25997731568997,44.510507349238836,33.746056105932176,119.84544,5.988064499999999,35650.021275,33,33,67,70,24,24,2211,2310,0.0247632,0.025871999999999996,1008.28,4137.0,5.988064499999999,119.84544
2892,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,130.0,30.0,18.2,178.27009199999998,64.0241965973535,46.66056276673124,33.07180884671665,118.84672799999998,6.2582625,35657.031375,35,35,66,69,24,24,2310,2415,0.025871999999999996,0.027048,995.28,4204.0,6.2582625,118.84672799999998
2885,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,135.0,25.0,18.2,178.27009199999998,64.0241965973535,45.22842752167246,33.163057383616945,118.84672799999998,6.2582625,35657.031375,35,35,66,69,25,25,2310,2415,0.025871999999999996,0.027048,1033.56,4190.0,6.2582625,118.84672799999998
4204,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,150.0,135.0,25.0,18.2,179.42768999999998,62.15428355387523,43.20435265222317,34.508313872093694,119.61846,6.075481499999999,35676.322425,33,33,68,71,25,25,2244,2343,0.025132799999999997,0.0262416,1060.56,4019.0,6.075481499999999,119.61846
4683,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,145.0,120.0,25.0,18.2,181.34567099999998,58.942911153119084,44.18807776030148,35.08697410250834,120.89711399999999,5.761575,35697.77475,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,3981.0,5.761575,120.89711399999999
3164,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,125.0,25.0,18.2,179.041824,63.116340264650276,47.12389221576341,33.46311129771426,119.361216,6.169521,35701.34895,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,4162.5,6.169521,119.361216
3170,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,120.0,30.0,18.2,179.041824,63.116340264650276,48.739954058221,33.36713119451809,119.361216,6.169521,35701.34895,34,34,67,70,22,22,2278,2380,0.025513599999999997,0.026655999999999996,930.72,4177.0,6.169521,119.361216
4196,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,150.0,25.0,18.2,179.041824,63.116340264650276,40.53567830955261,34.47534822251184,119.361216,6.169521,35701.34895,34,34,67,70,28,28,2278,2380,0.025513599999999997,0.026655999999999996,1163.4,4015.0,6.169521,119.361216
4474,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,150.0,120.0,25.0,18.2,180.78956999999997,60.067568998109635,45.34305931375978,34.84631412284348,120.52637999999999,5.8715085,35709.528074999995,31,31,70,73,22,22,2170,2263,0.024304,0.025345599999999996,966.72,4002.0,5.8715085,120.52637999999999
3852,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,140.0,25.0,18.2,180.131328,61.25997731568997,41.86759323410058,34.19195555084839,120.08755199999999,5.988064499999999,35710.549275,33,33,67,70,26,26,2211,2310,0.0247632,0.025871999999999996,1085.84,4080.0,5.988064499999999,120.08755199999999
3644,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,135.0,25.0,18.2,180.131328,61.25997731568997,43.144362952974866,33.989089708862096,120.08755199999999,5.988064499999999,35710.549275,33,33,67,70,25,25,2211,2310,0.0247632,0.025871999999999996,1047.06,4109.5,5.988064499999999,120.08755199999999
4529,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,195.0,20.0,11.2,178.463025,64.39004914933835,35.71009277541712,34.799019777272036,118.97534999999999,6.294023999999999,35723.160299999996,36,36,65,67,36,36,2340,2412,0.026207999999999995,0.027014399999999994,1383.72,3957.0,6.294023999999999,118.97534999999999
2873,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,150.0,25.0,18.2,178.27009199999998,64.87785255198487,42.37245868663376,33.163057383616945,118.84672799999998,6.341705999999999,35736.3027,36,36,65,68,28,28,2340,2448,0.026207999999999995,0.0274176,1133.4,4190.0,6.341705999999999,118.84672799999998
4623,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,120.0,205.0,20.0,11.2,178.54246799999999,64.39004914933835,34.26501121130311,34.82635492341221,119.02831199999999,6.294023999999999,35736.400799999996,36,36,65,67,38,38,2340,2412,0.026207999999999995,0.027014399999999994,1454.68,3955.0,6.294023999999999,119.02831199999999
4841,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,140.0,120.0,25.0,18.2,181.13004,59.75591682419659,44.24331710313945,35.2353802841537,120.75336,5.841045,35737.33275,30,30,72,75,22,22,2160,2250,0.024191999999999998,0.025199999999999997,990.72,3956.0,5.841045,120.75336
3754,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,130.0,225.0,20.0,11.2,177.0444,67.20846880907372,34.48565039758399,33.94103102589692,118.02959999999999,6.56952,35748.443999999996,40,40,61,63,42,42,2440,2520,0.027328,0.028224,1506.6,4046.0,6.56952,118.02959999999999
2858,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,165.0,25.0,18.2,177.95232,65.67730812854441,40.00055134335447,33.1403562952358,118.63488,6.419851499999999,35757.578924999994,37,37,64,67,31,31,2368,2479,0.026521599999999996,0.027764799999999996,1230.24,4186.0,6.419851499999999,118.63488
5002,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,130.0,130.0,25.0,18.2,180.8065935,60.568922495274094,41.46321510484166,35.35326397433315,120.537729,5.920515,35758.9215,30,30,73,76,24,24,2190,2280,0.024527999999999998,0.025535999999999996,1086.28,3933.0,5.920515,120.537729
4678,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,140.0,135.0,25.0,18.2,181.13004,60.067568998109635,41.13948353438189,35.067061823714425,120.75336,5.8715085,35766.273075,31,31,70,73,25,25,2170,2263,0.024304,0.025345599999999996,1087.56,3979.0,5.8715085,120.75336
3633,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,150.0,25.0,18.2,179.95541849999998,62.1949338374291,40.47782629236032,33.97532890156812,119.97027899999999,6.079455,35768.051999999996,34,34,66,69,28,28,2244,2346,0.025132799999999997,0.026275199999999995,1148.4,4107.5,6.079455,119.97027899999999
2110,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,145.0,245.0,20.0,11.2,175.42149299999997,70.35209073724008,34.66823670529539,32.34265385518639,116.94766199999998,6.876803999999999,35769.87929999999,44,44,58,60,46,46,2552,2640,0.028582399999999997,0.029567999999999997,1567.02,4250.0,6.876803999999999,116.94766199999998
3304,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,135.0,230.0,20.0,11.2,176.9592825,67.77757277882797,34.52840783596215,33.53100936859828,117.972855,6.6251489999999995,35787.105299999996,41,41,60,62,43,43,2460,2542,0.027552,0.0284704,1517.08,4104.0,6.6251489999999995,117.972855
4838,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,135.0,135.0,25.0,18.2,180.78956999999997,60.90767485822306,41.19227031205336,35.202715861652784,120.52637999999999,5.9536275,35787.541124999996,31,31,71,74,25,25,2201,2294,0.024651199999999998,0.0256928,1101.06,3953.0,5.9536275,120.52637999999999
4469,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,145.0,135.0,25.0,18.2,180.68742899999998,61.13802646502835,42.17704670619267,34.83724216179453,120.45828599999999,5.976143999999999,35791.908299999996,32,32,69,72,25,25,2208,2304,0.024729599999999997,0.025804799999999996,1074.06,4001.0,5.976143999999999,120.45828599999999
4140,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,205.0,20.0,11.2,178.077159,65.90765973534971,35.76543730853225,34.392616757933155,118.718106,6.442368,35799.7761,38,38,63,65,38,38,2394,2470,0.026812799999999994,0.027664,1413.68,4005.0,6.442368,118.718106
3959,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,130.0,215.0,20.0,11.2,177.7083165,66.58516446124762,35.09836272666,34.18226481808232,118.472211,6.508592999999999,35801.2161,39,39,62,64,40,40,2418,2496,0.027081599999999994,0.0279552,1461.14,4026.5,6.508592999999999,118.472211
5044,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,130.0,125.0,25.0,18.2,181.765584,59.33586389413988,41.69525546876582,35.44110170388295,121.177056,5.799985499999999,35804.250224999996,29,29,74,77,23,23,2146,2233,0.0240352,0.025009599999999996,1057.0,3942.0,5.799985499999999,121.177056
3154,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,140.0,25.0,18.2,179.2063845,64.0241965973535,43.88998414831885,33.47522917666807,119.470923,6.2582625,35813.080125,35,35,66,69,26,26,2310,2415,0.025871999999999996,0.027048,1071.84,4164.5,6.2582625,119.470923
5079,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,130.0,120.0,25.0,18.2,182.5770375,58.04860491493383,41.94161598227917,35.512221233080126,121.718025,5.674158,35819.95635,28,28,75,78,22,22,2100,2184,0.023519999999999996,0.024460799999999998,1026.72,3950.0,5.674158,121.718025
4929,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,175.0,20.0,11.2,180.176724,62.60143667296786,36.46132830476418,35.2959864605957,120.117816,6.11919,35842.6845,33,33,69,71,33,33,2277,2343,0.025502399999999998,0.0262416,1311.8,3927.0,6.11919,120.117816
4412,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,125.0,205.0,20.0,11.2,178.74675000000002,65.17595463137997,35.018221247639076,34.66391346798657,119.1645,6.370845,35843.42775,37,37,64,66,38,38,2368,2442,0.026521599999999996,0.0273504,1434.18,3982.0,6.370845,119.1645
3778,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,210.0,20.0,11.2,178.951032,64.87785255198487,35.027550973744766,34.09655507964752,119.300688,6.3417059999999985,35849.7927,38,38,62,64,39,39,2356,2432,0.026387199999999996,0.0272384,1427.16,4067.0,6.3417059999999985,119.300688
2776,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,220.0,20.0,11.2,177.396219,67.77757277882797,35.81975499213825,33.10051690182098,118.264146,6.6251489999999995,35859.928049999995,41,41,60,62,41,41,2460,2542,0.027552,0.0284704,1451.12,4179.0,6.6251489999999995,118.264146
3048,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,225.0,20.0,11.2,177.396219,67.77757277882797,35.16098114943155,33.341237509321864,118.264146,6.6251489999999995,35859.928049999995,41,41,60,62,42,42,2460,2542,0.027552,0.0284704,1484.1,4142.5,6.6251489999999995,118.264146
3142,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,155.0,25.0,18.2,179.041824,64.87785255198487,41.240228433315814,33.46311129771426,119.361216,6.341705999999999,35864.9247,36,36,65,68,29,29,2340,2448,0.026207999999999995,0.0274176,1171.18,4162.5,6.341705999999999,119.361216
3980,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,200.0,20.0,11.2,179.48727225,64.17324763705103,35.70712021408245,34.330906661581785,119.6581815,6.272831999999999,35873.735774999994,37,37,63,65,37,37,2331,2405,0.0261072,0.026935999999999998,1379.2,4045.5,6.272831999999999,119.6581815
3330,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,215.0,20.0,11.2,178.74675000000002,65.52825708884689,35.064271939390615,33.6682888152376,119.1645,6.405282,35876.1429,39,39,61,63,40,40,2379,2457,0.0266448,0.0275184,1439.64,4125.0,6.405282,119.1645
4212,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,155.0,125.0,25.0,18.2,182.4181515,59.22746313799621,43.78194646820581,34.64130602393725,121.612101,5.7893894999999995,35902.945275,31,31,69,72,23,23,2139,2232,0.023956799999999997,0.024998399999999997,994.5,4067.0,5.7893894999999995,121.612101
3841,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,155.0,25.0,18.2,179.76816,64.0241965973535,40.35089748741978,34.162672346343875,119.84544,6.2582625,35906.709375,35,35,66,69,29,29,2310,2415,0.025871999999999996,0.027048,1186.68,4076.0,6.2582625,119.84544
3409,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,145.0,25.0,18.2,179.76816,64.0241965973535,42.63607442293723,33.746056105932176,119.84544,6.2582625,35906.709375,35,35,66,69,27,27,2310,2415,0.025871999999999996,0.027048,1110.12,4137.0,6.2582625,119.84544
4902,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,135.0,130.0,25.0,18.2,182.16847349999998,59.75591682419659,41.412760484047304,35.339447550503834,121.44564899999999,5.841045,35910.405,30,30,72,75,24,24,2160,2250,0.024191999999999998,0.025199999999999997,1073.28,3964.5,5.841045,121.44564899999999
4427,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,190.0,20.0,11.2,180.585288,62.60143667296786,35.64539503617037,34.82816516671007,120.390192,6.11919,35910.7785,35,35,65,67,35,35,2275,2345,0.025479999999999996,0.026264,1348.24,4000.0,6.11919,120.390192
4277,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,125.0,215.0,20.0,11.2,178.74675000000002,65.90765973534971,34.38571513032813,34.499400410386585,119.1645,6.442368,35911.3746,38,38,63,65,40,40,2394,2470,0.026812799999999994,0.027664,1482.64,4005.0,6.442368,119.1645
3074,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,210.0,20.0,11.2,178.95954375000002,65.52825708884689,35.752453975752786,33.45704764340787,119.3063625,6.405282,35911.608525,39,39,61,63,39,39,2379,2457,0.0266448,0.0275184,1406.16,4161.5,6.405282,119.3063625
3553,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,135.0,220.0,20.0,11.2,178.10836875,67.20846880907372,35.13177128750186,33.829955414608364,118.7389125,6.56952,35925.772124999996,40,40,61,63,41,41,2440,2520,0.027328,0.028224,1473.12,4086.5,6.56952,118.7389125
3398,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,160.0,25.0,18.2,179.42768999999998,64.87785255198487,40.172784884774906,33.72018804686102,119.61846,6.341705999999999,35929.2357,36,36,65,68,30,30,2340,2448,0.026207999999999995,0.0274176,1208.96,4133.0,6.341705999999999,119.61846
4766,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,140.0,130.0,25.0,18.2,182.798343,58.942911153119084,41.36105519104425,35.23856513306796,121.865562,5.761575,35939.88675,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,3992.0,5.761575,121.865562
4799,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,190.0,20.0,11.2,179.76816,64.49844990548203,35.706039143731154,35.104385885905586,119.84544,6.30462,35950.749,35,35,67,69,35,35,2345,2415,0.026264,0.027048,1386.24,3944.0,6.30462,119.84544
4053,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,160.0,120.0,25.0,18.2,182.764296,59.22746313799621,45.283399971915344,34.4856081532225,121.84286399999999,5.7893894999999995,35960.636025,31,31,69,72,22,22,2139,2232,0.023956799999999997,0.024998399999999997,954.72,4097.0,5.7893894999999995,121.84286399999999
2453,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,235.0,20.0,11.2,177.72534,68.2924763705104,34.566613474924374,32.775942473401834,118.48356,6.67548,35962.596,42,42,59,61,44,44,2478,2562,0.0277536,0.0286944,1526.56,4237.0,6.67548,118.48356
4350,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,150.0,130.0,25.0,18.2,181.7258625,61.13802646502835,43.51256152353813,34.758736141702265,121.150575,5.976143999999999,35964.98055,32,32,69,72,24,24,2208,2304,0.024729599999999997,0.025804799999999996,1034.28,4035.0,5.976143999999999,121.150575
1792,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,245.0,20.0,11.2,176.6188125,70.35209073724008,34.66823670529539,32.04300354851832,117.745875,6.876803999999999,35969.43255,44,44,58,60,46,46,2552,2640,0.028582399999999997,0.029567999999999997,1567.02,4327.5,6.876803999999999,117.745875
4980,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,170.0,20.0,11.2,181.53860400000002,61.57162948960301,36.43568557993359,35.42681264706952,121.02573600000001,6.018528000000001,35974.0356,32,32,70,72,32,32,2240,2304,0.025088,0.025804799999999996,1291.32,3939.0,6.018528000000001,121.02573600000001
