,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
3574,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,205.0,20.0,11.2,179.779509,64.87785255198487,35.73174466990942,33.96155351119627,119.853006,6.3417059999999985,35987.8722,38,38,62,64,38,38,2356,2432,0.026387199999999996,0.0272384,1393.18,4105.5,6.3417059999999985,119.853006
4812,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,175.0,20.0,11.2,181.584,61.7071304347826,36.43247234803733,35.27884596894014,121.056,6.031773,35994.18435,33,33,68,70,33,33,2244,2310,0.025132799999999997,0.025871999999999996,1294.3,3960.0,6.031773,121.056
4719,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,120.0,200.0,20.0,11.2,180.585288,63.54994328922494,34.19617821918039,35.030837158267445,120.390192,6.211905,35998.857749999996,35,35,66,68,37,37,2310,2380,0.025871999999999996,0.026655999999999996,1439.2,3972.0,6.211905,120.390192
4638,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,190.0,20.0,11.2,180.5909625,63.54994328922494,35.67614117760566,35.017182983044556,120.393975,6.211905,35999.803499999995,35,35,66,68,35,35,2310,2380,0.025871999999999996,0.026655999999999996,1367.24,3974.0,6.211905,120.393975
2143,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,230.0,20.0,11.2,177.0444,69.91848771266541,35.87671953152476,32.45091887785747,118.02959999999999,6.83442,36000.098999999995,43,43,59,61,43,43,2537,2623,0.028414399999999996,0.0293776,1494.08,4272.0,6.83442,118.02959999999999
2746,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,140.0,240.0,20.0,11.2,177.95232,68.2924763705104,33.9706926411011,33.04908335151957,118.63488,6.67548,36000.426,42,42,59,61,45,45,2478,2562,0.0277536,0.0286944,1559.04,4200.0,6.67548,118.63488
4957,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,135.0,125.0,25.0,18.2,183.39416549999999,58.54995841209829,41.645789810922395,35.45818301301513,122.26277699999999,5.723164499999999,36002.70052499999,29,29,73,76,23,23,2117,2204,0.023710399999999996,0.0246848,1044.5,3975.0,5.723164499999999,122.26277699999999
4344,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,145.0,25.0,18.2,181.42795124999998,62.15428355387523,40.72801324327131,34.7329945057767,120.9519675,6.075481499999999,36009.6993,33,33,68,71,27,27,2244,2343,0.025132799999999997,0.0262416,1139.12,4032.0,6.075481499999999,120.9519675
4296,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,200.0,20.0,11.2,180.732825,63.414442344045355,34.94002703344908,34.67276575705257,120.48855,6.19866,36010.8645,36,36,64,66,37,37,2304,2376,0.025804799999999996,0.026611199999999995,1399.2,4025.0,6.19866,120.48855
2566,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,165.0,25.0,18.2,179.48727225,65.67730812854441,40.00055134335447,32.89667361336483,119.6581815,6.419851499999999,36013.404299999995,37,37,64,67,31,31,2368,2479,0.026521599999999996,0.027764799999999996,1230.24,4260.0,6.419851499999999,119.6581815
5135,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,125.0,125.0,25.0,18.2,183.35728125,58.8074102079395,40.596787938606994,35.563178615342224,122.2381875,5.74833,36020.460375,28,28,76,79,23,23,2128,2212,0.023833599999999996,0.0247744,1082.0,3960.0,5.74833,122.2381875
4585,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,145.0,130.0,25.0,18.2,182.66215499999998,60.067568998109635,42.44214443951444,35.04655254886554,121.77476999999999,5.8715085,36021.625575,31,31,70,73,24,24,2170,2263,0.024304,0.025345599999999996,1047.28,4015.5,5.8715085,121.77476999999999
5106,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,125.0,130.0,25.0,18.2,182.7189,60.12176937618147,40.41288659260357,35.51273438016884,121.81259999999999,5.876806499999999,36036.116174999996,29,29,75,78,24,24,2175,2262,0.02436,0.025334399999999997,1112.28,3953.0,5.876806499999999,121.81259999999999
4578,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,145.0,25.0,18.2,182.242242,61.13802646502835,39.7595892858146,35.00879920444949,121.494828,5.976143999999999,36051.0438,32,32,69,72,27,27,2208,2304,0.024729599999999997,0.025804799999999996,1153.62,4011.5,5.976143999999999,121.494828
3654,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,125.0,25.0,18.2,182.85792525000002,60.270820415879015,44.88455172335918,34.09514230455649,121.90528350000001,5.891375999999998,36073.128075,32,32,68,71,23,23,2176,2272,0.0243712,0.025446399999999997,982.0,4156.0,5.891375999999998,121.90528350000001
3659,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,120.0,30.0,18.2,182.85792525000002,60.270820415879015,46.42381785663648,33.99046498843395,121.90528350000001,5.891375999999998,36073.128075,32,32,68,71,22,22,2176,2272,0.0243712,0.025446399999999997,942.72,4171.5,5.891375999999998,121.90528350000001
4046,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,135.0,25.0,18.2,182.85792525000002,60.270820415879015,42.12004922518931,34.49324621795926,121.90528350000001,5.891375999999998,36073.128075,32,32,68,71,25,25,2176,2272,0.0243712,0.025446399999999997,1060.56,4098.0,5.891375999999998,121.90528350000001
5026,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,120.0,165.0,20.0,11.2,182.764296,60.48762192816634,36.40595054633252,35.542303775002054,121.84286399999999,5.912567999999999,36077.6556,31,31,71,73,31,31,2201,2263,0.024651199999999998,0.025345599999999996,1269.84,3950.0,5.912567999999999,121.84286399999999
3862,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,130.0,25.0,18.2,183.03667199999998,60.270820415879015,43.45375924617335,34.31373638492888,122.02444799999999,5.891375999999998,36102.9192,32,32,68,71,24,24,2176,2272,0.0243712,0.025446399999999997,1021.28,4128.0,5.891375999999998,122.02444799999999
2886,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,140.0,25.0,18.2,180.971154,64.0241965973535,43.88998414831885,33.26311329185389,120.647436,6.2582625,36107.208375,35,35,66,69,26,26,2310,2415,0.025871999999999996,0.027048,1071.84,4238.0,6.2582625,120.647436
3422,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,135.0,25.0,18.2,182.5770375,61.25997731568997,43.144362952974866,33.85685290482926,121.718025,5.988064499999999,36118.167525,33,33,67,70,25,25,2211,2310,0.0247632,0.025871999999999996,1047.06,4185.0,5.988064499999999,121.718025
4037,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,150.0,25.0,18.2,182.5770375,61.25997731568997,39.54835042157913,34.47031976187487,121.718025,5.988064499999999,36118.167525,33,33,67,70,28,28,2211,2310,0.0247632,0.025871999999999996,1163.4,4095.0,5.988064499999999,121.718025
4868,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,185.0,20.0,11.2,181.47051,63.57704347826086,35.66673012299322,35.27166839473666,120.98034,6.214553999999999,36148.9113,34,34,68,70,34,34,2312,2380,0.025894399999999998,0.026655999999999996,1368.26,3958.5,6.214553999999999,120.98034
3430,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,170.0,120.0,25.0,18.2,182.321685,62.15428355387523,47.61891391478266,33.83777228340116,121.54778999999999,6.075481499999999,36158.654924999995,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,4182.0,6.075481499999999,121.54778999999999
4205,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,150.0,140.0,25.0,18.2,182.321685,62.15428355387523,41.9258076601451,34.633207889420376,121.54778999999999,6.075481499999999,36158.654924999995,33,33,68,71,26,26,2244,2343,0.025132799999999997,0.0262416,1099.84,4066.0,6.075481499999999,121.54778999999999
4530,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,125.0,200.0,20.0,11.2,181.08748125,64.39004914933835,34.97105957754146,34.90454366465144,120.7249875,6.294023999999999,36160.569675,36,36,65,67,37,37,2340,2412,0.026207999999999995,0.027014399999999994,1419.2,4000.5,6.294023999999999,120.7249875
3165,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,130.0,25.0,18.2,181.83935250000002,63.116340264650276,45.62171590143607,33.571634803783724,121.226235,6.169521,36167.6037,34,34,67,70,24,24,2278,2380,0.025513599999999997,0.026655999999999996,1008.28,4211.0,6.169521,121.226235
3171,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,125.0,30.0,18.2,181.83935250000002,63.116340264650276,47.12389221576341,33.47644898611246,121.226235,6.169521,36167.6037,34,34,67,70,23,23,2278,2380,0.025513599999999997,0.026655999999999996,969.5,4225.5,6.169521,121.226235
2484,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,220.0,20.0,11.2,179.257455,67.77757277882797,35.81975499213825,32.881005335957155,119.50497,6.6251489999999995,36170.13405,41,41,60,62,41,41,2460,2542,0.027552,0.0284704,1451.12,4257.0,6.6251489999999995,119.50497
4879,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,170.0,20.0,11.2,183.21541875,60.70442344045368,36.407635379629454,35.44068149127613,122.1436125,5.93376,36172.975125,32,32,69,71,32,32,2208,2272,0.024729599999999997,0.025446399999999997,1274.32,3973.5,5.93376,122.1436125
2874,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,155.0,25.0,18.2,180.891711,64.87785255198487,41.240228433315814,33.25753380185905,120.59447399999999,6.341705999999999,36173.239199999996,36,36,65,68,29,29,2340,2448,0.026207999999999995,0.0274176,1171.18,4237.0,6.341705999999999,120.59447399999999
5152,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,125.0,120.0,25.0,18.2,183.85379999999998,59.56621550094518,42.03531048227148,35.59816008443428,122.5692,5.822501999999999,36173.6769,28,28,77,80,22,22,2156,2240,0.0241472,0.025088,1050.72,3966.0,5.822501999999999,122.5692
1828,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,230.0,20.0,11.2,178.10836875,69.91848771266541,35.87671953152476,32.13729810046205,118.7389125,6.83442,36177.427124999995,43,43,59,61,43,43,2537,2623,0.028414399999999996,0.0293776,1494.08,4348.5,6.83442,118.7389125
3645,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,140.0,25.0,18.2,182.94588,61.25997731568997,41.86759323410058,34.10191038415566,121.96392,5.988064499999999,36179.641275,33,33,67,70,26,26,2211,2310,0.0247632,0.025871999999999996,1085.84,4157.0,5.988064499999999,121.96392
3853,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,145.0,25.0,18.2,182.94588,61.25997731568997,40.671461967405385,34.30654145502769,121.96392,5.988064499999999,36179.641275,33,33,67,70,27,27,2211,2310,0.0247632,0.025871999999999996,1124.62,4127.0,5.988064499999999,121.96392
4544,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,185.0,20.0,11.2,182.8721115,61.73423062381852,35.60786062807638,35.065397823037216,121.91474099999999,6.034421999999999,36211.38615,34,34,66,68,34,34,2244,2312,0.025132799999999997,0.025894399999999998,1331.26,4017.5,6.034421999999999,121.91474099999999
4141,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,130.0,210.0,20.0,11.2,180.585288,65.90765973534971,35.06057960494382,34.48668831972344,120.390192,6.442368,36217.7976,38,38,63,65,39,39,2394,2470,0.026812799999999994,0.027664,1448.16,4048.0,6.442368,120.390192
4684,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,145.0,125.0,25.0,18.2,184.4723205,58.942911153119084,42.72294165708172,35.23536308478624,122.98154699999999,5.761575,36218.882999999994,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,4029.0,5.761575,122.98154699999999
4475,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,150.0,125.0,25.0,18.2,183.85379999999998,60.067568998109635,43.83962769604165,34.987188182855625,122.5692,5.8715085,36220.233075,31,31,70,73,23,23,2170,2263,0.024304,0.025345599999999996,1007.0,4050.0,5.8715085,122.5692
3634,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,155.0,25.0,18.2,182.68201574999998,62.1949338374291,39.396222322770136,34.08159551942592,121.78801049999998,6.079455,36222.484874999995,34,34,66,69,29,29,2244,2346,0.025132799999999997,0.026275199999999995,1186.68,4154.0,6.079455,121.78801049999998
3049,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,140.0,230.0,20.0,11.2,179.700066,67.77757277882797,34.52840783596215,33.41557243555826,119.800044,6.6251489999999995,36243.90255,41,41,60,62,43,43,2460,2542,0.027552,0.0284704,1517.08,4185.0,6.6251489999999995,119.800044
2777,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,225.0,20.0,11.2,179.700066,67.77757277882797,35.16098114943155,33.17350042182139,119.800044,6.6251489999999995,36243.90255,41,41,60,62,42,42,2460,2542,0.027552,0.0284704,1484.1,4222.0,6.6251489999999995,119.800044
4732,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,185.0,20.0,11.2,182.5770375,62.65563705103969,35.63770137249882,35.21789762997865,121.718025,6.1244879999999995,36247.76985,34,34,67,69,34,34,2278,2346,0.025513599999999997,0.026275199999999995,1349.76,3990.0,6.1244879999999995,121.718025
5005,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,135.0,120.0,25.0,18.2,184.466646,59.33586389413988,43.12514820907842,35.55919121717973,122.977764,5.799985499999999,36254.427225,29,29,74,77,22,22,2146,2233,0.0240352,0.025009599999999996,1014.72,3984.5,5.799985499999999,122.977764
3779,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,135.0,215.0,20.0,11.2,181.402416,64.87785255198487,34.35332225159216,34.18364283641587,120.93494399999999,6.3417059999999985,36258.3567,38,38,62,64,40,40,2356,2432,0.026387199999999996,0.0272384,1461.14,4110.0,6.3417059999999985,120.93494399999999
3155,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,145.0,25.0,18.2,181.92163275,64.0241965973535,42.63607442293723,33.57759569050054,121.2810885,6.2582625,36265.6215,35,35,66,69,27,27,2310,2415,0.025871999999999996,0.027048,1110.12,4212.0,6.2582625,121.2810885
4842,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,140.0,125.0,25.0,18.2,184.30775999999997,59.75591682419659,42.77634943901882,35.39088670207205,122.87183999999999,5.841045,36266.95275,30,30,72,75,23,23,2160,2250,0.024191999999999998,0.025199999999999997,1032.0,4004.0,5.841045,122.87183999999999
4679,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,140.0,140.0,25.0,18.2,184.148874,60.067568998109635,39.92204414643505,35.20597929143876,122.765916,5.8715085,36269.412075,31,31,70,73,26,26,2170,2263,0.024304,0.025345599999999996,1127.84,4026.0,5.8715085,122.765916
3331,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,140.0,220.0,20.0,11.2,181.13004,65.52825708884689,34.404706660565026,33.74833597997244,120.75336,6.405282,36273.3579,39,39,61,63,41,41,2379,2457,0.0266448,0.0275184,1473.12,4168.0,6.405282,120.75336
2803,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,210.0,20.0,11.2,181.13004,65.52825708884689,35.752453975752786,33.27426378565588,120.75336,6.405282,36273.3579,39,39,61,63,39,39,2379,2457,0.0266448,0.0275184,1406.16,4240.0,6.405282,120.75336
4159,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,195.0,20.0,11.2,182.321685,63.414442344045355,35.678404429625395,34.633207889420376,121.54778999999999,6.19866,36275.6745,36,36,64,66,36,36,2304,2376,0.025804799999999996,0.026611199999999995,1364.22,4066.0,6.19866,121.54778999999999
4470,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,145.0,140.0,25.0,18.2,183.649518,61.13802646502835,40.928902745307035,34.96933926327374,122.43301199999999,5.976143999999999,36285.589799999994,32,32,69,72,26,26,2208,2304,0.024729599999999997,0.025804799999999996,1113.84,4048.0,5.976143999999999,122.43301199999999
3981,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,205.0,20.0,11.2,182.01526199999998,64.17324763705103,34.98621114827823,34.42435624990683,121.34350799999999,6.272831999999999,36295.0674,37,37,63,65,38,38,2331,2405,0.0261072,0.026935999999999998,1413.68,4089.0,6.272831999999999,121.34350799999999
3143,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,160.0,25.0,18.2,181.67479199999997,64.87785255198487,40.172784884774906,33.55970386326306,121.11652799999999,6.341705999999999,36303.7527,36,36,65,68,30,30,2340,2448,0.026207999999999995,0.0274176,1208.96,4209.0,6.341705999999999,121.11652799999999
3075,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,215.0,20.0,11.2,181.34567099999998,65.52825708884689,35.064271939390615,33.5358052467834,120.89711399999999,6.405282,36309.2964,39,39,61,63,40,40,2379,2457,0.0266448,0.0275184,1439.64,4205.0,6.405282,120.89711399999999
4930,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,180.0,20.0,11.2,183.03667199999998,62.60143667296786,35.62269932131353,35.42316492799422,122.02444799999999,6.11919,36319.3425,33,33,69,71,33,33,2277,2343,0.025502399999999998,0.0262416,1349.28,3972.0,6.11919,122.02444799999999
1793,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,150.0,250.0,20.0,11.2,178.74675000000002,70.35209073724008,34.094513018000995,32.10136961835421,119.1645,6.876803999999999,36324.0888,44,44,58,60,47,47,2552,2640,0.028582399999999997,0.029567999999999997,1599.0,4370.0,6.876803999999999,119.1645
2454,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,145.0,240.0,20.0,11.2,179.94690674999998,68.2924763705104,33.9706926411011,32.84211616781397,119.9646045,6.67548,36332.857124999995,42,42,59,61,45,45,2478,2562,0.0277536,0.0286944,1559.04,4279.5,6.67548,119.9646045
5045,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,130.0,130.0,25.0,18.2,185.01139799999999,59.33586389413988,40.366128729865935,35.60531648153897,123.34093199999998,5.799985499999999,36345.21922499999,29,29,74,77,24,24,2146,2233,0.0240352,0.025009599999999996,1099.28,3990.0,5.799985499999999,123.34093199999998
4428,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,195.0,20.0,11.2,183.240954,62.60143667296786,34.888742588916564,34.93358268628304,122.160636,6.11919,36353.3895,35,35,65,67,36,36,2275,2345,0.025479999999999996,0.026264,1383.72,4044.0,6.11919,122.160636
3410,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,150.0,25.0,18.2,182.49192,64.0241965973535,41.45871159561904,33.85049598962759,121.66128,6.2582625,36360.669375,35,35,66,69,28,28,2310,2415,0.025871999999999996,0.027048,1148.4,4184.0,6.2582625,121.66128
4355,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,155.0,120.0,25.0,18.2,184.704975,60.067568998109635,45.34305931375978,34.88982539544467,123.13664999999999,5.8715085,36362.095575,31,31,70,73,22,22,2170,2263,0.024304,0.025345599999999996,966.72,4082.5,5.8715085,123.13664999999999
2144,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,235.0,20.0,11.2,179.257455,69.91848771266541,35.245028315319054,32.515509370294595,119.50497,6.83442,36368.9415,43,43,59,61,44,44,2537,2623,0.028414399999999996,0.0293776,1526.56,4315.0,6.83442,119.50497
5080,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,130.0,125.0,25.0,18.2,185.89662,58.04860491493383,40.55096540597773,35.68319739763559,123.93108000000001,5.674158,36373.2201,28,28,75,78,23,23,2100,2184,0.023519999999999996,0.024460799999999998,1069.5,3998.5,5.674158,123.93108000000001
4906,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,140.0,120.0,25.0,18.2,185.65829099999996,58.54995841209829,43.07398618112646,35.52436319690766,123.77219399999998,5.723164499999999,36380.054775,29,29,73,76,22,22,2117,2204,0.023710399999999996,0.0246848,1002.72,4015.0,5.723164499999999,123.77219399999998
4771,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,145.0,120.0,25.0,18.2,186.11792549999996,57.76405293005671,43.02157148937198,35.40408672597733,124.07861699999998,5.6463434999999995,36383.680575,29,29,72,75,22,22,2088,2175,0.023385599999999996,0.02436,990.72,4041.5,5.6463434999999995,124.07861699999998
3575,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,210.0,20.0,11.2,182.242242,64.87785255198487,35.027550973744766,34.04766643915082,121.494828,6.3417059999999985,36398.327699999994,38,38,62,64,39,39,2356,2432,0.026387199999999996,0.0272384,1427.16,4149.0,6.3417059999999985,121.494828
4213,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,155.0,130.0,25.0,18.2,185.40861299999997,59.22746313799621,42.38630192597325,34.77109182375475,123.60574199999998,5.7893894999999995,36401.35552499999,31,31,69,72,24,24,2139,2232,0.023956799999999997,0.024998399999999997,1034.28,4115.0,5.7893894999999995,123.60574199999998
2175,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,220.0,20.0,11.2,180.6590565,67.77757277882797,35.81975499213825,32.60681804611482,120.439371,6.6251489999999995,36403.7343,41,41,60,62,41,41,2460,2542,0.027552,0.0284704,1451.12,4334.0,6.6251489999999995,120.439371
4800,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,120.0,195.0,20.0,11.2,182.49192,64.49844990548203,34.94809939099648,35.21891781973277,121.66128,6.30462,36404.709,35,35,67,69,36,36,2345,2415,0.026264,0.027048,1422.72,3988.0,6.30462,121.66128
4903,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,135.0,135.0,25.0,18.2,185.30930924999998,59.75591682419659,40.14169407662136,35.491103943238734,123.53953949999999,5.841045,36433.877624999994,30,30,72,75,25,25,2160,2250,0.024191999999999998,0.025199999999999997,1114.56,4012.0,5.841045,123.53953949999999
4297,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,130.0,205.0,20.0,11.2,183.31472250000002,63.414442344045355,34.23460519890069,34.77128756830983,122.209815,6.19866,36441.18075,36,36,64,66,38,38,2304,2376,0.025804799999999996,0.026611199999999995,1434.18,4068.5,6.19866,122.209815
4590,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,150.0,120.0,25.0,18.2,185.8115025,58.942911153119084,44.18807776030148,35.19416953320893,123.87433499999999,5.761575,36442.079999999994,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,4064.0,5.761575,123.87433499999999
4639,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,125.0,195.0,20.0,11.2,183.28635,63.54994328922494,34.91883607541179,35.12738259566657,122.1909,6.211905,36449.03475,35,35,66,68,36,36,2310,2380,0.025871999999999996,0.026655999999999996,1403.22,4018.0,6.211905,122.1909
4767,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,140.0,135.0,25.0,18.2,185.89662,58.942911153119084,40.09157575488644,35.383774568019135,123.93108000000001,5.761575,36456.26625,30,30,71,74,25,25,2130,2220,0.023855999999999995,0.024863999999999997,1101.06,4039.5,5.761575,123.93108000000001
3870,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,165.0,120.0,25.0,18.2,185.76043199999998,59.22746313799621,45.283399971915344,34.418468975556706,123.84028799999999,5.7893894999999995,36459.992025,31,31,69,72,22,22,2139,2232,0.023956799999999997,0.024998399999999997,954.72,4174.0,5.7893894999999995,123.84028799999999
4054,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,160.0,125.0,25.0,18.2,185.76043199999998,59.22746313799621,43.78194646820581,34.61380412319681,123.84028799999999,5.7893894999999995,36459.992025,31,31,69,72,23,23,2139,2232,0.023956799999999997,0.024998399999999997,994.5,4145.5,5.7893894999999995,123.84028799999999
4351,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,150.0,135.0,25.0,18.2,184.704975,61.13802646502835,42.17704670619267,34.88982539544467,123.13664999999999,5.976143999999999,36461.499299999996,32,32,69,72,25,25,2208,2304,0.024729599999999997,0.025804799999999996,1074.06,4082.5,5.976143999999999,123.13664999999999
4981,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,175.0,20.0,11.2,184.466646,61.57162948960301,35.573641702446345,35.55919121717973,122.977764,6.018528000000001,36462.0426,32,32,70,72,33,33,2240,2304,0.025088,0.025804799999999996,1329.3,3984.5,6.018528000000001,122.977764
3798,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,200.0,20.0,11.2,183.03667199999998,64.17324763705103,35.70712021408245,34.31373638492888,122.02444799999999,6.272831999999999,36465.3024,37,37,63,65,37,37,2331,2405,0.0261072,0.026935999999999998,1379.2,4128.0,6.272831999999999,122.02444799999999
4813,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,180.0,20.0,11.2,184.42125000000001,61.7071304347826,35.59450706617907,35.40158331003083,122.9475,6.031773,36467.05935,33,33,68,70,33,33,2244,2310,0.025132799999999997,0.025871999999999996,1331.28,4005.0,6.031773,122.9475
3352,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,205.0,20.0,11.2,182.66215499999998,64.87785255198487,35.73174466990942,33.8632065315654,121.77476999999999,6.3417059999999985,36468.3132,38,38,62,64,38,38,2356,2432,0.026387199999999996,0.0272384,1393.18,4186.0,6.3417059999999985,121.77476999999999
3175,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,120.0,25.0,18.2,184.30775999999997,62.15428355387523,47.61891391478266,33.65412886134703,122.87183999999999,6.075481499999999,36489.667425,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,4255.5,6.075481499999999,122.87183999999999
4586,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,145.0,135.0,25.0,18.2,185.70652424999997,60.067568998109635,41.13948353438189,35.18489619396457,123.80434949999999,5.8715085,36529.020449999996,31,31,70,73,25,25,2170,2263,0.024304,0.025345599999999996,1087.56,4063.0,5.8715085,123.80434949999999
4958,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,135.0,130.0,25.0,18.2,186.611607,58.54995841209829,40.31823989719741,35.6163584981037,124.407738,5.723164499999999,36538.940774999995,29,29,73,76,24,24,2117,2204,0.023710399999999996,0.0246848,1086.28,4023.0,5.723164499999999,124.407738
1829,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,235.0,20.0,11.2,180.30723749999999,69.91848771266541,35.245028315319054,32.19884532255161,120.204825,6.83442,36543.905249999996,43,43,59,61,44,44,2537,2623,0.028414399999999996,0.0293776,1526.56,4392.0,6.83442,120.204825
2485,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,225.0,20.0,11.2,181.55562749999999,67.77757277882797,35.16098114943155,32.950945732357525,121.03708499999999,6.6251489999999995,36553.1628,41,41,60,62,42,42,2460,2542,0.027552,0.0284704,1484.1,4300.5,6.6251489999999995,121.03708499999999
3655,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,130.0,25.0,18.2,185.76043199999998,60.270820415879015,43.45375924617335,34.21210596296376,123.84028799999999,5.891375999999998,36556.879199999996,32,32,68,71,24,24,2176,2272,0.0243712,0.025446399999999997,1021.28,4204.5,5.891375999999998,123.84028799999999
4047,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,140.0,25.0,18.2,185.76043199999998,60.270820415879015,40.873591988891,34.61380412319681,123.84028799999999,5.891375999999998,36556.879199999996,32,32,68,71,26,26,2176,2272,0.0243712,0.025446399999999997,1099.84,4145.5,5.891375999999998,123.84028799999999
2887,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,145.0,25.0,18.2,183.672216,64.0241965973535,42.63607442293723,33.36086684772643,122.448144,6.2582625,36557.385375,35,35,66,69,27,27,2310,2415,0.025871999999999996,0.027048,1110.12,4286.0,6.2582625,122.448144
5109,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,130.0,120.0,25.0,18.2,186.63430499999998,58.8074102079395,41.98900994806103,35.74474725779438,124.42286999999999,5.74833,36566.631,28,28,76,79,22,22,2128,2212,0.023833599999999996,0.0247744,1038.72,4006.0,5.74833,124.42286999999999
5027,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,120.0,170.0,20.0,11.2,185.76043199999998,60.48762192816634,35.51921047532434,35.680030840313016,123.84028799999999,5.912567999999999,36577.0116,31,31,71,73,32,32,2201,2263,0.024651199999999998,0.025345599999999996,1308.32,3996.0,5.912567999999999,123.84028799999999
3423,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,140.0,25.0,18.2,185.385915,61.25997731568997,41.86759323410058,33.9650631957494,123.59061,5.988064499999999,36586.313775,33,33,67,70,26,26,2211,2310,0.0247632,0.025871999999999996,1085.84,4233.0,5.988064499999999,123.59061
3863,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,135.0,25.0,18.2,185.942016,60.270820415879015,42.12004922518931,34.43262979148293,123.961344,5.891375999999998,36587.1432,32,32,68,71,25,25,2176,2272,0.0243712,0.025446399999999997,1060.56,4176.0,5.891375999999998,123.961344
2875,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,160.0,25.0,18.2,183.51333,64.87785255198487,40.172784884774906,33.34988255017398,122.34222,6.341705999999999,36610.1757,36,36,65,68,30,30,2340,2448,0.026207999999999995,0.0274176,1208.96,4284.0,6.341705999999999,122.34222
4869,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,120.0,190.0,20.0,11.2,184.262364,63.57704347826086,34.88965450882406,35.390987429504584,122.841576,6.214553999999999,36614.2203,34,34,68,70,35,35,2312,2380,0.025894399999999998,0.026655999999999996,1405.24,4003.0,6.214553999999999,122.841576
2778,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,145.0,230.0,20.0,11.2,182.00391299999998,67.77757277882797,34.52840783596215,33.24497949933677,121.33594199999999,6.6251489999999995,36627.877049999996,41,41,60,62,43,43,2460,2542,0.027552,0.0284704,1517.08,4265.0,6.6251489999999995,121.33594199999999
3166,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,135.0,25.0,18.2,184.63688100000002,63.116340264650276,44.221465595644865,33.67761559578337,123.091254,6.169521,36633.85845,34,34,67,70,25,25,2278,2380,0.025513599999999997,0.026655999999999996,1047.06,4259.5,6.169521,123.091254
3431,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,170.0,125.0,25.0,18.2,185.21568,62.15428355387523,46.04002219762945,33.95254994204908,123.47712,6.075481499999999,36640.987425,33,33,68,71,23,23,2244,2343,0.025132799999999997,0.0262416,982.0,4231.0,6.075481499999999,123.47712
4206,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,150.0,145.0,25.0,18.2,185.21568,62.15428355387523,40.72801324327131,34.75515595012851,123.47712,6.075481499999999,36640.987425,33,33,68,71,27,27,2244,2343,0.025132799999999997,0.0262416,1139.12,4113.0,6.075481499999999,123.47712
3436,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,170.0,120.0,30.0,18.2,185.21568,62.15428355387523,47.61891391478266,33.85344453327946,123.47712,6.075481499999999,36640.987425,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,4246.0,6.075481499999999,123.47712
4312,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,190.0,20.0,11.2,185.00288625,62.60143667296786,35.64539503617037,34.915109674035584,123.3352575,6.11919,36647.044875,35,35,65,67,35,35,2275,2345,0.025479999999999996,0.026264,1348.24,4085.5,6.11919,123.3352575
3646,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,145.0,25.0,18.2,185.76043199999998,61.25997731568997,40.671461967405385,34.21210596296376,123.84028799999999,5.988064499999999,36648.733275,33,33,67,70,27,27,2211,2310,0.0247632,0.025871999999999996,1124.62,4204.5,5.988064499999999,123.84028799999999
3854,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,150.0,25.0,18.2,185.76043199999998,61.25997731568997,39.54835042157913,34.418468975556706,123.84028799999999,5.988064499999999,36648.733275,33,33,67,70,28,28,2211,2310,0.0247632,0.025871999999999996,1163.4,4174.0,5.988064499999999,123.84028799999999
4880,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,175.0,20.0,11.2,186.12359999999998,60.70442344045368,35.54625515106359,35.56862145822812,124.08239999999999,5.93376,36657.672,32,32,69,71,33,33,2208,2272,0.024729599999999997,0.025446399999999997,1311.8,4019.0,5.93376,124.08239999999999
4545,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,190.0,20.0,11.2,185.60154599999998,61.73423062381852,34.83206761112766,35.17561777355772,123.73436399999999,6.034421999999999,36666.2919,34,34,66,68,35,35,2244,2312,0.025132799999999997,0.025894399999999998,1367.24,4062.0,6.034421999999999,123.73436399999999
2804,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,215.0,20.0,11.2,183.51333,65.52825708884689,35.064271939390615,33.34988255017398,122.34222,6.405282,36670.5729,39,39,61,63,40,40,2379,2457,0.0266448,0.0275184,1439.64,4284.0,6.405282,122.34222
5170,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,125.0,120.0,25.0,18.2,187.68408749999998,58.17055576559545,40.83526652089576,35.80372850213446,125.12272499999999,5.686078499999999,36682.455825,27,27,78,81,22,22,2106,2187,0.023587199999999996,0.0244944,1062.72,4020.5,5.686078499999999,125.12272499999999
3076,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,145.0,220.0,20.0,11.2,183.73179824999997,65.52825708884689,34.404706660565026,33.61291231049503,122.48786549999998,6.405282,36706.984274999995,39,39,61,63,41,41,2379,2457,0.0266448,0.0275184,1473.12,4248.5,6.405282,122.48786549999998
4733,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,125.0,190.0,20.0,11.2,185.34335625,62.65563705103969,34.86125821143206,35.33289528343219,123.56223750000001,6.1244879999999995,36708.822975,34,34,67,69,35,35,2278,2346,0.025513599999999997,0.026275199999999995,1386.24,4034.5,6.1244879999999995,123.56223750000001
4160,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,200.0,20.0,11.2,184.9262805,63.414442344045355,34.94002703344908,34.731220167368484,123.28418699999999,6.19866,36709.77375,36,36,64,66,37,37,2304,2376,0.025804799999999996,0.026611199999999995,1399.2,4110.0,6.19866,123.28418699999999
3982,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,135.0,210.0,20.0,11.2,184.54325174999997,64.17324763705103,34.29671026969251,34.51578674330313,123.02883449999999,6.272831999999999,36716.39902499999,37,37,63,65,39,39,2331,2405,0.0261072,0.026935999999999998,1448.16,4132.5,6.272831999999999,123.02883449999999
3156,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,150.0,25.0,18.2,184.63688100000002,64.0241965973535,41.45871159561904,33.67761559578337,123.091254,6.2582625,36718.162875,35,35,66,69,28,28,2310,2415,0.025871999999999996,0.027048,1148.4,4259.5,6.2582625,123.091254
4476,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,150.0,130.0,25.0,18.2,186.91803,60.067568998109635,42.44214443951444,35.124646889119795,124.61201999999999,5.8715085,36730.938075,31,31,70,73,24,24,2170,2263,0.024304,0.025345599999999996,1047.28,4098.0,5.8715085,124.61201999999999
2145,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,150.0,240.0,20.0,11.2,181.47051,69.91848771266541,34.63741175846352,32.57879902252938,120.98034,6.83442,36737.784,43,43,59,61,45,45,2537,2623,0.028414399999999996,0.0293776,1559.04,4358.0,6.83442,120.98034
4685,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,145.0,130.0,25.0,18.2,187.59897,58.942911153119084,41.36105519104425,35.38013106989372,125.06598,5.761575,36739.99125,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,4077.0,5.761575,125.06598
5153,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,125.0,125.0,25.0,18.2,187.2585,59.56621550094518,40.64155329437773,35.77708576145757,124.839,5.822501999999999,36741.1269,28,28,77,80,23,23,2156,2240,0.0241472,0.025088,1094.5,4015.0,5.822501999999999,124.839
4219,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,160.0,120.0,25.0,18.2,188.30260799999996,58.12990548204158,44.13145193660223,34.88994877795621,125.53507199999999,5.682105,36781.76775,30,30,70,73,22,22,2100,2190,0.023519999999999996,0.024527999999999998,966.72,4162.0,5.682105,125.53507199999999
2176,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,225.0,20.0,11.2,182.94588,67.77757277882797,35.16098114943155,32.67361847570495,121.96392,6.6251489999999995,36784.871549999996,41,41,60,62,42,42,2460,2542,0.027552,0.0284704,1484.1,4378.0,6.6251489999999995,121.96392
4931,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,120.0,185.0,20.0,11.2,185.89662,62.60143667296786,34.82555663693333,35.5474010793256,123.93108000000001,6.11919,36796.0005,33,33,69,71,34,34,2277,2343,0.025502399999999998,0.0262416,1386.76,4017.0,6.11919,123.93108000000001
4429,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,130.0,200.0,20.0,11.2,185.89662,62.60143667296786,34.16670752819846,35.036666119670386,123.93108000000001,6.11919,36796.0005,35,35,65,67,37,37,2275,2345,0.025479999999999996,0.026264,1419.2,4088.0,6.11919,123.93108000000001
4843,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,140.0,130.0,25.0,18.2,187.48548,59.75591682419659,41.412760484047304,35.5425701195352,124.99032,5.841045,36796.57275,30,30,72,75,24,24,2160,2250,0.024191999999999998,0.025199999999999997,1073.28,4052.0,5.841045,124.99032
5006,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,135.0,125.0,25.0,18.2,187.76069325,59.33586389413988,41.69525546876582,35.72408122626347,125.1737955,5.799985499999999,36803.435099999995,29,29,74,77,23,23,2146,2233,0.0240352,0.025009599999999996,1057.0,4033.0,5.799985499999999,125.1737955
3576,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,140.0,215.0,20.0,11.2,184.704975,64.87785255198487,34.35332225159216,34.131947969548804,123.13664999999999,6.3417059999999985,36808.7832,38,38,62,64,40,40,2356,2432,0.026387199999999996,0.0272384,1461.14,4192.5,6.3417059999999985,123.13664999999999
3411,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,155.0,25.0,18.2,185.21568,64.0241965973535,40.35089748741978,33.95254994204908,123.47712,6.2582625,36814.629375,35,35,66,69,29,29,2310,2415,0.025871999999999996,0.027048,1186.68,4231.0,6.2582625,123.47712
4558,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,175.0,20.0,11.2,187.07124149999999,60.81282419659735,36.40282036855845,35.30505484176368,124.71416099999999,5.944355999999998,36825.67845,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1276.8,4076.0,5.944355999999998,124.71416099999999
5064,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,120.0,165.0,20.0,11.2,186.91803,61.327727788279766,36.43252084246339,35.78593670952994,124.61201999999999,5.994687,36847.95765,31,31,72,74,31,31,2232,2294,0.024998399999999997,0.0256928,1286.34,4006.5,5.994687,124.61201999999999
5048,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,135.0,120.0,25.0,18.2,188.75656799999996,58.04860491493383,41.94161598227917,35.814514985328216,125.83771199999998,5.674158,36849.878099999994,28,28,75,78,22,22,2100,2184,0.023519999999999996,0.024460799999999998,1026.72,4042.0,5.674158,125.83771199999998
4356,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,155.0,125.0,25.0,18.2,187.78339125,60.067568998109635,43.83962769604165,35.02609745120753,125.18892749999999,5.8715085,36875.16495,31,31,70,73,23,23,2170,2263,0.024304,0.025345599999999996,1007.0,4131.0,5.8715085,125.18892749999999
3353,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,210.0,20.0,11.2,185.1305625,64.87785255198487,35.027550973744766,33.94628851322597,123.420375,6.3417059999999985,36879.71445,38,38,62,64,39,39,2356,2432,0.026387199999999996,0.0272384,1427.16,4230.0,6.3417059999999985,123.420375
3097,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,205.0,20.0,11.2,185.1305625,64.87785255198487,35.73174466990942,33.71275666099654,123.420375,6.3417059999999985,36879.71445,38,38,62,64,38,38,2356,2432,0.026387199999999996,0.0272384,1393.18,4265.5,6.3417059999999985,123.420375
3799,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,205.0,20.0,11.2,185.578848,64.17324763705103,34.98621114827823,34.404293353443514,123.71923199999999,6.272831999999999,36888.9984,37,37,63,65,38,38,2331,2405,0.0261072,0.026935999999999998,1413.68,4172.0,6.272831999999999,123.71923199999999
4743,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,175.0,20.0,11.2,187.00314749999998,61.7071304347826,36.43247234803733,35.48511030224639,124.668765,6.031773,36897.3756,33,33,68,70,33,33,2244,2310,0.025132799999999997,0.025871999999999996,1294.3,4049.5,6.031773,124.668765
3663,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,170.0,120.0,25.0,18.2,188.39907449999998,59.22746313799621,45.283399971915344,34.30665044423446,125.59938299999999,5.7893894999999995,36899.76577499999,31,31,69,72,22,22,2139,2232,0.023956799999999997,0.024998399999999997,954.72,4250.0,5.7893894999999995,125.59938299999999
4214,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,155.0,135.0,25.0,18.2,188.39907449999998,59.22746313799621,41.085354974275305,34.89778625269336,125.59938299999999,5.7893894999999995,36899.76577499999,31,31,69,72,25,25,2139,2232,0.023956799999999997,0.024998399999999997,1074.06,4163.0,5.7893894999999995,125.59938299999999
5095,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,120.0,160.0,20.0,11.2,187.93944,60.16241965973534,36.39768852600789,35.87713237929727,125.29296,5.88078,36909.981,30,30,73,75,30,30,2190,2250,0.024527999999999998,0.025199999999999997,1263.36,4016.0,5.88078,125.29296
1830,S/U,5x3,5.3,3.3,5x3,5.3,3.3,125.0,155.0,240.0,20.0,11.2,182.50610625000002,69.91848771266541,34.63741175846352,32.259161279320494,121.6707375,6.83442,36910.383375,43,43,59,61,45,45,2537,2623,0.028414399999999996,0.0293776,1559.04,4435.5,6.83442,121.6707375
3999,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,195.0,20.0,11.2,186.134949,63.414442344045355,35.678404429625395,34.643828051000355,124.089966,6.19866,36911.2185,36,36,64,66,36,36,2304,2376,0.025804799999999996,0.026611199999999995,1364.22,4149.5,6.19866,124.089966
4772,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,145.0,125.0,25.0,18.2,189.32685525,57.76405293005671,41.595113023623625,35.555464453934924,126.2179035,5.6463434999999995,36918.5022,29,29,72,75,23,23,2088,2175,0.023385599999999996,0.02436,1032.0,4090.0,5.6463434999999995,126.2179035
4907,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,140.0,125.0,25.0,18.2,188.915454,58.54995841209829,41.645789810922395,35.682710735043955,125.943636,5.723164499999999,36922.915275,29,29,73,76,23,23,2117,2204,0.023710399999999996,0.0246848,1044.5,4063.5,5.723164499999999,125.943636
2486,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,150.0,230.0,20.0,11.2,183.85379999999998,67.77757277882797,34.52840783596215,33.01945506274944,122.5692,6.6251489999999995,36936.191549999996,41,41,60,62,43,43,2460,2542,0.027552,0.0284704,1517.08,4344.0,6.6251489999999995,122.5692
4814,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,125.0,185.0,20.0,11.2,187.2585,61.7071304347826,34.79799525060905,35.52150654077072,124.839,6.031773,36939.93435,33,33,68,70,34,34,2244,2310,0.025132799999999997,0.025871999999999996,1368.26,4050.0,6.031773,124.839
5125,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,120.0,155.0,20.0,11.2,188.824662,58.942911153119084,36.35817675968425,35.95381318927152,125.883108,5.761575,36944.27325,29,29,74,76,29,29,2146,2204,0.0240352,0.0246848,1239.38,4024.5,5.761575,125.883108
4982,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,120.0,180.0,20.0,11.2,187.39468799999997,61.57162948960301,34.75542995960477,35.6884803446536,124.92979199999999,6.018528000000001,36950.0496,32,32,70,72,33,33,2240,2304,0.025088,0.025804799999999996,1367.28,4030.0,6.018528000000001,124.92979199999999
4352,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,150.0,140.0,25.0,18.2,187.68408749999998,61.13802646502835,40.928902745307035,35.01779915228657,125.12272499999999,5.976143999999999,36958.01805,32,32,69,72,26,26,2208,2304,0.024729599999999997,0.025804799999999996,1113.84,4130.0,5.976143999999999,125.12272499999999
4055,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,160.0,130.0,25.0,18.2,188.75656799999996,59.22746313799621,42.38630192597325,34.7389386394006,125.83771199999998,5.7893894999999995,36959.348025,31,31,69,72,24,24,2139,2232,0.023956799999999997,0.024998399999999997,1034.28,4194.0,5.7893894999999995,125.83771199999998
3871,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,165.0,125.0,25.0,18.2,188.75656799999996,59.22746313799621,43.78194646820581,34.54177192592739,125.83771199999998,5.7893894999999995,36959.348025,31,31,69,72,23,23,2139,2232,0.023956799999999997,0.024998399999999997,994.5,4223.0,5.7893894999999995,125.83771199999998
4591,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,150.0,125.0,25.0,18.2,188.96085,58.942911153119084,42.72294165708172,35.3381789858273,125.9739,5.761575,36966.971249999995,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,4112.5,5.761575,125.9739
3181,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,120.0,30.0,18.2,187.18756874999997,62.15428355387523,47.61891391478266,33.67016662615675,124.79171249999999,6.075481499999999,36969.63555,33,33,68,71,22,22,2244,2343,0.025132799999999997,0.0262416,942.72,4319.5,6.075481499999999,124.79171249999999
3176,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,125.0,25.0,18.2,187.18756874999997,62.15428355387523,46.04002219762945,33.763813448713286,124.79171249999999,6.075481499999999,36969.63555,33,33,68,71,23,23,2244,2343,0.025132799999999997,0.0262416,982.0,4305.0,6.075481499999999,124.79171249999999
4442,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,185.0,20.0,11.2,187.53087599999998,61.73423062381852,35.60786062807638,35.17720738522131,125.02058399999999,6.034421999999999,36987.8469,34,34,66,68,34,34,2244,2312,0.025132799999999997,0.025894399999999998,1331.26,4104.0,6.034421999999999,125.02058399999999
3594,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,200.0,20.0,11.2,186.20020575,64.17324763705103,35.70712021408245,34.24535862762178,124.1334705,6.272831999999999,36992.558025,37,37,63,65,37,37,2331,2405,0.0261072,0.026935999999999998,1379.2,4209.5,6.272831999999999,124.1334705
4939,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,125.0,170.0,20.0,11.2,187.68408749999998,61.57162948960301,36.43568557993359,35.71935744467878,125.12272499999999,6.018528000000001,36998.282849999996,32,32,70,72,32,32,2240,2304,0.025088,0.025804799999999996,1291.32,4032.0,6.018528000000001,125.12272499999999
2888,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,150.0,25.0,18.2,186.37327799999997,64.0241965973535,41.45871159561904,33.45639680472407,124.24885199999999,6.2582625,37007.562374999994,35,35,66,69,28,28,2310,2415,0.025871999999999996,0.027048,1148.4,4334.0,6.2582625,124.24885199999999
4962,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,140.0,120.0,25.0,18.2,190.186542,57.28979962192817,41.89308937385193,35.80450281239147,126.791028,5.599985999999999,37017.7437,28,28,74,77,22,22,2072,2156,0.0232064,0.0241472,1014.72,4074.0,5.599985999999999,126.791028
4587,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,145.0,140.0,25.0,18.2,188.75089349999996,60.067568998109635,39.92204414643505,35.31993194615647,125.83392899999998,5.8715085,37036.415324999994,31,31,70,73,26,26,2170,2263,0.024304,0.025345599999999996,1127.84,4110.5,5.8715085,125.83392899999998
3656,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,135.0,25.0,18.2,188.66293875,60.270820415879015,42.12004922518931,34.32632066137872,125.77529249999999,5.891375999999998,37040.630325,32,32,68,71,25,25,2176,2272,0.0243712,0.025446399999999997,1060.56,4253.0,5.891375999999998,125.77529249999999
4048,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,145.0,25.0,18.2,188.66293875,60.270820415879015,39.70585872353019,34.7315451609022,125.77529249999999,5.891375999999998,37040.630325,32,32,68,71,27,27,2176,2272,0.0243712,0.025446399999999997,1139.12,4193.0,5.891375999999998,125.77529249999999
3424,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,145.0,25.0,18.2,188.1947925,61.25997731568997,40.671461967405385,34.070776753073986,125.463195,5.988064499999999,37054.460025,33,33,67,70,27,27,2211,2310,0.0247632,0.025871999999999996,1124.62,4281.0,5.988064499999999,125.463195
2805,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,150.0,220.0,20.0,11.2,185.89662,65.52825708884689,34.404706660565026,33.42392877092148,123.93108000000001,6.405282,37067.7879,39,39,61,63,41,41,2379,2457,0.0266448,0.0275184,1473.12,4328.0,6.405282,123.93108000000001
3864,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,140.0,25.0,18.2,188.84735999999998,60.270820415879015,40.873591988891,34.54873757863832,125.89823999999999,5.891375999999998,37071.36719999999,32,32,68,71,26,26,2176,2272,0.0243712,0.025446399999999997,1099.84,4224.0,5.891375999999998,125.89823999999999
5028,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,120.0,175.0,20.0,11.2,188.75656799999996,60.48762192816634,34.6788497839834,35.814514985328216,125.83771199999998,5.912567999999999,37076.3676,31,31,71,73,33,33,2201,2263,0.024651199999999998,0.025345599999999996,1346.8,4042.0,5.912567999999999,125.83771199999998
4662,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,170.0,20.0,11.2,189.21620249999998,59.83721739130434,36.378821916163176,35.52395093491109,126.14413499999999,5.848992,37092.57615,32,32,68,70,32,32,2176,2240,0.0243712,0.025088,1257.32,4092.0,5.848992,126.14413499999999
4313,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,135.0,195.0,20.0,11.2,187.68408749999998,62.60143667296786,34.888742588916564,35.01779915228657,125.12272499999999,6.11919,37093.91175,35,35,65,67,36,36,2275,2345,0.025479999999999996,0.026264,1383.72,4130.0,6.11919,125.12272499999999
3167,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,140.0,25.0,18.2,187.43440949999996,63.116340264650276,42.9128212135665,33.781142239694134,124.95627299999998,6.169521,37100.11319999999,34,34,67,70,26,26,2278,2380,0.025513599999999997,0.026655999999999996,1085.84,4308.0,6.169521,124.95627299999998
4824,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,130.0,170.0,20.0,11.2,188.84735999999998,60.70442344045368,36.407635379629454,35.66846143799352,125.89823999999999,5.93376,37111.632,32,32,69,71,32,32,2208,2272,0.024729599999999997,0.025446399999999997,1274.32,4064.0,5.93376,125.89823999999999
2511,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,215.0,20.0,11.2,185.23270349999999,67.20846880907372,35.80527496691087,33.11059225953731,123.488469,6.56952,37113.16125,40,40,61,63,40,40,2440,2520,0.027328,0.028224,1439.64,4362.0,6.56952,123.488469
5138,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,130.0,120.0,25.0,18.2,190.6915725,57.4388506616257,40.791360916815144,35.97055673690465,127.127715,5.614555500000001,37115.756475,27,27,77,80,22,22,2079,2160,0.023284799999999998,0.024191999999999998,1050.72,4062.0,5.614555500000001,127.127715
3647,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,150.0,25.0,18.2,188.574984,61.25997731568997,39.54835042157913,34.31976727023123,125.716656,5.988064499999999,37117.825275,33,33,67,70,28,28,2211,2310,0.0247632,0.025871999999999996,1163.4,4252.0,5.988064499999999,125.716656
4651,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,185.0,20.0,11.2,187.81460099999998,62.65563705103969,35.63770137249882,35.399375292091584,125.209734,6.1244879999999995,37120.6971,34,34,67,69,34,34,2278,2346,0.025513599999999997,0.026275199999999995,1349.76,4079.0,6.1244879999999995,125.209734
4546,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,130.0,195.0,20.0,11.2,188.33098049999998,61.73423062381852,34.09267983960413,35.28337857136412,125.55398699999999,6.034421999999999,37121.197649999995,34,34,66,68,36,36,2244,2312,0.025132799999999997,0.025894399999999998,1403.22,4106.5,6.034421999999999,125.55398699999999
3432,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,170.0,130.0,25.0,18.2,188.10967499999998,62.15428355387523,44.57239659192346,34.0646206174141,125.40644999999999,6.075481499999999,37123.319924999996,33,33,68,71,24,24,2244,2343,0.025132799999999997,0.0262416,1021.28,4280.0,6.075481499999999,125.40644999999999
5110,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,130.0,125.0,25.0,18.2,190.02765599999998,58.8074102079395,40.596787938606994,35.91821541792119,126.685104,5.74833,37132.1895,28,28,76,79,23,23,2128,2212,0.023833599999999996,0.0247744,1082.0,4055.0,5.74833,126.685104
