,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
4990,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,125.0,165.0,20.0,11.2,189.1027125,60.48762192816634,36.40595054633252,35.854102431806865,126.06847499999999,5.912567999999999,37134.05835,31,31,71,73,31,31,2201,2263,0.024651199999999998,0.025345599999999996,1269.84,4044.0,5.912567999999999,126.06847499999999
4480,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,155.0,120.0,25.0,18.2,189.98226,58.942911153119084,44.18807776030148,35.25881343169881,126.65484,5.761575,37137.206249999996,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,4146.0,5.761575,126.65484
4881,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,125.0,180.0,20.0,11.2,189.03178125,60.70442344045368,34.72867331274865,35.69360333600626,126.0211875,5.93376,37142.368875,32,32,69,71,33,33,2208,2272,0.024729599999999997,0.025446399999999997,1349.28,4064.5,5.93376,126.0211875
4161,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,135.0,205.0,20.0,11.2,187.53087599999998,63.414442344045355,34.23460519890069,34.82709971887026,125.02058399999999,6.19866,37143.873,36,36,64,66,38,38,2304,2376,0.025804799999999996,0.026611199999999995,1434.18,4154.0,6.19866,125.02058399999999
2177,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,155.0,230.0,20.0,11.2,185.23270349999999,67.77757277882797,34.52840783596215,32.73906163867914,123.488469,6.6251489999999995,37166.008799999996,41,41,60,62,43,43,2460,2542,0.027552,0.0284704,1517.08,4422.0,6.6251489999999995,123.488469
4690,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,150.0,120.0,25.0,18.2,190.83343499999998,57.76405293005671,43.02157148937198,35.530880119852775,127.22228999999999,5.6463434999999995,37169.598825,29,29,72,75,22,22,2088,2175,0.023385599999999996,0.02436,990.72,4126.0,5.6463434999999995,127.22228999999999
3157,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,155.0,25.0,18.2,187.35212925,64.0241965973535,40.35089748741978,33.77536886635837,124.90141949999999,6.2582625,37170.704249999995,35,35,66,69,29,29,2310,2415,0.025871999999999996,0.027048,1186.68,4307.0,6.2582625,124.90141949999999
2826,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,205.0,20.0,11.2,187.167708,64.87785255198487,35.73174466990942,33.51029622740888,124.778472,6.3417059999999985,37219.238699999994,38,38,62,64,38,38,2356,2432,0.026387199999999996,0.0272384,1393.18,4344.0,6.3417059999999985,124.778472
5034,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,125.0,160.0,20.0,11.2,190.37947499999999,59.34941398865784,36.37183829238214,35.9731350183278,126.91964999999999,5.80131,37241.157,30,30,72,74,30,30,2160,2220,0.024191999999999998,0.024863999999999997,1247.36,4055.0,5.80131,126.91964999999999
4477,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,150.0,135.0,25.0,18.2,189.98226,60.067568998109635,41.13948353438189,35.25881343169881,126.65484,5.8715085,37241.643075,31,31,70,73,25,25,2170,2263,0.024304,0.025345599999999996,1087.56,4146.0,5.8715085,126.65484
4846,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,145.0,120.0,25.0,18.2,190.89018,58.54995841209829,43.07398618112646,35.711274100150085,127.26012,5.723164499999999,37252.036275,29,29,73,76,22,22,2117,2204,0.023710399999999996,0.0246848,1002.72,4102.0,5.723164499999999,127.26012
4686,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,145.0,135.0,25.0,18.2,190.7256195,58.942911153119084,40.09157575488644,35.521409546480335,127.15041299999999,5.761575,37261.0995,30,30,71,74,25,25,2130,2220,0.023855999999999995,0.024863999999999997,1101.06,4125.0,5.761575,127.15041299999999
3098,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,210.0,20.0,11.2,187.59897,64.87785255198487,35.027550973744766,33.79268032642703,125.06598,6.3417059999999985,37291.115699999995,38,38,62,64,39,39,2356,2432,0.026387199999999996,0.0272384,1427.16,4310.0,6.3417059999999985,125.06598
3354,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,145.0,215.0,20.0,11.2,187.59897,64.87785255198487,34.35332225159216,34.02761836913989,125.06598,6.3417059999999985,37291.115699999995,38,38,62,64,40,40,2356,2432,0.026387199999999996,0.0272384,1461.14,4274.0,6.3417059999999985,125.06598
4220,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,160.0,125.0,25.0,18.2,191.38953599999996,58.12990548204158,42.66819336557852,35.02149883767643,127.59302399999997,5.682105,37296.25575,30,30,70,73,23,23,2100,2190,0.023519999999999996,0.024527999999999998,1007.0,4211.0,5.682105,127.59302399999997
4889,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,130.0,165.0,20.0,11.2,190.54403549999998,59.64751606805292,36.37867641525966,35.83465776848288,127.02935699999999,5.830448999999999,37296.265799999994,31,31,70,72,31,31,2170,2232,0.024304,0.024998399999999997,1253.34,4077.5,5.830448999999999,127.02935699999999
4559,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,180.0,20.0,11.2,189.90565425,60.81282419659735,35.5655370972183,35.420047094935484,126.6037695,5.944355999999998,37298.080575,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1313.28,4121.5,5.944355999999998,126.6037695
3800,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,140.0,210.0,20.0,11.2,188.121024,64.17324763705103,34.29671026969251,34.49291151414854,125.414016,6.272831999999999,37312.6944,37,37,63,65,39,39,2331,2405,0.0261072,0.026935999999999998,1448.16,4216.0,6.272831999999999,125.414016
5070,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,125.0,155.0,20.0,11.2,191.514375,58.1570056710775,36.33302160034961,36.07670268845907,127.67625,5.684753999999999,37319.5788,29,29,73,75,29,29,2117,2175,0.023710399999999996,0.02436,1223.88,4065.0,5.684753999999999,127.67625
2203,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,215.0,20.0,11.2,186.48676799999998,67.20846880907372,35.80527496691087,32.81785942432564,124.32451199999998,6.56952,37322.172,40,40,61,63,40,40,2440,2520,0.027328,0.028224,1439.64,4439.0,6.56952,124.32451199999998
4061,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,165.0,120.0,25.0,18.2,191.5654455,58.12990548204158,44.13145193660223,34.846567221688886,127.71029700000001,5.682105,37325.574,30,30,70,73,22,22,2100,2190,0.023519999999999996,0.024527999999999998,966.72,4240.5,5.682105,127.71029700000001
4175,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,190.0,20.0,11.2,189.07434,62.60143667296786,35.64539503617037,34.95253298676216,126.04956,6.11919,37325.6205,35,35,65,67,35,35,2275,2345,0.025479999999999996,0.026264,1348.24,4170.0,6.11919,126.04956
4753,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,135.0,165.0,20.0,11.2,191.20795199999998,58.8074102079395,36.35067010375473,35.72440660986624,127.47196799999999,5.74833,37328.9055,31,31,69,71,31,31,2139,2201,0.023956799999999997,0.024651199999999998,1236.84,4107.0,5.74833,127.47196799999999
4000,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,140.0,200.0,20.0,11.2,188.75656799999996,63.414442344045355,34.94002703344908,34.7389386394006,125.83771199999998,6.19866,37348.155,36,36,64,66,37,37,2304,2376,0.025804799999999996,0.026611199999999995,1399.2,4194.0,6.19866,125.83771199999998
5065,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,120.0,170.0,20.0,11.2,189.98226,61.327727788279766,35.54513359850892,35.9257644523445,126.65484,5.994687,37358.66265,31,31,72,74,32,32,2232,2294,0.024998399999999997,0.0256928,1325.32,4053.0,5.994687,126.65484
4744,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,180.0,20.0,11.2,189.880119,61.7071304347826,35.59450706617907,35.60531648153898,126.586746,6.031773,37376.87085,33,33,68,70,33,33,2244,2310,0.025132799999999997,0.025871999999999996,1331.28,4095.0,6.031773,126.586746
4357,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,155.0,130.0,25.0,18.2,190.8618075,60.067568998109635,42.44214443951444,35.15909909180861,127.24120500000001,5.8715085,37388.234325,31,31,70,73,24,24,2170,2263,0.024304,0.025345599999999996,1047.28,4179.5,5.8715085,127.24120500000001
4215,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,155.0,140.0,25.0,18.2,191.38953599999996,59.22746313799621,39.86951741103371,35.02149883767643,127.59302399999997,5.7893894999999995,37398.17602499999,31,31,69,72,26,26,2139,2232,0.023956799999999997,0.024998399999999997,1113.84,4211.0,5.7893894999999995,127.59302399999997
3664,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,170.0,125.0,25.0,18.2,191.38953599999996,59.22746313799621,43.78194646820581,34.424980975812204,127.59302399999997,5.7893894999999995,37398.17602499999,31,31,69,72,23,23,2139,2232,0.023956799999999997,0.024998399999999997,994.5,4299.5,5.7893894999999995,127.59302399999997
5049,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,135.0,125.0,25.0,18.2,192.127221,58.04860491493383,40.55096540597773,35.982041153747815,128.084814,5.674158,37411.6536,28,28,75,78,23,23,2100,2184,0.023519999999999996,0.024460799999999998,1069.5,4091.0,5.674158,128.084814
3595,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,145.0,205.0,20.0,11.2,188.75089349999996,64.17324763705103,34.98621114827823,34.332870708116936,125.83392899999998,6.272831999999999,37417.67264999999,37,37,63,65,38,38,2331,2405,0.0261072,0.026935999999999998,1413.68,4254.0,6.272831999999999,125.83392899999998
5096,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,120.0,165.0,20.0,11.2,191.071764,60.16241965973534,35.48421254541522,36.02245921719735,127.381176,5.88078,37432.034999999996,30,30,73,75,31,31,2190,2250,0.024527999999999998,0.025199999999999997,1302.84,4063.0,5.88078,127.381176
5083,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,135.0,120.0,25.0,18.2,193.04649,56.70714555765595,40.74643055279615,36.06230941965509,128.69766,5.5430325,37440.295875,27,27,76,79,22,22,2052,2133,0.022982399999999997,0.023889599999999997,1038.72,4099.5,5.5430325,128.69766
4443,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,135.0,190.0,20.0,11.2,190.288683,61.73423062381852,34.83206761112766,35.28469289556919,126.85912199999999,6.034421999999999,37447.4814,34,34,66,68,35,35,2244,2312,0.025132799999999997,0.025894399999999998,1367.24,4149.0,6.034421999999999,126.85912199999999
3177,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,130.0,25.0,18.2,190.06737749999996,62.15428355387523,44.57239659192346,33.87093187301917,126.71158499999999,6.075481499999999,37449.603675,33,33,68,71,24,24,2244,2343,0.025132799999999997,0.0262416,1021.28,4354.5,6.075481499999999,126.71158499999999
4946,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,130.0,160.0,20.0,11.2,192.09317399999998,58.536408317580324,36.34531225213278,35.984039734319126,128.06211599999997,5.72184,37451.276999999995,30,30,71,73,30,30,2130,2190,0.023855999999999995,0.024527999999999998,1231.36,4090.0,5.72184,128.06211599999997
3372,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,200.0,20.0,11.2,188.96085,64.17324763705103,35.70712021408245,34.126042334264795,125.9739,6.272831999999999,37452.6654,37,37,63,65,37,37,2331,2405,0.0261072,0.026935999999999998,1379.2,4290.0,6.272831999999999,125.9739
4773,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,145.0,130.0,25.0,18.2,192.535785,57.76405293005671,40.26917854245285,35.70316320541687,128.35719,5.6463434999999995,37453.323825,29,29,72,75,24,24,2088,2175,0.023385599999999996,0.02436,1073.28,4138.5,5.6463434999999995,128.35719
3439,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,175.0,120.0,25.0,18.2,190.66320000000002,61.13802646502835,46.48663926176449,34.149820592516456,127.1088,5.976143999999999,37454.5368,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,4325.0,5.976143999999999,127.1088
2889,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,155.0,25.0,18.2,189.07434,64.0241965973535,40.35089748741978,33.54977835574252,126.04956,6.2582625,37457.739375,35,35,66,69,29,29,2310,2415,0.025871999999999996,0.027048,1186.68,4382.0,6.2582625,126.04956
4056,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,160.0,135.0,25.0,18.2,191.75270399999997,59.22746313799621,41.085354974275305,34.86112044012922,127.83513599999998,5.7893894999999995,37458.704025,31,31,69,72,25,25,2139,2232,0.023956799999999997,0.024998399999999997,1074.06,4242.5,5.7893894999999995,127.83513599999998
3872,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,165.0,130.0,25.0,18.2,191.75270399999997,59.22746313799621,42.38630192597325,34.662156807454586,127.83513599999998,5.7893894999999995,37458.704025,31,31,69,72,24,24,2139,2232,0.023956799999999997,0.024998399999999997,1034.28,4272.0,5.7893894999999995,127.83513599999998
4908,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,140.0,130.0,25.0,18.2,192.17261699999997,58.54995841209829,40.31823989719741,35.83718023248773,128.11507799999998,5.723164499999999,37465.775774999995,29,29,73,76,24,24,2117,2204,0.023710399999999996,0.0246848,1086.28,4112.0,5.723164499999999,128.11507799999998
5126,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,120.0,160.0,20.0,11.2,192.02508,58.942911153119084,35.417098043750606,36.10480193795586,128.01672,5.761575,37477.67625,29,29,74,76,30,30,2146,2204,0.0240352,0.0246848,1279.36,4072.0,5.761575,128.01672
2533,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,205.0,20.0,11.2,188.75656799999996,64.87785255198487,35.73174466990942,33.25577794788526,125.83771199999998,6.3417059999999985,37484.04869999999,38,38,62,64,38,38,2356,2432,0.026387199999999996,0.0272384,1393.18,4421.5,6.3417059999999985,125.83771199999998
3817,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,195.0,20.0,11.2,189.57369599999998,63.414442344045355,35.678404429625395,34.60433369198189,126.382464,6.19866,37484.343,36,36,64,66,36,36,2304,2376,0.025804799999999996,0.026611199999999995,1364.22,4232.0,6.19866,126.382464
4592,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,150.0,130.0,25.0,18.2,192.1101975,58.942911153119084,41.36105519104425,35.4787120933627,128.073465,5.761575,37491.862499999996,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,4161.0,5.761575,128.073465
4940,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,125.0,175.0,20.0,11.2,190.66320000000002,61.57162948960301,35.573641702446345,35.84953689997682,127.1088,6.018528000000001,37494.8016,32,32,70,72,33,33,2240,2304,0.025088,0.025804799999999996,1329.3,4078.0,6.018528000000001,127.1088
2512,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,155.0,220.0,20.0,11.2,187.60748174999998,67.20846880907372,35.13177128750186,33.181474667752695,125.0716545,6.56952,37508.957624999995,40,40,61,63,41,41,2440,2520,0.027328,0.028224,1473.12,4406.5,6.56952,125.0716545
3425,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,150.0,25.0,18.2,191.00367,61.25997731568997,39.54835042157913,34.1740792316273,127.33578,5.988064499999999,37522.606275,33,33,67,70,28,28,2211,2310,0.0247632,0.025871999999999996,1163.4,4329.0,5.988064499999999,127.33578
3657,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,140.0,25.0,18.2,191.5654455,60.270820415879015,40.873591988891,34.43788247139068,127.71029700000001,5.891375999999998,37524.38145,32,32,68,71,26,26,2176,2272,0.0243712,0.025446399999999997,1099.84,4301.5,5.891375999999998,127.71029700000001
3865,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,145.0,25.0,18.2,191.75270399999997,60.270820415879015,39.70585872353019,34.662156807454586,127.83513599999998,5.891375999999998,37555.591199999995,32,32,68,71,27,27,2176,2272,0.0243712,0.025446399999999997,1139.12,4272.0,5.891375999999998,127.83513599999998
3168,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,145.0,25.0,18.2,190.23193799999999,63.116340264650276,41.68682842939469,33.882299223615725,126.82129199999999,6.169521,37566.36795,34,34,67,70,27,27,2278,2380,0.025513599999999997,0.026655999999999996,1124.62,4356.5,6.169521,126.82129199999999
4963,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,140.0,125.0,25.0,18.2,193.523148,57.28979962192817,40.50404778553044,35.96563157505961,129.015432,5.599985999999999,37573.8447,28,28,74,77,23,23,2072,2156,0.0232064,0.0241472,1057.0,4123.0,5.599985999999999,129.015432
4663,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,175.0,20.0,11.2,192.127221,59.83721739130434,35.518123394813045,35.64412879783696,128.084814,5.848992,37577.7459,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1294.3,4138.0,5.848992,128.084814
4453,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,175.0,20.0,11.2,191.616516,60.81282419659735,36.40282036855845,35.396360298610745,127.74434399999998,5.944355999999998,37583.2242,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1276.8,4162.0,5.944355999999998,127.74434399999998
4652,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,130.0,190.0,20.0,11.2,190.617804,62.65563705103969,34.86125821143206,35.51193384788246,127.078536,6.1244879999999995,37587.8976,34,34,67,69,35,35,2278,2346,0.025513599999999997,0.026275199999999995,1386.24,4124.0,6.1244879999999995,127.078536
4825,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,130.0,175.0,20.0,11.2,191.79809999999998,60.70442344045368,35.54625515106359,35.79386215195357,127.8654,5.93376,37603.422,32,32,69,71,33,33,2208,2272,0.024729599999999997,0.025446399999999997,1311.8,4110.0,5.93376,127.8654
3433,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,170.0,135.0,25.0,18.2,191.00367,62.15428355387523,43.20435265222317,34.1740792316273,127.33578,6.075481499999999,37605.652425,33,33,68,71,25,25,2244,2343,0.025132799999999997,0.0262416,1060.56,4329.0,6.075481499999999,127.33578
2827,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,210.0,20.0,11.2,189.630441,64.87785255198487,35.027550973744766,33.586952297270955,126.420294,6.3417059999999985,37629.6942,38,38,62,64,39,39,2356,2432,0.026387199999999996,0.0272384,1427.16,4389.0,6.3417059999999985,126.420294
4991,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,125.0,170.0,20.0,11.2,192.15275624999998,60.48762192816634,35.51921047532434,35.989624600066826,128.1018375,5.912567999999999,37642.398975,31,31,71,73,32,32,2201,2263,0.024651199999999998,0.025345599999999996,1308.32,4090.5,5.912567999999999,128.1018375
4481,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,155.0,125.0,25.0,18.2,193.14863099999997,58.942911153119084,42.72294165708172,35.398299584565656,128.765754,5.761575,37664.93474999999,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,4195.0,5.761575,128.765754
3099,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,150.0,215.0,20.0,11.2,190.06737749999996,64.87785255198487,34.35332225159216,33.87093187301917,126.71158499999999,6.3417059999999985,37702.51695,38,38,62,64,40,40,2356,2432,0.026387199999999996,0.0272384,1461.14,4354.5,6.3417059999999985,126.71158499999999
4325,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,185.0,20.0,11.2,191.85484499999998,61.73423062381852,35.60786062807638,35.24049904224305,127.90323,6.034421999999999,37708.5084,34,34,66,68,34,34,2244,2312,0.025132799999999997,0.025894399999999998,1331.26,4189.5,6.034421999999999,127.90323
4691,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,150.0,125.0,25.0,18.2,194.06789999999995,57.76405293005671,41.595113023623625,35.67796071296098,129.37859999999998,5.6463434999999995,37708.67632499999,29,29,72,75,23,23,2088,2175,0.023385599999999996,0.02436,1032.0,4175.0,5.6463434999999995,129.37859999999998
2204,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,220.0,20.0,11.2,188.84735999999998,67.20846880907372,35.13177128750186,32.88549195836622,125.89823999999999,6.56952,37715.604,40,40,61,63,41,41,2440,2520,0.027328,0.028224,1473.12,4484.0,6.56952,125.89823999999999
5035,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,125.0,165.0,20.0,11.2,193.50045,59.34941398865784,35.45901107736954,36.11415160286203,129.0003,5.80131,37761.3195,30,30,72,74,31,31,2160,2220,0.024191999999999998,0.024863999999999997,1286.34,4102.0,5.80131,129.0003
3185,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,180.0,120.0,25.0,18.2,192.535785,61.13802646502835,46.48663926176449,33.94756332674744,128.35719,5.976143999999999,37766.6343,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,4399.0,5.976143999999999,128.35719
4560,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,135.0,185.0,20.0,11.2,192.740067,60.81282419659735,34.769673553656396,35.532452082351796,128.493378,5.944355999999998,37770.4827,33,33,67,69,34,34,2211,2277,0.0247632,0.025502399999999998,1349.76,4167.0,5.944355999999998,128.493378
4176,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,140.0,195.0,20.0,11.2,191.77540199999999,62.60143667296786,34.888742588916564,35.05231052661152,127.850268,6.11919,37775.7975,35,35,65,67,36,36,2275,2345,0.025479999999999996,0.026264,1383.72,4215.0,6.11919,127.850268
4361,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,160.0,120.0,25.0,18.2,193.84092,58.942911153119084,44.18807776030148,35.280914112790086,129.22728,5.761575,37780.31625,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,4227.0,5.761575,129.22728
4890,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,130.0,170.0,20.0,11.2,193.56854399999997,59.64751606805292,35.49260066051191,35.965395003743616,129.045696,5.830448999999999,37800.350549999996,31,31,70,72,32,32,2170,2232,0.024304,0.024998399999999997,1291.32,4124.0,5.830448999999999,129.045696
4847,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,145.0,125.0,25.0,18.2,194.18139000000002,58.54995841209829,41.645789810922395,35.865578329596886,129.45426,5.723164499999999,37800.571275,29,29,73,76,23,23,2117,2204,0.023710399999999996,0.0246848,1044.5,4151.0,5.723164499999999,129.45426
3878,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,170.0,120.0,25.0,18.2,194.47646399999996,58.12990548204158,44.13145193660223,34.75947734866156,129.65097599999999,5.682105,37810.743749999994,30,30,70,73,22,22,2100,2190,0.023519999999999996,0.024527999999999998,966.72,4318.0,5.682105,129.65097599999999
4221,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,160.0,130.0,25.0,18.2,194.47646399999996,58.12990548204158,41.30805212012617,35.149922176026884,129.65097599999999,5.682105,37810.743749999994,30,30,70,73,24,24,2100,2190,0.023519999999999996,0.024527999999999998,1047.28,4260.0,5.682105,129.65097599999999
4754,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,135.0,170.0,20.0,11.2,194.19557625,58.8074102079395,35.4652764989929,35.849909280322414,129.4637175,5.74833,37826.842875,31,31,69,71,32,32,2139,2201,0.023956799999999997,0.024651199999999998,1274.32,4153.5,5.74833,129.4637175
4062,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,165.0,125.0,25.0,18.2,194.65521074999998,58.12990548204158,42.66819336557852,34.973293650913206,129.7701405,5.682105,37840.534875,30,30,70,73,23,23,2100,2190,0.023519999999999996,0.024527999999999998,1007.0,4290.0,5.682105,129.7701405
3117,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,200.0,20.0,11.2,191.30158125,64.17324763705103,35.70712021408245,33.9559139155567,127.5343875,6.272831999999999,37842.787274999995,37,37,63,65,37,37,2331,2405,0.0261072,0.026935999999999998,1379.2,4369.5,6.272831999999999,127.5343875
5009,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,140.0,120.0,25.0,18.2,194.71479300000001,58.04860491493383,41.94161598227917,36.0762027872427,129.809862,5.674158,37842.9156,28,28,75,78,22,22,2100,2184,0.023519999999999996,0.024460799999999998,1026.72,4133.0,5.674158,129.809862
5071,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,125.0,160.0,20.0,11.2,194.70628125000002,58.1570056710775,35.39259398926103,36.22337234402582,129.8041875,5.684753999999999,37851.563175,29,29,73,75,30,30,2117,2175,0.023710399999999996,0.02436,1263.36,4112.5,5.684753999999999,129.8041875
4745,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,130.0,185.0,20.0,11.2,192.7570905,61.7071304347826,34.79799525060905,35.722798131549936,128.504727,6.031773,37856.3661,33,33,68,70,34,34,2244,2310,0.025132799999999997,0.025871999999999996,1368.26,4140.5,6.031773,128.504727
5156,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,130.0,120.0,25.0,18.2,194.74884,58.17055576559545,40.83526652089576,36.18993853792917,129.83256,5.686078499999999,37859.914574999995,27,27,78,81,22,22,2106,2187,0.023587199999999996,0.0244944,1062.72,4118.0,5.686078499999999,129.83256
4027,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,175.0,20.0,11.2,193.8125475,59.91851795841209,36.372338962153485,35.02022151727321,129.208365,5.856938999999999,37866.1833,33,33,66,68,33,33,2178,2244,0.024393599999999998,0.025132799999999997,1259.3,4264.5,5.856938999999999,129.208365
3373,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,150.0,205.0,20.0,11.2,191.514375,64.17324763705103,34.98621114827823,34.210376476062336,127.67625,6.272831999999999,37878.2529,37,37,63,65,38,38,2331,2405,0.0261072,0.026935999999999998,1413.68,4335.0,6.272831999999999,127.67625
4570,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,170.0,20.0,11.2,193.99980599999998,59.83721739130434,36.378821916163176,35.63941817339789,129.333204,5.848992,37889.8434,32,32,68,70,32,32,2176,2240,0.0243712,0.025088,1257.32,4179.0,5.848992,129.333204
4777,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,150.0,120.0,25.0,18.2,195.8553675,56.53099432892249,41.84338901342306,35.856979817565374,130.570245,5.525813999999999,37892.08455,28,28,73,76,22,22,2044,2128,0.022892799999999998,0.023833599999999996,1002.72,4188.0,5.525813999999999,130.570245
2534,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,210.0,20.0,11.2,191.20795199999998,64.87785255198487,35.027550973744766,33.32907430906273,127.47196799999999,6.3417059999999985,37892.6127,38,38,62,64,39,39,2356,2432,0.026387199999999996,0.0272384,1427.16,4467.0,6.3417059999999985,127.47196799999999
3665,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,170.0,130.0,25.0,18.2,194.37999749999997,59.22746313799621,42.38630192597325,34.54053512666208,129.58666499999998,5.7893894999999995,37896.586274999994,31,31,69,72,24,24,2139,2232,0.023956799999999997,0.024998399999999997,1034.28,4349.0,5.7893894999999995,129.58666499999998
4358,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,155.0,135.0,25.0,18.2,193.94022375000003,60.067568998109635,41.13948353438189,35.28894708142172,129.2934825,5.8715085,37901.303700000004,31,31,70,73,25,25,2170,2263,0.024304,0.025345599999999996,1087.56,4228.0,5.8715085,129.2934825
4596,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,155.0,120.0,25.0,18.2,195.259545,57.76405293005671,43.02157148937198,35.61589372886606,130.17303,5.6463434999999995,37907.283825000006,29,29,72,75,22,22,2088,2175,0.023385599999999996,0.02436,990.72,4209.5,5.6463434999999995,130.17303
3818,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,145.0,200.0,20.0,11.2,192.20666399999996,63.414442344045355,34.94002703344908,34.69638477137321,128.13777599999997,6.19866,37923.170999999995,36,36,64,66,37,37,2304,2376,0.025804799999999996,0.026611199999999995,1399.2,4277.0,6.19866,128.13777599999997
3178,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,135.0,25.0,18.2,192.94718624999996,62.15428355387523,43.20435265222317,33.97557339100759,128.63145749999998,6.075481499999999,37929.57179999999,33,33,68,71,25,25,2244,2343,0.025132799999999997,0.0262416,1060.56,4404.0,6.075481499999999,128.63145749999998
4911,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,145.0,120.0,25.0,18.2,195.6624345,57.28979962192817,41.89308937385193,36.00900011637142,130.441623,5.599985999999999,37930.39245,28,28,74,77,22,22,2072,2156,0.0232064,0.0241472,1014.72,4162.5,5.599985999999999,130.441623
4014,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,190.0,20.0,11.2,192.78262575,62.60143667296786,35.64539503617037,34.94089578092413,128.5217505,6.11919,37943.668125,35,35,65,67,35,35,2275,2345,0.025479999999999996,0.026264,1348.24,4253.5,6.11919,128.5217505
3440,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,175.0,125.0,25.0,18.2,193.6423125,61.13802646502835,44.94529017051813,34.263115755207025,129.094875,5.976143999999999,37951.05555,32,32,69,72,23,23,2208,2304,0.024729599999999997,0.025804799999999996,994.5,4375.0,5.976143999999999,129.094875
5097,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,120.0,170.0,20.0,11.2,194.204088,60.16241965973534,34.619923255340346,36.16434307286476,129.469392,5.88078,37954.089,30,30,73,75,32,32,2190,2250,0.024527999999999998,0.025199999999999997,1342.32,4110.0,5.88078,129.469392
3873,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,165.0,135.0,25.0,18.2,194.74884,59.22746313799621,41.085354974275305,34.77972632419034,129.83256,5.7893894999999995,37958.060025,31,31,69,72,25,25,2139,2232,0.023956799999999997,0.024998399999999997,1074.06,4321.0,5.7893894999999995,129.83256
4057,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,160.0,140.0,25.0,18.2,194.74884,59.22746313799621,39.86951741103371,34.98045315525647,129.83256,5.7893894999999995,37958.060025,31,31,69,72,26,26,2139,2232,0.023956799999999997,0.024998399999999997,1113.84,4291.0,5.7893894999999995,129.83256
4947,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,130.0,165.0,20.0,11.2,195.19145099999997,58.536408317580324,35.43315076347834,36.12026169211382,130.12763399999997,5.72184,37967.6565,30,30,71,73,31,31,2130,2190,0.023855999999999995,0.024527999999999998,1269.84,4137.0,5.72184,130.12763399999997
3610,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,195.0,20.0,11.2,192.6209025,63.414442344045355,35.678404429625395,34.51501897233641,128.413935,6.19866,37992.210750000006,36,36,64,66,36,36,2304,2376,0.025804799999999996,0.026611199999999995,1364.22,4313.5,6.19866,128.413935
3658,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,145.0,25.0,18.2,194.46795224999994,60.270820415879015,39.70585872353019,34.54688302491035,129.64530149999996,5.891375999999998,38008.13257499999,32,32,68,71,27,27,2176,2272,0.0243712,0.025446399999999997,1139.12,4350.0,5.891375999999998,129.64530149999996
5127,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,120.0,165.0,20.0,11.2,195.225498,58.942911153119084,34.52823202847757,36.25218038706398,130.150332,5.761575,38011.079249999995,29,29,74,76,31,31,2146,2204,0.0240352,0.0246848,1319.34,4119.5,5.761575,130.150332
4593,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,150.0,135.0,25.0,18.2,195.259545,58.942911153119084,40.09157575488644,35.61589372886606,130.17303,5.761575,38016.75375,30,30,71,74,25,25,2130,2220,0.023855999999999995,0.024863999999999997,1101.06,4209.5,5.761575,130.17303
3169,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,150.0,25.0,18.2,193.02946649999998,63.116340264650276,40.53567830955261,33.981167190538784,128.686311,6.169521,38032.62269999999,34,34,67,70,28,28,2278,2380,0.025513599999999997,0.026655999999999996,1163.4,4405.0,6.169521,128.686311
2828,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,155.0,215.0,20.0,11.2,192.09317399999998,64.87785255198487,34.35332225159216,33.66201670150898,128.06211599999997,6.3417059999999985,38040.149699999994,38,38,62,64,40,40,2356,2432,0.026387199999999996,0.0272384,1461.14,4434.0,6.3417059999999985,128.06211599999997
4454,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,180.0,20.0,11.2,194.47646399999996,60.81282419659735,35.5655370972183,35.508321443929404,129.65097599999999,5.944355999999998,38059.88219999999,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1313.28,4208.0,5.944355999999998,129.65097599999999
4664,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,135.0,180.0,20.0,11.2,195.03823949999997,59.83721739130434,34.70118860111343,35.76158162137571,130.02549299999998,5.848992,38062.915649999995,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1331.28,4184.0,5.848992,130.02549299999998
3434,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,170.0,140.0,25.0,18.2,193.897665,62.15428355387523,41.9258076601451,34.28101630614986,129.26511,6.075481499999999,38087.984925,33,33,68,71,26,26,2244,2343,0.025132799999999997,0.0262416,1099.84,4378.0,6.075481499999999,129.26511
4826,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,130.0,180.0,20.0,11.2,194.74884,60.70442344045368,34.72867331274865,35.916397477880814,129.83256,5.93376,38095.212,32,32,69,71,33,33,2208,2272,0.024729599999999997,0.025446399999999997,1349.28,4156.0,5.93376,129.83256
5102,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,125.0,155.0,20.0,11.2,195.77024999999998,58.942911153119084,36.35817675968425,36.31751182139292,130.5135,5.761575,38101.87125,29,29,74,76,29,29,2146,2204,0.0240352,0.0246848,1239.38,4122.0,5.761575,130.5135
2205,S/U,5x3,5.3,3.3,5x3,5.3,3.3,130.0,160.0,225.0,20.0,11.2,191.20795199999998,67.20846880907372,34.48565039758399,32.9517520817538,127.47196799999999,6.56952,38109.036,40,40,61,63,42,42,2440,2520,0.027328,0.028224,1506.6,4529.0,6.56952,127.47196799999999
5131,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,125.0,150.0,20.0,11.2,196.69235625,57.66920226843099,36.31360781253384,36.3967667250033,131.12823749999998,5.637072,38137.277774999995,28,28,75,77,28,28,2100,2156,0.023519999999999996,0.0241472,1214.4,4130.5,5.637072,131.12823749999998
4992,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,125.0,175.0,20.0,11.2,195.2028,60.48762192816634,34.6788497839834,36.12199639676183,130.1352,5.912567999999999,38150.7396,31,31,71,73,33,33,2201,2263,0.024651199999999998,0.025345599999999996,1346.8,4137.0,5.912567999999999,130.1352
2846,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,200.0,20.0,11.2,193.20537599999994,64.17324763705103,35.70712021408245,33.734965577615455,128.80358399999997,6.272831999999999,38160.08639999999,37,37,63,65,37,37,2331,2405,0.0261072,0.026935999999999998,1379.2,4448.0,6.272831999999999,128.80358399999997
4672,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,140.0,165.0,20.0,11.2,196.22420999999997,58.8074102079395,36.35067010375473,35.86324220866077,130.81614,5.74833,38164.9485,31,31,69,71,31,31,2139,2201,0.023956799999999997,0.024651199999999998,1236.84,4195.0,5.74833,130.81614
4326,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,140.0,190.0,20.0,11.2,194.63535000000002,61.73423062381852,34.83206761112766,35.34506090087475,129.7569,6.034421999999999,38171.9259,34,34,66,68,35,35,2244,2312,0.025132799999999997,0.025894399999999998,1367.24,4235.0,6.034421999999999,129.7569
4482,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,155.0,130.0,25.0,18.2,196.315002,58.942911153119084,41.36105519104425,35.53445308663249,130.876668,5.761575,38192.66325,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,4244.0,5.761575,130.876668
5113,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,135.0,120.0,25.0,18.2,197.336412,57.4388506616257,40.791360916815144,36.30290535993343,131.557608,5.614555500000001,38223.229725,27,27,77,80,22,22,2079,2160,0.023284799999999998,0.024191999999999998,1050.72,4157.0,5.614555500000001,131.557608
4833,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,135.0,165.0,20.0,11.2,196.11072,59.64751606805292,36.37867641525966,36.03780467600776,130.74048,5.830448999999999,38224.04655,31,31,70,72,31,31,2170,2232,0.024304,0.024998399999999997,1253.34,4168.0,5.830448999999999,130.74048
4692,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,150.0,130.0,25.0,18.2,197.302365,57.76405293005671,40.26917854245285,35.82150571030828,131.53491,5.6463434999999995,38247.753825,29,29,72,75,24,24,2088,2175,0.023385599999999996,0.02436,1073.28,4224.0,5.6463434999999995,131.53491
3186,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,180.0,125.0,25.0,18.2,195.49787399999997,61.13802646502835,44.94529017051813,34.05577575661839,130.33191599999998,5.976143999999999,38260.3158,32,32,69,72,23,23,2208,2304,0.024729599999999997,0.025804799999999996,994.5,4449.5,5.976143999999999,130.33191599999998
3190,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,180.0,120.0,30.0,18.2,195.49787399999997,61.13802646502835,46.48663926176449,33.96437758475603,130.33191599999998,5.976143999999999,38260.3158,32,32,69,72,22,22,2208,2304,0.024729599999999997,0.025804799999999996,954.72,4464.0,5.976143999999999,130.33191599999998
3118,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,155.0,205.0,20.0,11.2,193.852269,64.17324763705103,34.98621114827823,34.036955205864764,129.234846,6.272831999999999,38267.9019,37,37,63,65,38,38,2331,2405,0.0261072,0.026935999999999998,1413.68,4415.0,6.272831999999999,129.234846
5036,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,125.0,170.0,20.0,11.2,196.62142499999996,59.34941398865784,34.59533561968275,36.251861313059806,131.08094999999997,5.80131,38281.481999999996,30,30,72,74,32,32,2160,2220,0.024191999999999998,0.024863999999999997,1325.32,4149.0,5.80131,131.08094999999997
4336,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,175.0,20.0,11.2,195.826995,60.81282419659735,36.40282036855845,35.440782362459124,130.55133,5.944355999999998,38284.9707,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1276.8,4247.0,5.944355999999998,130.55133
4998,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,130.0,160.0,20.0,11.2,196.66682099999997,59.34941398865784,36.37183829238214,36.25877466048274,131.111214,5.80131,38289.047999999995,30,30,72,74,30,30,2160,2220,0.024191999999999998,0.024863999999999997,1247.36,4149.0,5.80131,131.111214
2535,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,160.0,215.0,20.0,11.2,193.65933599999994,64.87785255198487,34.35332225159216,33.40085963999736,129.10622399999997,6.3417059999999985,38301.17669999999,38,38,62,64,40,40,2356,2432,0.026387199999999996,0.0272384,1461.14,4512.5,6.3417059999999985,129.10622399999997
4891,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,130.0,175.0,20.0,11.2,196.5930525,59.64751606805292,34.65286953953791,36.09312014861154,131.062035,5.830448999999999,38304.4353,31,31,70,72,33,33,2170,2232,0.024304,0.024998399999999997,1329.3,4170.5,5.830448999999999,131.062035
4362,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,160.0,125.0,25.0,18.2,197.01864,58.942911153119084,42.72294165708172,35.41575266857436,131.34576,5.761575,38309.93625,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,4276.5,5.761575,131.34576
4755,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,135.0,175.0,20.0,11.2,197.1832005,58.8074102079395,34.62619184934968,35.97254352460795,131.455467,5.74833,38324.78025,31,31,69,71,33,33,2139,2201,0.023956799999999997,0.024651199999999998,1311.8,4200.0,5.74833,131.455467
4222,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,160.0,135.0,25.0,18.2,197.56339199999996,58.12990548204158,40.04019948744987,35.27532934582144,131.708928,5.682105,38325.23175,30,30,70,73,25,25,2100,2190,0.023519999999999996,0.024527999999999998,1087.56,4309.0,5.682105,131.708928
3879,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,170.0,125.0,25.0,18.2,197.56339199999996,58.12990548204158,42.66819336557852,34.881295727282215,131.708928,5.682105,38325.23175,30,30,70,73,23,23,2100,2190,0.023519999999999996,0.024527999999999998,1007.0,4368.0,5.682105,131.708928
4028,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,180.0,20.0,11.2,196.62142499999996,59.91851795841209,35.535756778570025,35.12288163823448,131.08094999999997,5.856938999999999,38334.329549999995,33,33,66,68,33,33,2178,2244,0.024393599999999998,0.025132799999999997,1295.28,4311.0,5.856938999999999,131.08094999999997
4063,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,165.0,130.0,25.0,18.2,197.74497599999995,58.12990548204158,41.30805212012617,35.09703560396245,131.82998399999997,5.682105,38355.495749999995,30,30,70,73,24,24,2100,2190,0.023519999999999996,0.024527999999999998,1047.28,4339.5,5.682105,131.82998399999997
3624,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,185.0,20.0,11.2,196.315002,60.81282419659735,35.57717333166648,34.67946183420899,130.876668,5.944356,38366.305199999995,34,34,65,67,34,34,2210,2278,0.024752,0.025513599999999997,1312.76,4371.0,5.944356,130.876668
4225,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,165.0,120.0,25.0,18.2,197.37045899999998,58.942911153119084,44.18807776030148,35.26039121591371,131.58030599999998,5.761575,38368.57274999999,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,4307.0,5.761575,131.58030599999998
4188,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,185.0,20.0,11.2,195.826995,61.73423062381852,35.60786062807638,35.25574824648701,130.55133,6.034421999999999,38370.5334,34,34,66,68,34,34,2244,2312,0.025132799999999997,0.025894399999999998,1331.26,4274.0,6.034421999999999,130.55133
4571,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,175.0,20.0,11.2,196.93919699999998,59.83721739130434,35.518123394813045,35.75654635816181,131.29279799999998,5.848992,38379.74189999999,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1294.3,4225.5,5.848992,131.29279799999998
5072,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,125.0,165.0,20.0,11.2,197.8981875,58.1570056710775,34.504342954392236,36.36657182130355,131.932125,5.684753999999999,38383.54755,29,29,73,75,31,31,2117,2175,0.023710399999999996,0.02436,1302.84,4160.0,5.684753999999999,131.932125
3666,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,170.0,135.0,25.0,18.2,197.37045899999998,59.22746313799621,41.085354974275305,34.65340976861178,131.58030599999998,5.7893894999999995,38394.996524999995,31,31,69,72,25,25,2139,2232,0.023956799999999997,0.024998399999999997,1074.06,4398.5,5.7893894999999995,131.58030599999998
4015,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,145.0,195.0,20.0,11.2,195.49787399999997,62.60143667296786,34.888742588916564,35.03759822139745,130.33191599999998,6.11919,38396.2095,35,35,65,67,36,36,2275,2345,0.025479999999999996,0.026264,1383.72,4299.0,6.11919,130.33191599999998
5041,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,130.0,155.0,20.0,11.2,197.99465399999997,58.1570056710775,36.33302160034961,36.38121376393561,131.996436,5.684753999999999,38399.6253,29,29,73,75,29,29,2117,2175,0.023710399999999996,0.02436,1223.88,4160.0,5.684753999999999,131.996436
3845,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,175.0,20.0,11.2,197.01864,59.91851795841209,36.372338962153485,34.94728543489745,131.34576,5.856938999999999,38400.53205,33,33,66,68,33,33,2178,2244,0.024393599999999998,0.025132799999999997,1259.3,4346.0,5.856938999999999,131.34576
2554,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,200.0,20.0,11.2,194.65521074999998,64.17324763705103,35.70712021408245,33.46306150012093,129.7701405,6.272831999999999,38401.725525,37,37,63,65,37,37,2331,2405,0.0261072,0.026935999999999998,1379.2,4525.5,6.272831999999999,129.7701405
4761,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,140.0,160.0,20.0,11.2,198.289728,57.72340264650283,36.31808354925941,36.06828410435797,132.193152,5.64237,38408.5395,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4210.0,5.64237,132.193152
3179,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,140.0,25.0,18.2,195.826995,62.15428355387523,41.9258076601451,34.07782315529767,130.55133,6.075481499999999,38409.539925,33,33,68,71,26,26,2244,2343,0.025132799999999997,0.0262416,1099.84,4453.5,6.075481499999999,130.55133
5010,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,140.0,125.0,25.0,18.2,198.13084200000003,58.04860491493383,40.55096540597773,36.24005446689756,132.087228,5.674158,38412.2571,28,28,75,78,23,23,2100,2184,0.023519999999999996,0.024460799999999998,1069.5,4182.5,5.674158,132.087228
3670,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,175.0,120.0,25.0,18.2,197.01864,60.067568998109635,45.34305931375978,34.6283928843229,131.34576,5.8715085,38414.373075,31,31,70,73,22,22,2170,2263,0.024304,0.025345599999999996,966.72,4394.5,5.8715085,131.34576
4897,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,135.0,160.0,20.0,11.2,197.87265225,58.536408317580324,36.34531225213278,36.20819274013317,131.9151015,5.72184,38414.523375,30,30,71,73,30,30,2130,2190,0.023855999999999995,0.024527999999999998,1231.36,4181.5,5.72184,131.9151015
3388,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,195.0,20.0,11.2,195.259545,63.414442344045355,35.678404429625395,34.37604014180695,130.17303,6.19866,38431.984500000006,36,36,64,66,36,36,2304,2376,0.025804799999999996,0.026611199999999995,1364.22,4394.0,6.19866,130.17303
3611,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,150.0,200.0,20.0,11.2,195.259545,63.414442344045355,34.94002703344908,34.603872043809844,130.17303,6.19866,38431.984500000006,36,36,64,66,37,37,2304,2376,0.025804799999999996,0.026611199999999995,1399.2,4359.0,6.19866,130.17303
4778,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,150.0,125.0,25.0,18.2,199.17495,56.53099432892249,40.455995330964384,36.00706878947737,132.7833,5.525813999999999,38445.3483,28,28,73,76,23,23,2044,2128,0.022892799999999998,0.023833599999999996,1044.5,4237.5,5.525813999999999,132.7833
3441,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,175.0,130.0,25.0,18.2,196.62142499999996,61.13802646502835,43.51256152353813,34.373774364407744,131.08094999999997,5.976143999999999,38447.57429999999,32,32,69,72,24,24,2208,2304,0.024729599999999997,0.025804799999999996,1034.28,4425.0,5.976143999999999,131.08094999999997
4597,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,155.0,125.0,25.0,18.2,198.51387074999997,57.76405293005671,41.595113023623625,35.75852953904379,132.34258049999997,5.6463434999999995,38449.671449999994,29,29,72,75,23,23,2088,2175,0.023385599999999996,0.02436,1032.0,4259.0,5.6463434999999995,132.34258049999997
3874,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,165.0,140.0,25.0,18.2,197.74497599999995,59.22746313799621,39.86951741103371,34.894578399556835,131.82998399999997,5.7893894999999995,38457.41602499999,31,31,69,72,26,26,2139,2232,0.023956799999999997,0.024998399999999997,1113.84,4370.0,5.7893894999999995,131.82998399999997
5052,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,140.0,120.0,25.0,18.2,199.243044,56.70714555765595,40.74643055279615,36.33984230637813,132.828696,5.5430325,38473.054875,27,27,76,79,22,22,2052,2133,0.022982399999999997,0.023889599999999997,1038.72,4192.0,5.5430325,132.828696
5076,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,130.0,150.0,20.0,11.2,199.17495,56.91039697542533,36.28912419466243,36.4878277008153,132.7833,5.5629,38480.579999999994,28,28,74,76,28,28,2072,2128,0.0232064,0.023833599999999996,1199.4,4170.0,5.5629,132.7833
4948,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,130.0,170.0,20.0,11.2,198.289728,58.536408317580324,34.57010518569393,36.2533186909467,132.193152,5.72184,38484.036,30,30,71,73,32,32,2130,2190,0.023855999999999995,0.024527999999999998,1308.32,4184.0,5.72184,132.193152
4912,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,145.0,125.0,25.0,18.2,199.03592474999996,57.28979962192817,40.50404778553044,36.16617016323192,132.69061649999998,5.599985999999999,38492.640824999995,28,28,74,77,23,23,2072,2156,0.0232064,0.0241472,1057.0,4212.0,5.599985999999999,132.69061649999998
3832,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,190.0,20.0,11.2,196.11072,62.60143667296786,35.64539503617037,34.88051398161575,130.74048,6.11919,38498.3505,35,35,65,67,35,35,2275,2345,0.025479999999999996,0.026264,1348.24,4336.0,6.11919,130.74048
4455,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,140.0,185.0,20.0,11.2,197.336412,60.81282419659735,34.769673553656396,35.61778931312439,131.557608,5.944355999999998,38536.540199999996,33,33,67,69,34,34,2211,2277,0.0247632,0.025502399999999998,1349.76,4254.0,5.944355999999998,131.557608
3435,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,170.0,145.0,25.0,18.2,196.79166000000004,62.15428355387523,40.72801324327131,34.38551821475185,131.19444000000001,6.075481499999999,38570.317425,33,33,68,71,27,27,2244,2343,0.025132799999999997,0.0262416,1139.12,4427.0,6.075481499999999,131.19444000000001
4953,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,135.0,155.0,20.0,11.2,199.48137300000002,57.37110018903591,36.307217294232,36.36141487074518,132.987582,5.607932999999999,38574.43185,29,29,72,74,29,29,2088,2146,0.023385599999999996,0.0240352,1208.38,4194.0,5.607932999999999,132.987582
2847,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,205.0,20.0,11.2,195.74755199999998,64.17324763705103,34.98621114827823,33.81261628076951,130.498368,6.272831999999999,38583.7824,37,37,63,65,38,38,2331,2405,0.0261072,0.026935999999999998,1413.68,4494.0,6.272831999999999,130.498368
4485,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,160.0,120.0,25.0,18.2,199.37923199999994,57.76405293005671,43.02157148937198,35.65916779585444,132.91948799999997,5.6463434999999995,38593.898324999995,29,29,72,75,22,22,2088,2175,0.023385599999999996,0.02436,990.72,4292.0,5.6463434999999995,132.91948799999997
4966,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,145.0,120.0,25.0,18.2,200.434689,55.97544045368619,40.700439115090404,36.297699826224914,133.62312599999998,5.4715095,38603.715525,27,27,75,78,22,22,2025,2106,0.02268,0.023587199999999996,1026.72,4223.0,5.4715095,133.62312599999998
4463,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,145.0,170.0,20.0,11.2,198.45996299999996,59.83721739130434,36.378821916163176,35.70896074103106,132.30664199999998,5.848992,38633.2029,32,32,68,70,32,32,2176,2240,0.0243712,0.025088,1257.32,4265.0,5.848992,132.30664199999998
5103,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,125.0,160.0,20.0,11.2,199.03308750000002,58.942911153119084,35.417098043750606,36.466359884728504,132.688725,5.761575,38645.6775,29,29,74,76,30,30,2146,2204,0.0240352,0.0246848,1279.36,4170.0,5.761575,132.688725
4673,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,140.0,170.0,20.0,11.2,199.243044,58.8074102079395,35.4652764989929,35.98567406536516,132.828696,5.74833,38668.0875,31,31,69,71,32,32,2139,2201,0.023956799999999997,0.024651199999999998,1274.32,4242.0,5.74833,132.828696
4695,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,155.0,120.0,25.0,18.2,200.53682999999998,56.53099432892249,41.84338901342306,35.96164160342785,133.69122,5.525813999999999,38672.3283,28,28,73,76,22,22,2044,2128,0.022892799999999998,0.023833599999999996,1002.72,4273.0,5.525813999999999,133.69122
5132,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,125.0,155.0,20.0,11.2,200.026125,57.66920226843099,35.34327551068316,36.55142956274463,133.35075,5.637072,38692.9059,28,28,75,77,29,29,2100,2156,0.023519999999999996,0.0241472,1254.88,4179.0,5.637072,133.35075
4834,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,135.0,170.0,20.0,11.2,199.17495,59.64751606805292,35.49260066051191,36.165759475062146,132.7833,5.830448999999999,38734.75154999999,31,31,70,72,32,32,2170,2232,0.024304,0.024998399999999997,1291.32,4215.0,5.830448999999999,132.7833
3187,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,180.0,130.0,25.0,18.2,198.45996299999996,61.13802646502835,43.51256152353813,34.16148945087291,132.30664199999998,5.976143999999999,38753.997299999995,32,32,69,72,24,24,2208,2304,0.024729599999999997,0.025804799999999996,1034.28,4500.0,5.976143999999999,132.30664199999998
