,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
4337,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,180.0,20.0,11.2,198.70680374999995,60.81282419659735,35.5655370972183,35.54953817372471,132.47120249999998,5.944355999999998,38764.938825,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1313.28,4293.5,5.944355999999998,132.47120249999998
3446,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,180.0,120.0,25.0,18.2,199.17495,60.067568998109635,45.34305931375978,34.45294697612966,132.7833,5.8715085,38773.758075,31,31,70,73,22,22,2170,2263,0.024304,0.025345599999999996,966.72,4470.0,5.8715085,132.7833
4850,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,150.0,120.0,25.0,18.2,200.8773,57.28979962192817,41.89308937385193,36.172968474202904,133.91819999999998,5.599985999999999,38799.5367,28,28,74,77,22,22,2072,2156,0.0232064,0.0241472,1014.72,4250.0,5.599985999999999,133.91819999999998
3133,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,195.0,20.0,11.2,197.47259999999997,63.414442344045355,35.678404429625395,34.187424166191455,131.64839999999998,6.19866,38800.827,36,36,64,66,36,36,2304,2376,0.025804799999999996,0.026611199999999995,1364.22,4473.5,6.19866,131.64839999999998
4029,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,185.0,20.0,11.2,199.43030250000004,59.91851795841209,34.74055964051926,35.22328956962094,132.95353500000002,5.856938999999999,38802.4758,33,33,66,68,34,34,2178,2244,0.024393599999999998,0.025132799999999997,1331.26,4357.5,5.856938999999999,132.95353500000002
4999,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,130.0,165.0,20.0,11.2,199.8388665,59.34941398865784,35.45901107736954,36.39731178757185,133.225911,5.80131,38817.72225,30,30,72,74,31,31,2160,2220,0.024191999999999998,0.024863999999999997,1286.34,4196.5,5.80131,133.225911
3625,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,190.0,20.0,11.2,199.04159925,60.81282419659735,34.802048902772306,34.77156988361453,132.6943995,5.944356,38820.738075,34,34,65,67,35,35,2210,2278,0.024752,0.025513599999999997,1348.24,4417.5,5.944356,132.6943995
2555,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,205.0,20.0,11.2,197.1832005,64.17324763705103,34.98621114827823,33.5372402058745,131.455467,6.272831999999999,38823.05715,37,37,63,65,38,38,2331,2405,0.0261072,0.026935999999999998,1413.68,4572.0,6.272831999999999,131.455467
4189,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,145.0,190.0,20.0,11.2,198.6245235,61.73423062381852,34.83206761112766,35.35721815624617,132.416349,6.034421999999999,38836.78814999999,34,34,66,68,35,35,2244,2312,0.025132799999999997,0.025894399999999998,1367.24,4320.0,6.034421999999999,132.416349
4363,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,160.0,130.0,25.0,18.2,200.19635999999997,58.942911153119084,41.36105519104425,35.547401079325596,133.46424,5.761575,38839.556249999994,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,4326.0,5.761575,133.46424
3880,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,170.0,130.0,25.0,18.2,200.65032000000002,58.12990548204158,41.30805212012617,35.00027024689195,133.76688000000001,5.682105,38839.719750000004,30,30,70,73,24,24,2100,2190,0.023519999999999996,0.024527999999999998,1047.28,4418.0,5.682105,133.76688000000001
4040,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,170.0,20.0,11.2,200.27296575,58.970011342155004,36.34921360216738,35.28599075238266,133.5153105,5.764223999999999,38854.840424999995,32,32,67,69,32,32,2144,2208,0.0240128,0.024729599999999997,1240.32,4366.5,5.764223999999999,133.5153105
3846,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,180.0,20.0,11.2,199.833192,59.91851795841209,35.535756778570025,35.04638427556685,133.222128,5.856938999999999,38869.62405,33,33,66,68,33,33,2178,2244,0.024393599999999998,0.025132799999999997,1295.28,4393.0,5.856938999999999,133.222128
3638,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,175.0,20.0,11.2,199.833192,59.91851795841209,36.372338962153485,34.82715714036352,133.222128,5.856938999999999,38869.62405,33,33,66,68,33,33,2178,2244,0.024393599999999998,0.025132799999999997,1259.3,4426.5,5.856938999999999,133.222128
4572,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,140.0,180.0,20.0,11.2,199.87858799999998,59.83721739130434,34.70118860111343,35.87104654974369,133.252392,5.848992,38869.6404,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1331.28,4272.0,5.848992,133.252392
4064,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,165.0,135.0,25.0,18.2,200.83474124999998,58.12990548204158,40.04019948744987,35.21789762997865,133.8898275,5.682105,38870.456625,30,30,70,73,25,25,2100,2190,0.023519999999999996,0.024527999999999998,1087.56,4389.0,5.682105,133.8898275
3389,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,155.0,200.0,20.0,11.2,197.8981875,63.414442344045355,34.94002703344908,34.46157490776039,131.932125,6.19866,38871.75825,36,36,64,66,37,37,2304,2376,0.025804799999999996,0.026611199999999995,1399.2,4440.0,6.19866,131.932125
3180,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,145.0,25.0,18.2,198.70680374999995,62.15428355387523,40.72801324327131,34.177762448351956,132.47120249999998,6.075481499999999,38889.50805,33,33,68,71,27,27,2244,2343,0.025132799999999997,0.0262416,1139.12,4503.0,6.075481499999999,132.47120249999998
3667,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,170.0,140.0,25.0,18.2,200.36092050000002,59.22746313799621,39.86951741103371,34.76369730381603,133.573947,5.7893894999999995,38893.406775,31,31,69,72,26,26,2139,2232,0.023956799999999997,0.024998399999999997,1113.84,4448.0,5.7893894999999995,133.573947
5168,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,125.0,145.0,20.0,11.2,201.58661249999994,57.07299810964082,36.286803210002255,36.67809636560393,134.39107499999997,5.578793999999999,38897.623049999995,27,27,77,79,27,27,2079,2133,0.023284799999999998,0.023889599999999997,1202.92,4194.0,5.578793999999999,134.39107499999997
4067,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,170.0,120.0,25.0,18.2,200.55385349999997,58.942911153119084,44.18807776030148,35.19708060320353,133.70256899999998,5.761575,38899.138499999994,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,4386.0,5.761575,133.70256899999998
4226,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,165.0,125.0,25.0,18.2,200.55385349999997,58.942911153119084,42.72294165708172,35.39047603978501,133.70256899999998,5.761575,38899.138499999994,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,4357.0,5.761575,133.70256899999998
5150,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,125.0,150.0,20.0,11.2,200.8773,58.428007561436665,36.33749062687975,36.621958014857704,133.91819999999998,5.711243999999999,38905.231799999994,28,28,76,78,28,28,2128,2184,0.023833599999999996,0.024460799999999998,1229.4,4187.0,5.711243999999999,133.91819999999998
4762,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,140.0,165.0,20.0,11.2,201.388005,57.72340264650283,35.40660542174864,36.19616178869472,134.25867,5.64237,38924.918999999994,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,4257.5,5.64237,134.25867
3671,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,175.0,125.0,25.0,18.2,200.09705625000004,60.067568998109635,43.83962769604165,34.745235003641184,133.39803750000002,5.8715085,38927.44245,31,31,70,73,23,23,2170,2263,0.024304,0.025345599999999996,1007.0,4445.0,5.8715085,133.39803750000002
4199,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,150.0,175.0,20.0,11.2,199.68565499999997,60.81282419659735,36.40282036855845,35.4386513703056,133.12376999999998,5.944355999999998,38928.0807,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1276.8,4331.0,5.944355999999998,133.12376999999998
4898,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,135.0,165.0,20.0,11.2,201.013488,58.536408317580324,35.43315076347834,36.34161311533467,134.008992,5.72184,38937.996,30,30,71,73,31,31,2130,2190,0.023855999999999995,0.024527999999999998,1269.84,4229.0,5.72184,134.008992
5042,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,130.0,160.0,20.0,11.2,201.24046800000002,58.1570056710775,35.39259398926103,36.52538589857659,134.160312,5.684753999999999,38940.5943,29,29,73,75,30,30,2117,2175,0.023710399999999996,0.02436,1263.36,4208.0,5.684753999999999,134.160312
3442,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,175.0,135.0,25.0,18.2,199.6005375,61.13802646502835,42.17704670619267,34.48188765536029,133.067025,5.976143999999999,38944.093049999996,32,32,69,72,25,25,2208,2304,0.024729599999999997,0.025804799999999996,1074.06,4475.0,5.976143999999999,133.067025
4580,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,145.0,165.0,20.0,11.2,200.9283705,58.8074102079395,36.35067010375473,35.95708301410889,133.952247,5.74833,38948.97525,31,31,69,71,31,31,2139,2201,0.023956799999999997,0.024651199999999998,1236.84,4282.0,5.74833,133.952247
3833,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,150.0,195.0,20.0,11.2,198.83447999999999,62.60143667296786,34.888742588916564,34.973997600847824,132.55632,6.11919,38952.3105,35,35,65,67,36,36,2275,2345,0.025479999999999996,0.026264,1383.72,4382.0,6.11919,132.55632
4598,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,155.0,130.0,25.0,18.2,201.7681965,57.76405293005671,40.26917854245285,35.89777222583807,134.51213099999998,5.6463434999999995,38992.059075,29,29,72,75,24,24,2088,2175,0.023385599999999996,0.02436,1073.28,4308.5,5.6463434999999995,134.51213099999998
2848,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,160.0,210.0,20.0,11.2,198.289728,64.17324763705103,34.29671026969251,33.88865703153055,132.193152,6.272831999999999,39007.4784,37,37,63,65,39,39,2331,2405,0.0261072,0.026935999999999998,1448.16,4540.0,6.272831999999999,132.193152
5077,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,130.0,155.0,20.0,11.2,202.49453250000005,56.91039697542533,35.319446117129246,36.637796713492875,134.99635500000002,5.5629,39033.84375,28,28,74,76,29,29,2072,2128,0.0232064,0.023833599999999996,1239.38,4218.5,5.5629,134.99635500000002
2865,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,195.0,20.0,11.2,199.243044,63.414442344045355,35.678404429625395,33.949075289946556,132.828696,6.19866,39095.901,36,36,64,66,36,36,2304,2376,0.025804799999999996,0.026611199999999995,1364.22,4552.0,6.19866,132.828696
4954,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,135.0,160.0,20.0,11.2,202.6988145,57.37110018903591,35.367457590212226,36.50045208476404,135.132543,5.607932999999999,39110.6721,29,29,72,74,30,30,2088,2146,0.023385599999999996,0.0240352,1247.36,4242.0,5.607932999999999,135.132543
4464,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,145.0,175.0,20.0,11.2,201.42205199999998,59.83721739130434,35.518123394813045,35.82286032563912,134.281368,5.848992,39126.884399999995,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1294.3,4312.0,5.848992,134.281368
4486,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,160.0,125.0,25.0,18.2,202.647744,57.76405293005671,41.595113023623625,35.7972304774898,135.09849599999998,5.6463434999999995,39138.650324999995,29,29,72,75,23,23,2088,2175,0.023385599999999996,0.02436,1032.0,4342.0,5.6463434999999995,135.09849599999998
4674,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,140.0,175.0,20.0,11.2,202.261878,58.8074102079395,34.62619184934968,36.105337815454796,134.841252,5.74833,39171.226500000004,31,31,69,71,33,33,2139,2201,0.023956799999999997,0.024651199999999998,1311.8,4289.0,5.74833,134.841252
4366,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,165.0,120.0,25.0,18.2,203.17547249999998,57.76405293005671,43.02157148937198,35.66065596884907,135.450315,5.6463434999999995,39226.605075,29,29,72,75,22,22,2088,2175,0.023385599999999996,0.02436,990.72,4373.5,5.6463434999999995,135.450315
4696,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,155.0,125.0,25.0,18.2,203.87911050000002,56.53099432892249,40.455995330964384,36.10736401597429,135.919407,5.525813999999999,39229.37505,28,28,73,76,23,23,2044,2128,0.022892799999999998,0.023833599999999996,1044.5,4323.0,5.525813999999999,135.919407
4680,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,145.0,160.0,20.0,11.2,203.2322175,57.72340264650283,36.31808354925941,36.185644255665444,135.488145,5.64237,39232.287749999996,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4298.0,5.64237,135.488145
3134,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,160.0,200.0,20.0,11.2,200.105568,63.414442344045355,34.94002703344908,34.269537533050844,133.403712,6.19866,39239.655,36,36,64,66,37,37,2304,2376,0.025804799999999996,0.026611199999999995,1399.2,4520.0,6.19866,133.403712
2556,S/U,5x3,5.3,3.3,5x3,5.3,3.3,135.0,165.0,210.0,20.0,11.2,199.71119024999996,64.17324763705103,34.29671026969251,33.60989170862805,133.14079349999997,6.272831999999999,39244.38877499999,37,37,63,65,39,39,2331,2405,0.0261072,0.026935999999999998,1448.16,4618.5,6.272831999999999,133.14079349999997
4338,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,145.0,185.0,20.0,11.2,201.58661249999994,60.81282419659735,34.769673553656396,35.65589569405727,134.39107499999997,5.944355999999998,39244.90695,33,33,67,69,34,34,2211,2277,0.0247632,0.025502399999999998,1349.76,4340.0,5.944355999999998,134.39107499999997
3188,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,180.0,135.0,25.0,18.2,201.42205199999998,61.13802646502835,42.17704670619267,34.264790197707676,134.281368,5.976143999999999,39247.678799999994,32,32,69,72,25,25,2208,2304,0.024729599999999997,0.025804799999999996,1074.06,4550.5,5.976143999999999,134.281368
5133,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,125.0,160.0,20.0,11.2,203.35989374999997,57.66920226843099,34.42846604280677,36.70241062213039,135.57326249999997,5.637072,39248.53402499999,28,28,75,77,30,30,2100,2156,0.023519999999999996,0.0241472,1295.36,4227.5,5.637072,135.57326249999997
3415,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,175.0,20.0,11.2,202.23918,59.91851795841209,36.372338962153485,34.659774055388375,134.82612,5.856938999999999,39270.62205,33,33,66,68,33,33,2178,2244,0.024393599999999998,0.025132799999999997,1259.3,4506.0,5.856938999999999,134.82612
4030,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,150.0,190.0,20.0,11.2,202.23918,59.91851795841209,33.98366262119218,35.32151880555953,134.82612,5.856938999999999,39270.62205,33,33,66,68,35,35,2178,2244,0.024393599999999998,0.025132799999999997,1367.24,4404.0,5.856938999999999,134.82612
4208,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,155.0,165.0,20.0,11.2,203.351382,57.96730434782609,36.321901723328814,35.602127858041044,135.567588,5.666211,39274.79745,31,31,68,70,31,31,2108,2170,0.023609599999999998,0.024304,1220.34,4386.0,5.666211,135.567588
3626,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,155.0,195.0,20.0,11.2,201.7681965,60.81282419659735,34.063298344810796,34.86170923946057,134.51213099999998,5.944356,39275.17095,34,34,65,67,36,36,2210,2278,0.024752,0.025513599999999997,1383.72,4464.0,5.944356,134.51213099999998
3447,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,180.0,125.0,25.0,18.2,202.23918,60.067568998109635,43.83962769604165,34.5647599613058,134.82612,5.8715085,39284.463075,31,31,70,73,23,23,2170,2263,0.024304,0.025345599999999996,1007.0,4521.0,5.8715085,134.82612
5107,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,130.0,150.0,20.0,11.2,203.60106000000002,57.66920226843099,36.31360781253384,36.734770429107215,135.73404000000002,5.637072,39288.7284,28,28,75,77,28,28,2100,2156,0.023519999999999996,0.0241472,1214.4,4228.0,5.637072,135.73404000000002
4346,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,150.0,170.0,20.0,11.2,202.57965000000002,59.83721739130434,36.378821916163176,35.732922046653044,135.0531,5.848992,39319.8174,32,32,68,70,32,32,2176,2240,0.0243712,0.025088,1257.32,4350.0,5.848992,135.0531
5136,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,130.0,145.0,20.0,11.2,204.5600505,56.34129300567106,36.263546771704014,36.81650486648046,136.373367,5.5072709999999985,39325.2492,27,27,76,78,27,27,2052,2106,0.022982399999999997,0.023587199999999996,1188.42,4236.5,5.5072709999999985,136.373367
4839,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,140.0,160.0,20.0,11.2,203.37408,58.536408317580324,36.34531225213278,36.38842621430407,135.58272,5.72184,39331.428,30,30,71,73,30,30,2130,2190,0.023855999999999995,0.024527999999999998,1231.36,4272.0,5.72184,135.58272
4041,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,175.0,20.0,11.2,203.17547249999998,58.970011342155004,35.48921559366328,35.39017304083485,135.450315,5.764223999999999,39338.59155,32,32,67,69,33,33,2144,2208,0.0240128,0.024729599999999997,1276.8,4414.0,5.764223999999999,135.450315
3639,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,180.0,20.0,11.2,202.647744,59.91851795841209,35.535756778570025,34.92258147286347,135.09849599999998,5.856938999999999,39338.716049999995,33,33,66,68,33,33,2178,2244,0.024393599999999998,0.025132799999999997,1295.28,4474.0,5.856938999999999,135.09849599999998
3847,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,155.0,185.0,20.0,11.2,202.647744,59.91851795841209,34.74055964051926,35.143327942673416,135.09849599999998,5.856938999999999,39338.716049999995,33,33,66,68,34,34,2178,2244,0.024393599999999998,0.025132799999999997,1331.26,4440.0,5.856938999999999,135.09849599999998
3881,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,170.0,135.0,25.0,18.2,203.73724799999997,58.12990548204158,40.04019948744987,35.116499653905905,135.824832,5.682105,39354.20775,30,30,70,73,25,25,2100,2190,0.023519999999999996,0.024527999999999998,1087.56,4468.0,5.682105,135.824832
4851,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,150.0,125.0,25.0,18.2,204.28199999999998,57.28979962192817,40.50404778553044,36.32600454866192,136.188,5.599985999999999,39366.9867,28,28,74,77,23,23,2072,2156,0.0232064,0.0241472,1057.0,4300.0,5.599985999999999,136.188
3884,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,175.0,120.0,25.0,18.2,203.37408,58.942911153119084,44.18807776030148,35.09073806962325,135.58272,5.761575,39369.17625,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,4464.0,5.761575,135.58272
3857,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,170.0,20.0,11.2,203.37408,58.970011342155004,36.34921360216738,35.19496789537795,135.58272,5.764223999999999,39371.6928,32,32,67,69,32,32,2144,2208,0.0240128,0.024729599999999997,1240.32,4448.0,5.764223999999999,135.58272
4601,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,160.0,120.0,25.0,18.2,204.917544,56.53099432892249,41.84338901342306,36.02532941024603,136.611696,5.525813999999999,39402.4473,28,28,73,76,22,22,2044,2128,0.022892799999999998,0.023833599999999996,1002.72,4357.0,5.525813999999999,136.611696
3402,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,190.0,20.0,11.2,201.55824,62.60143667296786,35.64539503617037,34.61412100992576,134.37216,6.11919,39406.2705,35,35,65,67,35,35,2275,2345,0.025479999999999996,0.026264,1348.24,4498.0,6.11919,134.37216
4200,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,150.0,180.0,20.0,11.2,202.57965000000002,60.81282419659735,35.5655370972183,35.544047670800225,135.0531,5.944355999999998,39410.4132,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1313.28,4378.0,5.944355999999998,135.0531
4068,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,170.0,125.0,25.0,18.2,203.73724799999997,58.942911153119084,42.72294165708172,35.32232256866275,135.824832,5.761575,39429.704249999995,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,4436.5,5.761575,135.824832
4227,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,165.0,130.0,25.0,18.2,203.73724799999997,58.942911153119084,41.36105519104425,35.51751183526269,135.824832,5.761575,39429.704249999995,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,4407.0,5.761575,135.824832
4782,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,155.0,120.0,25.0,18.2,205.814115,55.24373534971644,40.65334855299596,36.29659527475623,137.20941,5.399986499999999,39432.339675,27,27,74,77,22,22,1998,2079,0.022377599999999997,0.023284799999999998,1014.72,4336.5,5.399986499999999,137.20941
5003,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,135.0,155.0,20.0,11.2,204.23092949999995,58.1570056710775,36.33302160034961,36.642589829201086,136.15395299999997,5.684753999999999,39439.00455,29,29,73,75,29,29,2117,2175,0.023710399999999996,0.02436,1223.88,4254.0,5.684753999999999,136.15395299999997
3672,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,175.0,130.0,25.0,18.2,203.17547249999998,60.067568998109635,42.44214443951444,34.85937209351719,135.450315,5.8715085,39440.511825,31,31,70,73,24,24,2170,2263,0.024304,0.025345599999999996,1047.28,4495.5,5.8715085,135.450315
3443,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,175.0,140.0,25.0,18.2,202.57965000000002,61.13802646502835,40.928902745307035,34.587542688835285,135.0531,5.976143999999999,39440.6118,32,32,69,72,26,26,2208,2304,0.024729599999999997,0.025804799999999996,1113.84,4525.0,5.976143999999999,135.0531
4763,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,140.0,170.0,20.0,11.2,204.486282,57.72340264650283,34.54420640909594,36.32112557236125,136.324188,5.64237,39441.2985,30,30,70,72,32,32,2100,2160,0.023519999999999996,0.024191999999999998,1291.32,4305.0,5.64237,136.324188
4581,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,145.0,170.0,20.0,11.2,203.97273974999993,58.8074102079395,35.4652764989929,36.07626065511573,135.98182649999995,5.74833,39456.370124999994,31,31,69,71,32,32,2139,2201,0.023956799999999997,0.024651199999999998,1274.32,4329.5,5.74833,135.98182649999995
4899,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,135.0,170.0,20.0,11.2,204.15432375000003,58.536408317580324,34.57010518569393,36.47196993571846,136.10288250000002,5.72184,39461.468625,30,30,71,73,32,32,2130,2190,0.023855999999999995,0.024527999999999998,1308.32,4276.5,5.72184,136.10288250000002
5013,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,145.0,120.0,25.0,18.2,205.20694349999997,56.70714555765595,40.74643055279615,36.57778168224207,136.80462899999998,5.5430325,39467.038125,27,27,76,79,22,22,2052,2133,0.022982399999999997,0.023889599999999997,1038.72,4283.5,5.5430325,136.80462899999998
5151,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,125.0,155.0,20.0,11.2,204.28199999999998,58.428007561436665,35.36652015472282,36.77874971480068,136.188,5.711243999999999,39472.6818,28,28,76,78,29,29,2128,2184,0.023833599999999996,0.024460799999999998,1270.38,4236.0,5.711243999999999,136.188
5169,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,125.0,150.0,20.0,11.2,205.06224375000002,57.07299810964082,35.28477068707649,36.84087288457919,136.70816250000001,5.578793999999999,39476.894925,27,27,77,79,28,28,2079,2133,0.023284799999999998,0.023889599999999997,1244.4,4243.5,5.578793999999999,136.70816250000001
4768,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,145.0,155.0,20.0,11.2,205.371504,56.58519470699432,36.28073838218067,36.39509631269821,136.914336,5.531111999999999,39483.1404,29,29,71,73,29,29,2059,2117,0.0230608,0.023710399999999996,1192.88,4313.0,5.531111999999999,136.914336
4915,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,150.0,120.0,25.0,18.2,205.89923249999998,55.97544045368619,40.700439115090404,36.47931457641974,137.266155,5.4715095,39514.472775,27,27,75,78,22,22,2025,2106,0.02268,0.023587199999999996,1026.72,4312.0,5.4715095,137.266155
4904,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,140.0,155.0,20.0,11.2,205.20126899999997,57.37110018903591,36.307217294232,36.562845735078206,136.80084599999998,5.607932999999999,39527.74785,29,29,72,74,29,29,2088,2146,0.023385599999999996,0.0240352,1208.38,4285.5,5.607932999999999,136.80084599999998
2866,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,165.0,200.0,20.0,11.2,201.864663,63.414442344045355,34.94002703344908,34.02768048243023,134.57644200000001,6.19866,39532.8375,36,36,64,66,37,37,2304,2376,0.025804799999999996,0.026611199999999995,1399.2,4599.0,6.19866,134.57644200000001
5046,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,135.0,150.0,20.0,11.2,205.60983300000004,56.91039697542533,36.28912419466243,36.76830720401811,137.07322200000002,5.5629,39553.0605,28,28,74,76,28,28,2072,2128,0.0232064,0.023833599999999996,1199.4,4265.0,5.5629,137.07322200000002
5078,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,130.0,160.0,20.0,11.2,205.814115,56.91039697542533,34.405253438571954,36.784231705233125,137.20941,5.5629,39587.1075,28,28,74,76,30,30,2072,2128,0.0232064,0.023833599999999996,1279.36,4267.0,5.5629,137.20941
4465,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,145.0,180.0,20.0,11.2,204.384141,59.83721739130434,34.70118860111343,35.93422992296862,136.256094,5.848992,39620.565899999994,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1331.28,4359.0,5.848992,136.256094
5081,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,135.0,145.0,20.0,11.2,206.83552500000002,55.60958790170132,36.23971255695414,36.87785388808974,137.89035,5.435748,39636.5481,27,27,75,77,27,27,2025,2079,0.02268,0.023284799999999998,1173.92,4275.0,5.435748,137.89035
4955,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,135.0,165.0,20.0,11.2,205.91625599999998,57.37110018903591,34.47983740575452,36.6362702089333,137.277504,5.607932999999999,39646.91235,29,29,72,74,31,31,2088,2146,0.023385599999999996,0.0240352,1286.34,4290.0,5.607932999999999,137.277504
4472,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,150.0,165.0,20.0,11.2,205.30341,58.8074102079395,36.35067010375473,36.00628313047555,136.86894,5.74833,39678.1485,31,31,69,71,31,31,2139,2201,0.023956799999999997,0.024651199999999998,1236.84,4368.0,5.74833,136.86894
4487,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,160.0,130.0,25.0,18.2,205.91625599999998,57.76405293005671,40.26917854245285,35.93204137151548,137.277504,5.6463434999999995,39683.402324999995,29,29,72,75,24,24,2088,2175,0.023385599999999996,0.02436,1073.28,4392.0,5.6463434999999995,137.277504
4959,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,140.0,150.0,20.0,11.2,206.86957199999995,56.15159168241965,36.26401681077832,36.71976244513828,137.91304799999997,5.488728,39692.5536,28,28,73,75,28,28,2044,2100,0.022892799999999998,0.023519999999999996,1184.4,4298.0,5.488728,137.91304799999997
3416,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,180.0,20.0,11.2,205.04805749999997,59.91851795841209,35.535756778570025,34.75142747864453,136.698705,5.856938999999999,39738.768299999996,33,33,66,68,33,33,2178,2244,0.024393599999999998,0.025132799999999997,1295.28,4554.0,5.856938999999999,136.698705
3189,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,180.0,140.0,25.0,18.2,204.384141,61.13802646502835,40.928902745307035,34.365759891285286,136.256094,5.976143999999999,39741.36029999999,32,32,69,72,26,26,2208,2304,0.024729599999999997,0.025804799999999996,1113.84,4601.0,5.976143999999999,136.256094
4681,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,145.0,165.0,20.0,11.2,206.35886699999998,57.72340264650283,35.40660542174864,36.31023943414593,137.572578,5.64237,39753.39599999999,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,4346.0,5.64237,137.572578
3148,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,190.0,20.0,11.2,203.64361875000003,62.60143667296786,35.64539503617037,34.408106981454054,135.7624125,6.11919,39753.833625,35,35,65,67,35,35,2275,2345,0.025479999999999996,0.026264,1348.24,4577.5,6.11919,135.7624125
4367,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,165.0,125.0,25.0,18.2,206.45249625,57.76405293005671,41.595113023623625,35.79403515933062,137.6349975,5.6463434999999995,39772.7757,29,29,72,75,23,23,2088,2175,0.023385599999999996,0.02436,1032.0,4424.0,5.6463434999999995,137.6349975
4209,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,155.0,170.0,20.0,11.2,206.34184349999998,57.96730434782609,35.437208830272596,35.71152446139451,137.561229,5.666211,39773.2077,31,31,68,70,32,32,2108,2170,0.023609599999999998,0.024304,1257.32,4434.0,5.666211,137.561229
3676,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,180.0,120.0,25.0,18.2,205.814115,58.942911153119084,44.18807776030148,34.941041982172294,137.20941,5.761575,39775.84875,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,4541.0,5.761575,137.20941
3448,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,180.0,130.0,25.0,18.2,205.30341,60.067568998109635,42.44214443951444,34.67400481548982,136.86894,5.8715085,39795.168075,31,31,70,73,24,24,2170,2263,0.024304,0.025345599999999996,1047.28,4572.0,5.8715085,136.86894
4230,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,170.0,120.0,25.0,18.2,206.631243,57.76405293005671,43.02157148937198,35.62023040851127,137.754162,5.6463434999999995,39802.566825,29,29,72,75,22,22,2088,2175,0.023385599999999996,0.02436,990.72,4454.0,5.6463434999999995,137.754162
3640,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,160.0,185.0,20.0,11.2,205.46229599999995,59.91851795841209,34.74055964051926,35.01594769242906,136.97486399999997,5.856938999999999,39807.80804999999,33,33,66,68,34,34,2178,2244,0.024393599999999998,0.025132799999999997,1331.26,4521.5,5.856938999999999,136.97486399999997
4347,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,150.0,175.0,20.0,11.2,205.5587625,59.83721739130434,35.518123394813045,35.843434318931614,137.039175,5.848992,39816.336149999996,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1294.3,4397.5,5.848992,137.039175
3650,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,170.0,20.0,11.2,206.07797925,58.970011342155004,36.34921360216738,35.05777047827636,137.3853195,5.764223999999999,39822.342675,32,32,67,69,32,32,2144,2208,0.0240128,0.024729599999999997,1240.32,4528.5,5.764223999999999,137.3853195
4042,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,155.0,180.0,20.0,11.2,206.07797925,58.970011342155004,34.672945694003985,35.49207442537009,137.3853195,5.764223999999999,39822.342675,32,32,67,69,33,33,2144,2208,0.0240128,0.024729599999999997,1313.28,4461.5,5.764223999999999,137.3853195
4050,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,160.0,165.0,20.0,11.2,206.73338399999997,57.96730434782609,36.321901723328814,35.539234167588035,137.82225599999998,5.666211,39838.46445,31,31,68,70,31,31,2108,2170,0.023609599999999998,0.024304,1220.34,4468.5,5.666211,137.82225599999998
5108,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,130.0,155.0,20.0,11.2,206.99441099999996,57.66920226843099,35.34327551068316,36.88699803964305,137.99627399999997,5.637072,39854.28689999999,28,28,75,77,29,29,2100,2156,0.023519999999999996,0.0241472,1254.88,4277.0,5.637072,137.99627399999997
3858,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,175.0,20.0,11.2,206.27942399999998,58.970011342155004,35.48921559366328,35.29543750406147,137.51961599999998,5.764223999999999,39855.91679999999,32,32,67,69,33,33,2144,2208,0.0240128,0.024729599999999997,1276.8,4496.0,5.764223999999999,137.51961599999998
3403,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,160.0,195.0,20.0,11.2,204.28199999999998,62.60143667296786,34.888742588916564,34.700807905912924,136.188,6.11919,39860.2305,35,35,65,67,36,36,2275,2345,0.025479999999999996,0.026264,1383.72,4545.0,6.11919,136.188
4840,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,140.0,165.0,20.0,11.2,206.55179999999996,58.536408317580324,35.43315076347834,36.5188320723633,137.70119999999997,5.72184,39861.047999999995,30,30,71,73,31,31,2130,2190,0.023855999999999995,0.024527999999999998,1269.84,4320.0,5.72184,137.70119999999997
3885,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,175.0,125.0,25.0,18.2,206.55179999999996,58.942911153119084,42.72294165708172,35.21106404341372,137.70119999999997,5.761575,39898.79624999999,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,4515.0,5.761575,137.70119999999997
5137,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,130.0,150.0,20.0,11.2,208.02716999999998,56.34129300567106,35.26215645766634,36.97469450644442,138.68478,5.5072709999999985,39903.10245,27,27,76,78,28,28,2052,2106,0.022982399999999997,0.023587199999999996,1229.4,4286.0,5.5072709999999985,138.68478
3673,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,175.0,135.0,25.0,18.2,206.25388875,60.067568998109635,41.13948353438189,34.97089729203706,137.5025925,5.8715085,39953.5812,31,31,70,73,25,25,2170,2263,0.024304,0.025345599999999996,1087.56,4546.0,5.8715085,137.5025925
4069,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,170.0,130.0,25.0,18.2,206.92064249999999,58.942911153119084,41.36105519104425,35.444655057407225,137.947095,5.761575,39960.27,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,4487.0,5.761575,137.947095
4602,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,160.0,125.0,25.0,18.2,208.27684799999997,56.53099432892249,40.455995330964384,36.16655310678245,138.85123199999998,5.525813999999999,39962.3313,28,28,73,76,23,23,2044,2128,0.022892799999999998,0.023833599999999996,1044.5,4407.5,5.525813999999999,138.85123199999998
4582,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,145.0,175.0,20.0,11.2,207.017109,58.8074102079395,34.62619184934968,36.192771419804544,138.011406,5.74833,39963.765,31,31,69,71,33,33,2139,2201,0.023956799999999997,0.024651199999999998,1311.8,4377.0,5.74833,138.011406
5004,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,135.0,160.0,20.0,11.2,207.52497675,58.1570056710775,35.39259398926103,36.78402054938151,138.3499845,5.684753999999999,39988.01242499999,29,29,73,75,30,30,2117,2175,0.023710399999999996,0.02436,1263.36,4302.5,5.684753999999999,138.3499845
4588,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,150.0,160.0,20.0,11.2,207.85693500000002,57.72340264650283,36.31808354925941,36.25927521704661,138.57129,5.64237,40003.074,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4385.0,5.64237,138.57129
4769,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,145.0,160.0,20.0,11.2,208.58043375,56.58519470699432,35.34166404642668,36.52525404311411,139.0536225,5.531111999999999,40017.962025,29,29,71,73,30,30,2059,2117,0.0230608,0.023710399999999996,1231.36,4361.5,5.531111999999999,139.0536225
2880,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,190.0,20.0,11.2,205.280712,62.60143667296786,35.64539503617037,34.15335460079497,136.853808,6.11919,40026.682499999995,35,35,65,67,35,35,2275,2345,0.025479999999999996,0.026264,1348.24,4656.0,6.11919,136.853808
4905,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,140.0,160.0,20.0,11.2,208.458432,57.37110018903591,35.367457590212226,36.698841614823834,138.972288,5.607932999999999,40070.60835,29,29,72,74,30,30,2088,2146,0.023385599999999996,0.0240352,1247.36,4334.0,5.607932999999999,138.972288
4490,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,165.0,120.0,25.0,18.2,208.98048599999998,56.53099432892249,41.84338901342306,36.048028474286916,139.320324,5.525813999999999,40079.6043,28,28,73,76,22,22,2044,2128,0.022892799999999998,0.023833599999999996,1002.72,4440.0,5.525813999999999,139.320324
5171,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,130.0,140.0,20.0,11.2,209.650077,55.663788279773144,36.23014136397964,37.10556474397791,139.766718,5.441046,40110.6732,26,26,78,80,26,26,2028,2080,0.022713599999999997,0.023295999999999997,1175.44,4301.0,5.441046,139.766718
5047,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,135.0,155.0,20.0,11.2,208.98048599999998,56.91039697542533,35.319446117129246,36.91550844855531,139.320324,5.5629,40114.835999999996,28,28,74,76,29,29,2072,2128,0.0232064,0.023833599999999996,1239.38,4314.0,5.5629,139.320324
3452,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,185.0,120.0,25.0,18.2,207.85693500000002,58.942911153119084,44.18807776030148,34.74759493137457,138.57129,5.761575,40116.31875,30,30,71,74,22,22,2130,2220,0.023855999999999995,0.024863999999999997,978.72,4617.0,5.761575,138.57129
5154,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,130.0,145.0,20.0,11.2,208.91239199999998,57.07299810964082,36.286803210002255,37.04749936266401,139.274928,5.578793999999999,40118.586299999995,27,27,77,79,27,27,2079,2133,0.023284799999999998,0.023889599999999997,1202.92,4294.0,5.578793999999999,139.274928
4473,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,150.0,170.0,20.0,11.2,208.36764000000002,58.8074102079395,35.4652764989929,36.122043535230176,138.91176000000002,5.74833,40188.853500000005,31,31,69,71,32,32,2139,2201,0.023956799999999997,0.024651199999999998,1274.32,4416.0,5.74833,138.91176000000002
4699,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,160.0,120.0,25.0,18.2,210.45585599999998,55.24373534971644,40.65334855299596,36.37997816547883,140.303904,5.399986499999999,40205.963175,27,27,74,77,22,22,1998,2079,0.022377599999999997,0.023284799999999998,1014.72,4422.0,5.399986499999999,140.303904
3149,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,165.0,195.0,20.0,11.2,206.35886699999998,62.60143667296786,34.888742588916564,34.49124954703668,137.572578,6.11919,40206.37499999999,35,35,65,67,36,36,2275,2345,0.025479999999999996,0.026264,1383.72,4625.0,6.11919,137.572578
3417,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,185.0,20.0,11.2,207.85693500000002,59.91851795841209,34.74055964051926,34.84111965373629,138.57129,5.856938999999999,40206.91455,33,33,66,68,34,34,2178,2244,0.024393599999999998,0.025132799999999997,1331.26,4602.0,5.856938999999999,138.57129
5082,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,135.0,150.0,20.0,11.2,210.28278375000002,55.60958790170132,35.238980406662655,37.0309906099051,140.1885225,5.435748,40211.091225,27,27,75,77,28,28,2025,2079,0.02268,0.023284799999999998,1214.4,4324.5,5.435748,140.1885225
4960,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,140.0,155.0,20.0,11.2,210.206178,56.15159168241965,35.29500962515221,36.86150255684452,140.137452,5.488728,40248.654599999994,28,28,73,75,29,29,2044,2100,0.022892799999999998,0.023519999999999996,1223.88,4347.0,5.488728,140.137452
4216,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,160.0,160.0,20.0,11.2,209.91110399999997,56.910396975425314,36.290123885484626,35.86064627267423,139.940736,5.5629,40269.93899999999,30,30,69,71,30,30,2070,2130,0.023183999999999996,0.023855999999999995,1199.36,4488.0,5.5629,139.940736
4210,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,155.0,175.0,20.0,11.2,209.332305,57.96730434782609,34.598788242841756,35.81850959746513,139.55487,5.666211,40271.61795,31,31,68,70,33,33,2108,2170,0.023609599999999998,0.024304,1294.3,4482.0,5.666211,139.55487
4682,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,145.0,170.0,20.0,11.2,209.48551650000002,57.72340264650283,34.54420640909594,36.432025387785025,139.657011,5.64237,40274.50425,30,30,70,72,32,32,2100,2160,0.023519999999999996,0.024191999999999998,1291.32,4394.0,5.64237,139.657011
4687,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,150.0,155.0,20.0,11.2,210.24022499999998,56.58519470699432,36.28073838218067,36.49239310996604,140.16015,5.531111999999999,40294.5939,29,29,71,73,29,29,2059,2117,0.0230608,0.023710399999999996,1192.88,4401.0,5.531111999999999,140.16015
3677,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,180.0,125.0,25.0,18.2,208.98048599999998,58.942911153119084,42.72294165708172,35.05639393356788,139.320324,5.761575,40303.577249999995,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,4592.5,5.761575,139.320324
3449,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,180.0,135.0,25.0,18.2,208.36764000000002,60.067568998109635,41.13948353438189,34.78076925655956,138.91176000000002,5.8715085,40305.873075,31,31,70,73,25,25,2170,2263,0.024304,0.025345599999999996,1087.56,4623.0,5.8715085,138.91176000000002
3651,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,175.0,20.0,11.2,208.98048599999998,58.970011342155004,35.48921559366328,35.15442647686304,139.320324,5.764223999999999,40306.093799999995,32,32,67,69,33,33,2144,2208,0.0240128,0.024729599999999997,1276.8,4577.0,5.764223999999999,139.320324
4368,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,165.0,130.0,25.0,18.2,209.72952,57.76405293005671,40.26917854245285,35.92430256358469,139.81968,5.6463434999999995,40318.946325,29,29,72,75,24,24,2088,2175,0.023385599999999996,0.02436,1073.28,4474.5,5.6463434999999995,139.81968
4072,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,175.0,120.0,25.0,18.2,209.72952,57.76405293005671,43.02157148937198,35.53768573843734,139.81968,5.6463434999999995,40318.946325,29,29,72,75,22,22,2088,2175,0.023385599999999996,0.02436,990.72,4533.5,5.6463434999999995,139.81968
4051,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,160.0,170.0,20.0,11.2,209.72952,57.96730434782609,35.437208830272596,35.64487843592715,139.81968,5.666211,40337.82045,31,31,68,70,32,32,2108,2170,0.023609599999999998,0.024304,1257.32,4517.0,5.666211,139.81968
3867,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,165.0,165.0,20.0,11.2,209.72952,57.96730434782609,36.321901723328814,35.43120306946969,139.81968,5.666211,40337.82045,31,31,68,70,31,31,2108,2170,0.023609599999999998,0.024304,1220.34,4550.0,5.666211,139.81968
3859,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,160.0,180.0,20.0,11.2,209.18476799999996,58.970011342155004,34.672945694003985,35.393726199438426,139.45651199999998,5.764223999999999,40340.140799999994,32,32,67,69,33,33,2144,2208,0.0240128,0.024729599999999997,1313.28,4544.0,5.764223999999999,139.45651199999998
4231,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,170.0,125.0,25.0,18.2,209.91110399999997,57.76405293005671,41.595113023623625,35.748832563969785,139.940736,5.6463434999999995,40349.21032499999,29,29,72,75,23,23,2088,2175,0.023385599999999996,0.02436,1032.0,4505.0,5.6463434999999995,139.940736
4353,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,155.0,165.0,20.0,11.2,209.332305,58.8074102079395,36.35067010375473,36.011079030664106,139.55487,5.74833,40349.631,31,31,69,71,31,31,2139,2201,0.023956799999999997,0.024651199999999998,1236.84,4453.0,5.74833,139.55487
4854,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,155.0,120.0,25.0,18.2,211.0914,55.97544045368619,40.700439115090404,36.62125886698066,140.7276,5.4715095,40379.834025000004,27,27,75,78,22,22,2025,2106,0.02268,0.023587199999999996,1026.72,4400.0,5.4715095,140.7276
3886,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,175.0,130.0,25.0,18.2,209.72952,58.942911153119084,41.36105519104425,35.32861837165601,139.81968,5.761575,40428.416249999995,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,4566.0,5.761575,139.81968
4844,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,145.0,155.0,20.0,11.2,210.63744,57.37110018903591,36.307217294232,36.72172145666331,140.42496,5.607932999999999,40433.77635,29,29,72,74,29,29,2088,2146,0.023385599999999996,0.0240352,1208.38,4376.0,5.607932999999999,140.42496
5111,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,135.0,145.0,20.0,11.2,211.43187,56.34129300567106,36.263546771704014,37.13069421132467,140.95458,5.5072709999999985,40470.552449999996,27,27,76,78,27,27,2052,2106,0.022982399999999997,0.023587199999999996,1188.42,4334.0,5.5072709999999985,140.95458
2881,S/U,5x3,5.3,3.3,5x3,5.3,3.3,140.0,170.0,195.0,20.0,11.2,207.98177399999997,62.60143667296786,34.888742588916564,34.232876476054315,138.65451599999997,6.11919,40476.85949999999,35,35,65,67,36,36,2275,2345,0.025479999999999996,0.026264,1383.72,4704.0,6.11919,138.65451599999997
5139,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,135.0,140.0,20.0,11.2,212.42774475,54.95918336483931,36.207491556224255,37.21481800907359,141.6184965,5.372172,40508.187524999994,26,26,77,79,26,26,2002,2054,0.0224224,0.0230048,1161.44,4342.5,5.372172,141.6184965
4589,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,150.0,165.0,20.0,11.2,211.00628250000003,57.72340264650283,35.40660542174864,36.38042079047559,140.67085500000002,5.64237,40527.96525,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,4433.5,5.64237,140.67085500000002
4774,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,150.0,150.0,20.0,11.2,212.45327999999998,55.392786389413985,36.23826151299075,36.70608856104002,141.63551999999999,5.414555999999998,40552.708199999994,28,28,72,74,28,28,2016,2072,0.022579199999999997,0.0232064,1169.4,4416.0,5.414555999999998,141.63551999999999
4770,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,145.0,165.0,20.0,11.2,211.78936349999998,56.58519470699432,34.45469120479916,36.65245445603021,141.192909,5.531111999999999,40552.78365,29,29,71,73,31,31,2059,2117,0.0230608,0.023710399999999996,1269.84,4410.0,5.531111999999999,141.192909
5007,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,140.0,150.0,20.0,11.2,211.79503800000003,56.91039697542533,36.28912419466243,37.0071290996674,141.196692,5.5629,40583.928,28,28,74,76,28,28,2072,2128,0.0232064,0.023833599999999996,1199.4,4359.0,5.5629,141.196692
4909,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,145.0,150.0,20.0,11.2,212.52988575,56.15159168241965,36.26401681077832,36.90002045738644,141.6865905,5.488728,40635.939224999995,28,28,73,75,28,28,2044,2100,0.022892799999999998,0.023519999999999996,1184.4,4389.5,5.488728,141.6865905
3453,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,185.0,125.0,25.0,18.2,211.00628250000003,58.942911153119084,42.72294165708172,34.85792915314289,140.67085500000002,5.761575,40641.21,30,30,71,74,23,23,2130,2220,0.023855999999999995,0.024863999999999997,1019.5,4669.0,5.761575,140.67085500000002
4491,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,165.0,125.0,25.0,18.2,212.351139,56.53099432892249,40.455995330964384,36.18463911556861,141.56742599999998,5.525813999999999,40641.379799999995,28,28,73,76,23,23,2044,2128,0.022892799999999998,0.023833599999999996,1044.5,4491.0,5.525813999999999,141.56742599999998
3418,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,165.0,190.0,20.0,11.2,210.6658125,59.91851795841209,33.98366262119218,34.928913000408365,140.443875,5.856938999999999,40675.0608,33,33,66,68,35,35,2178,2244,0.024393599999999998,0.025132799999999997,1367.24,4650.0,5.856938999999999,140.443875
4371,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,170.0,120.0,25.0,18.2,212.70863250000002,56.53099432892249,41.84338901342306,36.02964460565477,141.805755,5.525813999999999,40700.96205,28,28,73,76,22,22,2044,2128,0.022892799999999998,0.023833599999999996,1002.72,4522.0,5.525813999999999,141.805755
5050,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,140.0,145.0,20.0,11.2,213.22501200000002,55.60958790170132,36.23971255695414,37.13600287142334,142.150008,5.435748,40701.4626,27,27,75,77,27,27,2025,2079,0.02268,0.023284799999999998,1173.92,4370.0,5.435748,142.150008
3161,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,185.0,20.0,11.2,209.81463749999998,61.73423062381852,35.60786062807638,34.61870656935383,139.87642499999998,6.034421999999999,40701.80714999999,34,34,66,68,34,34,2244,2312,0.025132799999999997,0.025894399999999998,1331.26,4681.5,6.034421999999999,139.87642499999998
5155,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,130.0,150.0,20.0,11.2,212.45327999999998,57.07299810964082,35.28477068707649,37.207897238489664,141.63551999999999,5.578793999999999,40708.7343,27,27,77,79,28,28,2079,2133,0.023284799999999998,0.023889599999999997,1244.4,4344.0,5.578793999999999,141.63551999999999
5172,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,130.0,145.0,20.0,11.2,213.26473349999998,55.663788279773144,35.19506861356068,37.2720980926798,142.17648899999998,5.441046,40713.11594999999,26,26,78,80,27,27,2028,2080,0.022713599999999997,0.023295999999999997,1217.42,4351.5,5.441046,142.17648899999998
4478,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,155.0,160.0,20.0,11.2,212.14685699999995,57.72340264650283,36.31808354925941,36.289425231909995,141.43123799999998,5.64237,40718.060999999994,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4471.0,5.64237,141.43123799999998
3660,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,170.0,165.0,20.0,11.2,212.3227665,57.96730434782609,36.321901723328814,35.27792559651797,141.548511,5.666211,40770.0282,31,31,68,70,31,31,2108,2170,0.023609599999999998,0.024304,1220.34,4630.5,5.666211,141.548511
3889,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,180.0,120.0,25.0,18.2,212.45327999999998,57.76405293005671,43.02157148937198,35.41274196079808,141.63551999999999,5.6463434999999995,40772.906324999996,29,29,72,75,22,22,2088,2175,0.023385599999999996,0.02436,990.72,4612.0,5.6463434999999995,141.63551999999999
4217,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,160.0,165.0,20.0,11.2,212.99803199999997,56.910396975425314,35.37934746410733,35.97159872651117,141.998688,5.5629,40784.426999999996,30,30,69,71,31,31,2070,2130,0.023183999999999996,0.023855999999999995,1236.84,4537.0,5.5629,141.998688
5084,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,140.0,140.0,20.0,11.2,214.4961,54.25457844990548,36.18428594925916,37.24837432360991,142.9974,5.303297999999999,40787.4831,26,26,76,78,26,26,1976,2028,0.0221312,0.022713599999999997,1147.44,4380.0,5.303297999999999,142.9974
3652,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,165.0,180.0,20.0,11.2,211.88299274999994,58.970011342155004,34.672945694003985,35.24900132762036,141.25532849999996,5.764223999999999,40789.84492499999,32,32,67,69,33,33,2144,2208,0.0240128,0.024729599999999997,1313.28,4625.5,5.764223999999999,141.25532849999996
4961,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,140.0,160.0,20.0,11.2,213.54278399999993,56.15159168241965,34.3814494497769,36.99997194227462,142.36185599999996,5.488728,40804.75559999999,28,28,73,75,30,30,2044,2100,0.022892799999999998,0.023519999999999996,1263.36,4396.0,5.488728,142.36185599999996
4964,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,145.0,145.0,20.0,11.2,214.25777099999996,54.87788279773156,36.21527876126535,37.06049360413507,142.83851399999998,5.364225,40805.64224999999,27,27,74,76,27,27,1998,2052,0.022377599999999997,0.022982399999999997,1159.42,4402.0,5.364225,142.83851399999998
4058,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,165.0,160.0,20.0,11.2,213.19380224999995,56.910396975425314,36.290123885484626,35.78081971156559,142.12920149999997,5.5629,40817.05537499999,30,30,69,71,30,30,2070,2130,0.023183999999999996,0.023855999999999995,1199.36,4570.5,5.5629,142.12920149999997
3678,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,180.0,130.0,25.0,18.2,212.14685699999995,58.942911153119084,41.36105519104425,35.16911021098117,141.43123799999998,5.761575,40831.30574999999,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,4644.0,5.761575,141.43123799999998
