,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
4688,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,150.0,160.0,20.0,11.2,213.47468999999995,56.58519470699432,35.34166404642668,36.61906609056892,142.31645999999998,5.531111999999999,40833.6714,29,29,71,73,30,30,2059,2117,0.0230608,0.023710399999999996,1231.36,4450.0,5.531111999999999,142.31645999999998
5189,S/U,5x3,5.3,3.3,5x3,5.3,3.3,255.0,130.0,135.0,20.0,11.2,214.44502950000003,54.877882797731566,36.188468014177644,37.35732951596989,142.963353,5.364225,40836.852,25,25,80,82,25,25,2000,2050,0.0224,0.022959999999999998,1160.46,4363.5,5.364225,142.963353
4052,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,160.0,175.0,20.0,11.2,212.72565600000001,57.96730434782609,34.598788242841756,35.748214321551735,141.817104,5.666211,40837.17645,31,31,68,70,33,33,2108,2170,0.023609599999999998,0.024304,1294.3,4565.5,5.666211,141.817104
3868,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,165.0,170.0,20.0,11.2,212.72565600000001,57.96730434782609,35.437208830272596,35.532989814929934,141.817104,5.666211,40837.17645,31,31,68,70,32,32,2108,2170,0.023609599999999998,0.024304,1257.32,4599.0,5.666211,141.817104
3428,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,170.0,175.0,20.0,11.2,211.261635,60.81282419659735,36.40282036855845,34.96701880111176,140.84109,5.944355999999998,40857.4107,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1276.8,4657.0,5.944355999999998,140.84109
4354,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,155.0,170.0,20.0,11.2,212.41072125,58.8074102079395,35.4652764989929,36.1232781940702,141.6071475,5.74833,40862.700375,31,31,69,71,32,32,2139,2201,0.023956799999999997,0.024651199999999998,1274.32,4501.5,5.74833,141.6071475
4073,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,175.0,125.0,25.0,18.2,213.00654375,57.76405293005671,41.595113023623625,35.66143310768415,142.00436249999998,5.6463434999999995,40865.116949999996,29,29,72,75,23,23,2088,2175,0.023385599999999996,0.02436,1032.0,4585.0,5.6463434999999995,142.00436249999998
5182,S/U,5x3,5.3,3.3,5x3,5.3,3.3,250.0,130.0,140.0,20.0,11.2,213.92865,56.36839319470698,36.25225510620024,37.32187193613156,142.6191,5.50992,40889.199,26,26,79,81,26,26,2054,2106,0.0230048,0.023587199999999996,1189.44,4358.0,5.50992,142.6191
4232,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,170.0,130.0,25.0,18.2,213.190965,57.76405293005671,40.26917854245285,35.87446142755919,142.12731,5.6463434999999995,40895.853825,29,29,72,75,24,24,2088,2175,0.023385599999999996,0.02436,1073.28,4556.0,5.6463434999999995,142.12731
4605,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,165.0,120.0,25.0,18.2,214.78549949999996,55.24373534971644,40.65334855299596,36.42313177847924,143.19033299999998,5.399986499999999,40927.570425,27,27,74,77,22,22,1998,2079,0.022377599999999997,0.023284799999999998,1014.72,4506.5,5.399986499999999,143.19033299999998
4845,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,145.0,160.0,20.0,11.2,213.92865,57.37110018903591,35.367457590212226,36.854481177387626,142.6191,5.607932999999999,40982.31135,29,29,72,74,30,30,2088,2146,0.023385599999999996,0.0240352,1247.36,4425.0,5.607932999999999,142.6191
4594,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,155.0,155.0,20.0,11.2,214.78549949999996,56.58519470699432,36.28073838218067,36.54710294490328,143.19033299999998,5.531111999999999,41052.13965,29,29,71,73,29,29,2059,2117,0.0230608,0.023710399999999996,1192.88,4488.0,5.531111999999999,143.19033299999998
5112,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,135.0,150.0,20.0,11.2,214.9557345,56.34129300567106,35.26215645766634,37.28616752989545,143.303823,5.5072709999999985,41057.8632,27,27,76,78,28,28,2052,2106,0.022982399999999997,0.023587199999999996,1229.4,4384.0,5.5072709999999985,143.303823
4775,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,150.0,155.0,20.0,11.2,215.77286249999997,55.392786389413985,35.269942532114655,36.838436727545336,143.84857499999998,5.414555999999998,41105.97194999999,28,28,72,74,29,29,2016,2072,0.022579199999999997,0.0232064,1208.38,4465.5,5.414555999999998,143.84857499999998
5140,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,135.0,145.0,20.0,11.2,216.028215,54.95918336483931,35.17306589681646,37.37639527516891,144.01881,5.372172,41108.2659,26,26,77,79,27,27,2002,2054,0.0224224,0.0230048,1202.92,4393.0,5.372172,144.01881
5008,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,140.0,155.0,20.0,11.2,215.21108699999996,56.91039697542533,35.319446117129246,37.15133883699295,143.47405799999999,5.5629,41153.269499999995,28,28,74,76,29,29,2072,2128,0.0232064,0.023833599999999996,1239.38,4408.5,5.5629,143.47405799999999
3681,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,185.0,120.0,25.0,18.2,214.78549949999996,57.76405293005671,43.02157148937198,35.24504642723169,143.19033299999998,5.6463434999999995,41161.609574999995,29,29,72,75,22,22,2088,2175,0.023385599999999996,0.02436,990.72,4689.5,5.6463434999999995,143.19033299999998
3172,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,175.0,20.0,11.2,213.10584750000004,60.81282419659735,36.40282036855845,34.732994505776716,142.07056500000002,5.944355999999998,41164.77945,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1276.8,4736.0,5.944355999999998,142.07056500000002
3454,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,185.0,130.0,25.0,18.2,214.15562999999997,58.942911153119084,41.36105519104425,34.96576168701212,142.77041999999997,5.761575,41166.10124999999,30,30,71,74,24,24,2130,2220,0.023855999999999995,0.024863999999999997,1060.28,4721.0,5.761575,142.77041999999997
3162,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,170.0,190.0,20.0,11.2,212.612166,61.73423062381852,34.83206761112766,34.70283792734885,141.741444,6.034421999999999,41168.06189999999,34,34,66,68,35,35,2244,2312,0.025132799999999997,0.025894399999999998,1367.24,4730.0,6.034421999999999,141.741444
4785,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,160.0,120.0,25.0,18.2,215.99416799999997,55.97544045368619,40.700439115090404,36.723656205945964,143.99611199999998,5.4715095,41196.962025,27,27,75,78,22,22,2025,2106,0.02268,0.023587199999999996,1026.72,4487.0,5.4715095,143.99611199999998
4910,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,145.0,155.0,20.0,11.2,215.90337599999998,56.15159168241965,35.29500962515221,37.038490255862484,143.93558399999998,5.488728,41198.18759999999,28,28,73,75,29,29,2044,2100,0.022892799999999998,0.023519999999999996,1223.88,4439.0,5.488728,143.93558399999998
4479,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,155.0,165.0,20.0,11.2,215.31322800000004,57.72340264650283,35.40660542174864,36.40697325294375,143.54215200000002,5.64237,41245.7895,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,4520.0,5.64237,143.54215200000002
4372,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,170.0,125.0,25.0,18.2,216.08495999999997,56.53099432892249,40.455995330964384,36.16154449645458,144.05664,5.525813999999999,41263.6833,28,28,73,76,23,23,2044,2128,0.022892799999999998,0.023833599999999996,1044.5,4573.5,5.525813999999999,144.05664
4235,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,175.0,120.0,25.0,18.2,216.08495999999997,56.53099432892249,41.84338901342306,35.970008347390035,144.05664,5.525813999999999,41263.6833,28,28,73,76,22,22,2044,2128,0.022892799999999998,0.023833599999999996,1002.72,4603.0,5.525813999999999,144.05664
3661,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,170.0,170.0,20.0,11.2,215.31322800000004,57.96730434782609,35.437208830272596,35.37576557026437,143.54215200000002,5.666211,41268.43845,31,31,68,70,32,32,2108,2170,0.023609599999999998,0.024304,1257.32,4680.0,5.666211,143.54215200000002
5051,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,140.0,150.0,20.0,11.2,216.720504,55.60958790170132,35.238980406662655,37.28611381842939,144.480336,5.435748,41284.044599999994,27,27,75,77,28,28,2025,2079,0.02268,0.023284799999999998,1214.4,4420.0,5.435748,144.480336
3875,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,170.0,160.0,20.0,11.2,216.08495999999997,56.910396975425314,36.290123885484626,35.65676893193412,144.05664,5.5629,41298.91499999999,30,30,69,71,30,30,2070,2130,0.023183999999999996,0.023855999999999995,1199.36,4652.0,5.5629,144.05664
4218,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,160.0,170.0,20.0,11.2,216.08495999999997,56.910396975425314,34.51761237377864,36.08011044062737,144.05664,5.5629,41298.91499999999,30,30,69,71,32,32,2070,2130,0.023183999999999996,0.023855999999999995,1274.32,4586.0,5.5629,144.05664
3890,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,180.0,125.0,25.0,18.2,215.721792,57.76405293005671,41.595113023623625,35.5315716827353,143.814528,5.6463434999999995,41317.658325,29,29,72,75,23,23,2088,2175,0.023385599999999996,0.02436,1032.0,4664.0,5.6463434999999995,143.814528
5173,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,135.0,135.0,20.0,11.2,217.71354149999996,54.20037807183365,36.16692236228988,37.51131933903455,145.14236099999997,5.298,41318.69024999999,25,25,79,81,25,25,1975,2025,0.02212,0.02268,1146.96,4408.0,5.298,145.14236099999997
5157,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,135.0,140.0,20.0,11.2,216.94748399999997,55.663788279773144,36.23014136397964,37.45139488246045,144.631656,5.441046,41326.907699999996,26,26,78,80,26,26,2028,2080,0.022713599999999997,0.023295999999999997,1175.44,4401.0,5.441046,144.631656
4059,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,165.0,165.0,20.0,11.2,216.2835675,56.910396975425314,35.37934746410733,35.88786918268365,144.189045,5.5629,41332.01624999999,30,30,69,71,31,31,2070,2130,0.023183999999999996,0.023855999999999995,1236.84,4620.0,5.5629,144.189045
3869,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,165.0,175.0,20.0,11.2,215.721792,57.96730434782609,34.598788242841756,35.632570995848035,143.814528,5.666211,41336.53245,31,31,68,70,33,33,2108,2170,0.023609599999999998,0.024304,1294.3,4648.0,5.666211,143.814528
3429,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,170.0,180.0,20.0,11.2,214.15562999999997,60.81282419659735,35.5655370972183,35.05779436890142,142.77041999999997,5.944355999999998,41339.7432,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1313.28,4706.0,5.944355999999998,142.77041999999997
4693,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,155.0,150.0,20.0,11.2,217.2482325,55.392786389413985,36.23826151299075,36.78460648003556,144.832155,5.414555999999998,41351.866949999996,28,28,72,74,28,28,2016,2072,0.022579199999999997,0.0232064,1169.4,4504.0,5.414555999999998,144.832155
4689,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,150.0,165.0,20.0,11.2,216.709155,56.58519470699432,34.45469120479916,36.74289055170099,144.47277,5.531111999999999,41372.7489,29,29,71,73,31,31,2059,2117,0.0230608,0.023710399999999996,1269.84,4499.0,5.531111999999999,144.47277
4359,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,160.0,160.0,20.0,11.2,216.08495999999997,57.72340264650283,36.31808354925941,36.27623736509774,144.05664,5.64237,41374.411499999995,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4556.0,5.64237,144.05664
4965,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,145.0,150.0,20.0,11.2,217.71354149999996,54.87788279773156,35.215221331692504,37.20483053049585,145.14236099999997,5.364225,41381.60399999999,27,27,74,76,28,28,1998,2052,0.022377599999999997,0.022982399999999997,1199.4,4452.0,5.364225,145.14236099999997
5085,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,140.0,145.0,20.0,11.2,218.07103500000002,54.25457844990548,35.15052325970249,37.40455439033667,145.38069000000002,5.303297999999999,41383.3056,26,26,76,78,27,27,1976,2028,0.0221312,0.022713599999999997,1188.42,4430.5,5.303297999999999,145.38069000000002
4074,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,175.0,130.0,25.0,18.2,216.2835675,57.76405293005671,40.26917854245285,35.78234402042469,144.189045,5.6463434999999995,41411.287574999995,29,29,72,75,24,24,2088,2175,0.023385599999999996,0.02436,1073.28,4636.5,5.6463434999999995,144.189045
5190,S/U,5x3,5.3,3.3,5x3,5.3,3.3,255.0,130.0,140.0,20.0,11.2,218.20722299999997,54.877882797731566,35.11754386625795,37.53234018925241,145.47148199999998,5.364225,41463.884249999996,25,25,80,82,26,26,2000,2050,0.0224,0.022959999999999998,1203.44,4415.0,5.364225,145.47148199999998
4848,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,150.0,150.0,20.0,11.2,217.90079999999995,56.15159168241965,36.26401681077832,37.03894973190744,145.26719999999997,5.488728,41531.0916,28,28,73,75,28,28,2044,2100,0.022892799999999998,0.023519999999999996,1184.4,4480.0,5.488728,145.26719999999997
4494,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,170.0,120.0,25.0,18.2,218.786022,55.24373534971644,40.65334855299596,36.42599318051595,145.857348,5.399986499999999,41594.324175,27,27,74,77,22,22,1998,2079,0.022377599999999997,0.023284799999999998,1014.72,4590.0,5.399986499999999,145.857348
4595,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,155.0,160.0,20.0,11.2,218.03982524999998,56.58519470699432,35.34166404642668,36.67013952847003,145.3598835,5.531111999999999,41594.527275,29,29,71,73,30,30,2059,2117,0.0230608,0.023710399999999996,1231.36,4537.5,5.531111999999999,145.3598835
4779,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,155.0,145.0,20.0,11.2,219.53505599999997,54.146177693761814,36.19022246887728,37.00238728121615,146.35670399999998,5.292701999999999,41617.24289999999,27,27,73,75,27,27,1971,2025,0.0220752,0.02268,1144.92,4519.0,5.292701999999999,146.35670399999998
3173,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,180.0,20.0,11.2,215.98565625000003,60.81282419659735,35.5655370972183,34.81990027205251,143.9904375,5.944355999999998,41644.747575,33,33,67,69,33,33,2211,2277,0.0247632,0.025502399999999998,1313.28,4785.5,5.944355999999998,143.9904375
5114,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,140.0,140.0,20.0,11.2,219.26268,54.95918336483931,36.207491556224255,37.50688851745979,146.17512,5.372172,41647.3434,26,26,77,79,26,26,2002,2054,0.0224224,0.0230048,1161.44,4440.0,5.372172,146.17512
4776,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,150.0,160.0,20.0,11.2,219.092445,55.392786389413985,34.357031182115925,36.96778608515678,146.06163,5.414555999999998,41659.2357,28,28,72,74,30,30,2016,2072,0.022579199999999997,0.0232064,1247.36,4515.0,5.414555999999998,146.06163
5141,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,140.0,135.0,20.0,11.2,220.295439,53.52287334593572,36.14486067272908,37.593315716362675,146.86362599999998,5.231775,41686.092749999996,25,25,78,80,25,25,1950,2000,0.02184,0.0224,1133.46,4448.5,5.231775,146.86362599999998
3455,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,185.0,135.0,25.0,18.2,217.30497749999998,58.942911153119084,40.09157575488644,35.07117689470497,144.86998499999999,5.761575,41690.99249999999,30,30,71,74,25,25,2130,2220,0.023855999999999995,0.024863999999999997,1101.06,4773.0,5.761575,144.86998499999999
3682,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,185.0,125.0,25.0,18.2,218.03982524999998,57.76405293005671,41.595113023623625,35.358909738994015,145.3598835,5.6463434999999995,41703.9972,29,29,72,75,23,23,2088,2175,0.023385599999999996,0.02436,1032.0,4742.0,5.6463434999999995,145.3598835
5011,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,145.0,145.0,20.0,11.2,219.3591465,55.60958790170132,36.23971255695414,37.35381673876037,146.239431,5.435748,41723.818349999994,27,27,75,77,27,27,2025,2079,0.02268,0.023284799999999998,1173.92,4464.0,5.435748,146.239431
4913,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,150.0,145.0,20.0,11.2,219.8585025,54.87788279773156,36.21527876126535,37.220984056966664,146.57233499999998,5.364225,41739.097499999996,27,27,74,76,27,27,1998,2052,0.022377599999999997,0.022982399999999997,1159.42,4493.5,5.364225,146.57233499999998
4483,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,160.0,155.0,20.0,11.2,218.990304,56.58519470699432,36.28073838218067,36.559381647324294,145.993536,5.531111999999999,41752.9404,29,29,71,73,29,29,2059,2117,0.0230608,0.023710399999999996,1192.88,4574.0,5.531111999999999,145.993536
4077,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,180.0,120.0,25.0,18.2,219.092445,56.53099432892249,41.84338901342306,35.86887813048079,146.06163,5.525813999999999,41764.9308,28,28,73,76,22,22,2044,2128,0.022892799999999998,0.023833599999999996,1002.72,4683.0,5.525813999999999,146.06163
3662,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,170.0,175.0,20.0,11.2,218.30368949999996,57.96730434782609,34.598788242841756,35.47150231921116,145.53579299999998,5.666211,41766.848699999995,31,31,68,70,33,33,2108,2170,0.023609599999999998,0.024304,1294.3,4729.5,5.666211,145.53579299999998
4703,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,165.0,120.0,25.0,18.2,220.590513,53.90227599243856,39.45123572169178,36.78654863012652,147.060342,5.268860999999999,41770.503450000004,26,26,75,78,22,22,1950,2028,0.02184,0.022713599999999997,1026.72,4573.0,5.268860999999999,147.060342
3437,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,175.0,170.0,20.0,11.2,217.4752125,59.83721739130434,36.378821916163176,35.17301812083518,144.983475,5.848992,41802.41115,32,32,68,70,32,32,2176,2240,0.0243712,0.025088,1257.32,4760.0,5.848992,144.983475
3876,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,170.0,165.0,20.0,11.2,219.17188800000002,56.910396975425314,35.37934746410733,35.75982219912265,146.11459200000002,5.5629,41813.403,30,30,69,71,31,31,2070,2130,0.023183999999999996,0.023855999999999995,1236.84,4702.0,5.5629,146.11459200000002
4236,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,175.0,125.0,25.0,18.2,219.4612875,56.53099432892249,40.455995330964384,36.097115400510496,146.307525,5.525813999999999,41826.40455,28,28,73,76,23,23,2044,2128,0.022892799999999998,0.023833599999999996,1044.5,4655.0,5.525813999999999,146.307525
5053,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,145.0,140.0,20.0,11.2,220.84019099999995,54.25457844990548,36.18428594925916,37.48573107931184,147.22679399999996,5.303297999999999,41844.83159999999,26,26,76,78,26,26,1976,2028,0.0221312,0.022713599999999997,1147.44,4475.0,5.303297999999999,147.22679399999996
4060,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,165.0,170.0,20.0,11.2,219.37333274999995,56.910396975425314,34.51761237377864,35.9925839513751,146.24888849999996,5.5629,41846.97712499999,30,30,69,71,32,32,2070,2130,0.023183999999999996,0.023855999999999995,1274.32,4669.5,5.5629,146.24888849999996
3891,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,180.0,130.0,25.0,18.2,218.990304,57.76405293005671,40.26917854245285,35.64769998941012,145.993536,5.6463434999999995,41862.410325,29,29,72,75,24,24,2088,2175,0.023385599999999996,0.02436,1073.28,4716.0,5.6463434999999995,145.993536
4360,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,160.0,165.0,20.0,11.2,219.26268,57.72340264650283,35.40660542174864,36.39005777972091,146.17512,5.64237,41904.0315,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,4605.5,5.64237,146.17512
4694,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,155.0,155.0,20.0,11.2,220.590513,55.392786389413985,35.269942532114655,36.9132765349146,147.060342,5.414555999999998,41908.9137,28,28,72,74,29,29,2016,2072,0.022579199999999997,0.0232064,1208.38,4554.0,5.414555999999998,147.060342
4967,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,150.0,140.0,20.0,11.2,221.64597,53.54997353497164,36.16050382868184,37.38488252150102,147.76398,5.234423999999999,41913.6978,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,4506.0,5.234423999999999,147.76398
5086,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,145.0,135.0,20.0,11.2,222.15667499999998,52.8453686200378,36.12226417945686,37.600824591148225,148.10444999999999,5.16555,41933.384999999995,25,25,77,79,25,25,1925,1975,0.021559999999999996,0.02212,1119.96,4485.0,5.16555,148.10444999999999
5158,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,135.0,145.0,20.0,11.2,220.62456000000003,55.663788279773144,35.19506861356068,37.61525763586194,147.08304,5.441046,41939.7537,26,26,78,80,27,27,2028,2080,0.022713599999999997,0.023295999999999997,1217.42,4452.0,5.441046,147.08304
5174,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,135.0,140.0,20.0,11.2,221.46722325,54.20037807183365,35.09663581414037,37.68146274378751,147.6448155,5.298,41944.303875,25,25,79,81,26,26,1975,2025,0.02212,0.02268,1189.44,4459.5,5.298,147.6448155
4223,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,165.0,160.0,20.0,11.2,219.6542205,57.72340264650283,36.31808354925941,36.21975698207145,146.436147,5.64237,41969.28825,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4640.0,5.64237,146.436147
5191,S/U,5x3,5.3,3.3,5x3,5.3,3.3,255.0,135.0,130.0,20.0,11.2,222.69291525,53.33317202268431,36.11746298525424,37.769708105842945,148.4619435,5.213232,42068.056274999995,24,24,81,83,24,24,1944,1992,0.0217728,0.022310399999999998,1130.48,4471.5,5.213232,148.4619435
3182,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,180.0,170.0,20.0,11.2,219.19458599999996,59.83721739130434,36.378821916163176,34.92446836149934,146.12972399999998,5.848992,42088.973399999995,32,32,68,70,32,32,2176,2240,0.0243712,0.025088,1257.32,4839.0,5.848992,146.12972399999998
4599,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,160.0,150.0,20.0,11.2,221.71406399999998,55.392786389413985,36.23826151299075,36.82157053548672,147.809376,5.414555999999998,42096.17219999999,28,28,72,74,28,28,2016,2072,0.022579199999999997,0.0232064,1169.4,4591.0,5.414555999999998,147.809376
4849,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,150.0,155.0,20.0,11.2,221.3055,56.15159168241965,35.29500962515221,37.17397154793109,147.537,5.488728,42098.5416,28,28,73,75,29,29,2044,2100,0.022892799999999998,0.023519999999999996,1223.88,4530.0,5.488728,147.537
5183,S/U,5x3,5.3,3.3,5x3,5.3,3.3,250.0,135.0,135.0,20.0,11.2,222.15667499999998,54.877882797731566,36.188468014177644,37.73290907112525,148.10444999999999,5.364225,42122.126249999994,25,25,80,82,25,25,2000,2050,0.0224,0.022959999999999998,1160.46,4466.0,5.364225,148.10444999999999
3174,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,175.0,185.0,20.0,11.2,218.86546500000003,60.81282419659735,34.769673553656396,34.90498230616525,145.91031,5.944355999999998,42124.7157,33,33,67,69,34,34,2211,2277,0.0247632,0.025502399999999998,1349.76,4835.0,5.944355999999998,145.91031
4780,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,155.0,150.0,20.0,11.2,222.96529125,54.146177693761814,35.190856949796824,37.136841260278814,148.6435275,5.292701999999999,42188.948775,27,27,73,75,28,28,1971,2025,0.0220752,0.02268,1184.4,4569.5,5.292701999999999,148.6435275
3894,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,185.0,120.0,25.0,18.2,221.71406399999998,56.53099432892249,41.84338901342306,35.725942520154774,147.809376,5.525813999999999,42201.8673,28,28,73,76,22,22,2044,2128,0.022892799999999998,0.023833599999999996,1002.72,4762.0,5.525813999999999,147.809376
4375,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,175.0,120.0,25.0,18.2,222.4404,55.24373534971644,40.65334855299596,36.38842621430407,148.2936,5.399986499999999,42203.387175,27,27,74,77,22,22,1998,2079,0.022377599999999997,0.023284799999999998,1014.72,4672.5,5.399986499999999,148.2936
3683,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,185.0,130.0,25.0,18.2,221.29415099999997,57.76405293005671,40.26917854245285,35.470204761096,147.52943399999998,5.6463434999999995,42246.384824999994,29,29,72,75,24,24,2088,2175,0.023385599999999996,0.02436,1073.28,4794.5,5.6463434999999995,147.52943399999998
5115,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,140.0,145.0,20.0,11.2,222.91705800000003,54.95918336483931,35.17306589681646,37.66548103978585,148.61137200000002,5.372172,42256.4064,26,26,77,79,27,27,2002,2054,0.0224224,0.0230048,1202.92,4491.0,5.372172,148.61137200000002
4484,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,160.0,160.0,20.0,11.2,222.25881599999994,56.58519470699432,35.34166404642668,36.67864818355399,148.17254399999996,5.531111999999999,42297.69239999999,29,29,71,73,30,30,2059,2117,0.0230608,0.023710399999999996,1231.36,4624.0,5.531111999999999,148.17254399999996
3438,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,175.0,175.0,20.0,11.2,220.45432499999998,59.83721739130434,35.518123394813045,35.264835610358446,146.96955,5.848992,42298.929899999996,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1294.3,4810.0,5.848992,146.96955
5142,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,140.0,140.0,20.0,11.2,224.02925999999997,53.52287334593572,35.075226995435706,37.758149025492976,149.35284,5.231775,42308.39625,25,25,78,80,26,26,1950,2000,0.02184,0.0224,1175.44,4500.0,5.231775,149.35284
5012,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,145.0,150.0,20.0,11.2,222.89719724999998,55.60958790170132,35.238980406662655,37.50069725458989,148.5981315,5.435748,42313.493474999996,27,27,75,77,28,28,2025,2079,0.02268,0.023284799999999998,1214.4,4514.5,5.435748,148.5981315
4914,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,150.0,150.0,20.0,11.2,223.34832,54.87788279773156,35.215221331692504,37.361831825938395,148.89888,5.364225,42320.73375,27,27,74,76,28,28,1998,2052,0.022377599999999997,0.022982399999999997,1199.4,4544.0,5.364225,148.89888
4078,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,180.0,125.0,25.0,18.2,222.463098,56.53099432892249,40.455995330964384,35.99112495342259,148.308732,5.525813999999999,42326.7063,28,28,73,76,23,23,2044,2128,0.022892799999999998,0.023833599999999996,1044.5,4735.5,5.525813999999999,148.308732
3877,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,170.0,170.0,20.0,11.2,222.25881599999994,56.910396975425314,34.51761237377864,35.86064627267423,148.17254399999996,5.5629,42327.89099999999,30,30,69,71,32,32,2070,2130,0.023183999999999996,0.023855999999999995,1274.32,4752.0,5.5629,148.17254399999996
4364,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,165.0,155.0,20.0,11.2,222.83761500000003,56.58519470699432,36.28073838218067,36.52929051599708,148.55841,5.531111999999999,42394.1589,29,29,71,73,29,29,2059,2117,0.0230608,0.023710399999999996,1192.88,4659.0,5.531111999999999,148.55841
3668,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,175.0,165.0,20.0,11.2,221.64597,58.8074102079395,36.35067010375473,35.58729893495649,147.76398,5.74833,42401.908500000005,31,31,69,71,31,31,2139,2201,0.023956799999999997,0.024651199999999998,1236.84,4783.0,5.74833,147.76398
4697,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,160.0,145.0,20.0,11.2,224.25624000000002,54.146177693761814,36.19022246887728,37.06329765188041,149.50416,5.292701999999999,42404.1069,27,27,73,75,27,27,1971,2025,0.0220752,0.02268,1144.92,4607.0,5.292701999999999,149.50416
5054,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,145.0,145.0,20.0,11.2,224.46052199999997,54.25457844990548,35.15052325970249,37.63863888945777,149.640348,5.303297999999999,42448.2201,26,26,76,78,27,27,1976,2028,0.0221312,0.022713599999999997,1188.42,4526.0,5.303297999999999,149.640348
4224,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,165.0,165.0,20.0,11.2,222.83761500000003,57.72340264650283,35.40660542174864,36.32973650825011,148.55841,5.64237,42499.854,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,4690.0,5.64237,148.55841
4065,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,170.0,160.0,20.0,11.2,222.83761500000003,57.72340264650283,36.31808354925941,36.119937741513745,148.55841,5.64237,42499.854,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4723.0,5.64237,148.55841
4968,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,150.0,145.0,20.0,11.2,225.220905,53.54997353497164,35.127420579613954,37.53171603134346,150.14727,5.234423999999999,42509.5203,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,4557.0,5.234423999999999,150.14727
5175,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,140.0,130.0,20.0,11.2,225.77700599999997,52.682767485822296,36.09646898032486,37.896984017604765,150.518004,5.149655999999999,42521.674199999994,24,24,80,82,24,24,1920,1968,0.021504,0.022041599999999998,1117.48,4515.0,5.149655999999999,150.518004
5159,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,140.0,135.0,20.0,11.2,224.982576,54.20037807183365,36.16692236228988,37.835265452803746,149.988384,5.298,42530.195999999996,25,25,79,81,25,25,1975,2025,0.02212,0.02268,1146.96,4508.0,5.298,149.988384
5087,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,145.0,140.0,20.0,11.2,225.85928625,52.8453686200378,35.05329919944832,37.75993044482074,150.5728575,5.16555,42550.486874999995,25,25,77,79,26,26,1925,1975,0.021559999999999996,0.02212,1161.44,4536.5,5.16555,150.5728575
3686,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,190.0,120.0,25.0,18.2,223.93279349999997,56.53099432892249,41.84338901342306,35.54082162164353,149.28852899999998,5.525813999999999,42571.655549999996,28,28,73,76,22,22,2044,2128,0.022892799999999998,0.023833599999999996,1002.72,4840.0,5.525813999999999,149.28852899999998
3183,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,180.0,175.0,20.0,11.2,222.15667499999998,59.83721739130434,35.518123394813045,35.01230593299031,148.10444999999999,5.848992,42582.654899999994,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1294.3,4889.5,5.848992,148.10444999999999
4852,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,155.0,145.0,20.0,11.2,225.16416,54.87788279773156,36.21527876126535,37.341250586009885,150.10944,5.364225,42623.37375,27,27,74,76,27,27,1998,2052,0.022377599999999997,0.022982399999999997,1159.42,4584.0,5.364225,150.10944
4600,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,160.0,155.0,20.0,11.2,225.07336800000002,55.392786389413985,35.269942532114655,36.94642548599567,150.048912,5.414555999999998,42656.0562,28,28,72,74,29,29,2016,2072,0.022579199999999997,0.0232064,1208.38,4641.5,5.414555999999998,150.048912
5192,S/U,5x3,5.3,3.3,5x3,5.3,3.3,255.0,135.0,135.0,20.0,11.2,226.59980849999997,53.33317202268431,35.008923168409844,37.948553648707986,151.06653899999998,5.213232,42719.205149999994,24,24,81,83,25,25,1944,1992,0.0217728,0.022310399999999998,1173.96,4524.0,5.213232,151.06653899999998
3444,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,180.0,165.0,20.0,11.2,223.68878999999998,58.8074102079395,36.35067010375473,35.370053202990185,149.12586,5.74833,42742.3785,31,31,69,71,31,31,2139,2201,0.023956799999999997,0.024651199999999998,1236.84,4863.0,5.74833,149.12586
4239,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,180.0,120.0,25.0,18.2,225.73161,55.24373534971644,40.65334855299596,36.31022486165639,150.48774,5.399986499999999,42751.922175,27,27,74,77,22,22,1998,2079,0.022377599999999997,0.023284799999999998,1014.72,4754.0,5.399986499999999,150.48774
5202,S/U,5x3,5.3,3.3,5x3,5.3,3.3,265.0,135.0,125.0,20.0,11.2,227.36586599999998,52.3575652173913,36.058443739187574,37.9920719540472,151.57724399999998,5.117868,42756.285599999996,23,23,83,85,23,23,1909,1955,0.0213808,0.021896,1112.0,4533.0,5.117868,151.57724399999998
4781,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,155.0,155.0,20.0,11.2,226.39552650000002,54.146177693761814,34.250525562057156,37.26825674291119,150.930351,5.292701999999999,42760.65465,27,27,73,75,29,29,1971,2025,0.0220752,0.02268,1223.88,4620.0,5.292701999999999,150.930351
3895,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,185.0,125.0,25.0,18.2,225.07336800000002,56.53099432892249,40.455995330964384,35.8432756116731,150.048912,5.525813999999999,42761.7513,28,28,73,76,23,23,2044,2128,0.022892799999999998,0.023833599999999996,1044.5,4815.0,5.525813999999999,150.048912
4488,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,165.0,150.0,20.0,11.2,225.83375099999995,55.392786389413985,36.23826151299075,36.81705571268414,150.55583399999998,5.414555999999998,42782.78669999999,28,28,72,74,28,28,2016,2072,0.022579199999999997,0.0232064,1169.4,4677.0,5.414555999999998,150.55583399999998
5116,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,145.0,135.0,20.0,11.2,227.09348999999997,53.52287334593572,36.14486067272908,37.86480049897965,151.39566,5.231775,42819.10125,25,25,78,80,25,25,1950,2000,0.02184,0.0224,1133.46,4546.0,5.231775,151.39566
4916,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,155.0,140.0,20.0,11.2,227.18711925,53.54997353497164,36.16050382868184,37.526883442728,151.4580795,5.234423999999999,42837.222675,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,4597.5,5.234423999999999,151.4580795
5198,S/U,5x3,5.3,3.3,5x3,5.3,3.3,260.0,135.0,130.0,20.0,11.2,227.059443,53.98357655954631,36.13797715338085,37.97745695669223,151.372962,5.276807999999999,42856.208099999996,24,24,82,84,24,24,1968,2016,0.022041599999999998,0.022579199999999997,1143.48,4529.0,5.276807999999999,151.372962
5014,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,150.0,140.0,20.0,11.2,226.92325499999998,54.25457844990548,36.18428594925916,37.68393924337826,151.28216999999998,5.303297999999999,42858.675599999995,26,26,76,78,26,26,1976,2028,0.0221312,0.022713599999999997,1147.44,4569.0,5.303297999999999,151.28216999999998
5143,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,145.0,130.0,20.0,11.2,228.16313325,52.0323629489603,36.07497810221631,37.9534491725306,152.1087555,5.08608,42858.964875,24,24,79,81,24,24,1896,1944,0.0212352,0.0217728,1104.48,4554.5,5.08608,152.1087555
3669,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,175.0,170.0,20.0,11.2,224.72438625,58.8074102079395,35.4652764989929,35.684153453175696,149.8162575,5.74833,42914.977875000004,31,31,69,71,32,32,2139,2201,0.023956799999999997,0.024651199999999998,1274.32,4833.5,5.74833,149.8162575
4365,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,165.0,160.0,20.0,11.2,226.11463874999998,56.58519470699432,35.34166404642668,36.644670193829036,150.7430925,5.531111999999999,42940.329525,29,29,71,73,30,30,2059,2117,0.0230608,0.023710399999999996,1231.36,4709.5,5.531111999999999,150.7430925
3882,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,175.0,160.0,20.0,11.2,225.61811999999998,57.72340264650283,36.31808354925941,35.97664627788125,150.41207999999997,5.64237,42963.271499999995,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4805.0,5.64237,150.41207999999997
4228,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,170.0,155.0,20.0,11.2,226.31040899999994,56.58519470699432,36.28073838218067,36.45680238768545,150.87360599999997,5.531111999999999,42972.957899999994,29,29,71,73,29,29,2059,2117,0.0230608,0.023710399999999996,1192.88,4743.0,5.531111999999999,150.87360599999997
4698,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,160.0,150.0,20.0,11.2,227.70633599999996,54.146177693761814,35.190856949796824,37.19388851238561,151.80422399999998,5.292701999999999,42979.122899999995,27,27,73,75,28,28,1971,2025,0.0220752,0.02268,1184.4,4658.0,5.292701999999999,151.80422399999998
5055,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,150.0,135.0,20.0,11.2,228.45536999999996,52.8453686200378,36.12226417945686,37.81878405142302,152.30357999999998,5.16555,42983.167499999996,25,25,77,79,25,25,1925,1975,0.021559999999999996,0.02212,1119.96,4580.0,5.16555,152.30357999999998
4969,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,155.0,135.0,20.0,11.2,229.03416900000002,52.167863894139884,36.09911319524863,37.69408272782408,152.689446,5.099324999999999,43016.72025,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,4610.0,5.099324999999999,152.689446
4066,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,170.0,165.0,20.0,11.2,226.0210095,57.72340264650283,35.40660542174864,36.225978871314446,150.68067299999998,5.64237,43030.419749999994,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,4773.5,5.64237,150.68067299999998
3184,S/U,5x3,5.3,3.3,5x3,5.3,3.3,145.0,180.0,180.0,20.0,11.2,225.118764,59.83721739130434,34.70118860111343,35.09830265121671,150.079176,5.848992,43076.33639999999,32,32,68,70,33,33,2176,2240,0.0243712,0.025088,1331.28,4940.0,5.848992,150.079176
3687,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,190.0,125.0,25.0,18.2,227.27507399999996,56.53099432892249,40.455995330964384,35.65320066713413,151.51671599999997,5.525813999999999,43128.7023,28,28,73,76,23,23,2044,2128,0.022892799999999998,0.023833599999999996,1044.5,4893.5,5.525813999999999,151.51671599999997
4603,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,165.0,145.0,20.0,11.2,228.64262849999994,54.146177693761814,36.19022246887728,37.083590441249974,152.42841899999996,5.292701999999999,43135.17164999999,27,27,73,75,27,27,1971,2025,0.0220752,0.02268,1144.92,4694.0,5.292701999999999,152.42841899999996
5160,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,140.0,140.0,20.0,11.2,228.79584,54.20037807183365,35.09663581414037,38.00245942436006,152.53056,5.298,43165.74,25,25,79,81,26,26,1975,2025,0.02212,0.02268,1189.44,4560.0,5.298,152.53056
5176,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,140.0,135.0,20.0,11.2,229.66971299999997,52.682767485822296,34.988573524641396,38.070598610043064,153.11314199999998,5.149655999999999,43170.458699999996,24,24,80,82,25,25,1920,1968,0.021504,0.022041599999999998,1160.46,4567.5,5.149655999999999,153.11314199999998
4853,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,155.0,150.0,20.0,11.2,228.68234999999999,54.87788279773156,35.215221331692504,37.47844778767485,152.45489999999998,5.364225,43209.73875,27,27,74,76,28,28,1998,2052,0.022377599999999997,0.022982399999999997,1199.4,4635.0,5.364225,152.45489999999998
4081,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,185.0,120.0,25.0,18.2,228.64262849999994,55.24373534971644,40.65334855299596,36.1911157282738,152.42841899999996,5.399986499999999,43237.09192499999,27,27,74,77,22,22,1998,2079,0.022377599999999997,0.023284799999999998,1014.72,4834.5,5.399986499999999,152.42841899999996
3445,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,180.0,170.0,20.0,11.2,226.75302,58.8074102079395,35.4652764989929,35.46287343669961,151.16868,5.74833,43253.0835,31,31,69,71,32,32,2139,2201,0.023956799999999997,0.024651199999999998,1274.32,4914.0,5.74833,151.16868
5193,S/U,5x3,5.3,3.3,5x3,5.3,3.3,255.0,140.0,125.0,20.0,11.2,230.940801,51.73426086956521,36.03844836360702,38.161755529265136,153.960534,5.056941,43294.22745,23,23,82,84,23,23,1886,1932,0.021123199999999998,0.0216384,1099.5,4579.5,5.056941,153.960534
4489,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,165.0,155.0,20.0,11.2,229.20440399999998,55.392786389413985,35.269942532114655,36.93797547836255,152.802936,5.414555999999998,43344.56219999999,28,28,72,74,29,29,2016,2072,0.022579199999999997,0.0232064,1208.38,4728.0,5.414555999999998,152.802936
5184,S/U,5x3,5.3,3.3,5x3,5.3,3.3,250.0,140.0,130.0,20.0,11.2,230.3847,53.33317202268431,36.11746298525424,38.12365993950007,153.5898,5.213232,43350.020399999994,24,24,81,83,24,24,1944,1992,0.0217728,0.022310399999999998,1130.48,4574.0,5.213232,153.5898
3674,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,180.0,160.0,20.0,11.2,227.97871199999997,57.72340264650283,36.31808354925941,35.78966570810774,151.985808,5.64237,43356.703499999996,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4886.0,5.64237,151.985808
4369,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,170.0,150.0,20.0,11.2,229.59027,55.392786389413985,36.23826151299075,36.77105159778198,153.06018,5.414555999999998,43408.873199999995,28,28,72,74,28,28,2016,2072,0.022579199999999997,0.0232064,1169.4,4762.0,5.414555999999998,153.06018
5203,S/U,5x3,5.3,3.3,5x3,5.3,3.3,265.0,135.0,130.0,20.0,11.2,231.42597074999998,52.3575652173913,34.909002604985304,38.17976657836816,154.28398049999998,5.117868,43432.969724999995,23,23,83,85,24,24,1909,1955,0.0213808,0.021896,1156.48,4586.5,5.117868,154.28398049999998
4917,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,155.0,145.0,20.0,11.2,230.79326399999997,53.54997353497164,35.127420579613954,37.670018489374435,153.86217599999998,5.234423999999999,43438.24679999999,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,4649.0,5.234423999999999,153.86217599999998
5117,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,145.0,140.0,20.0,11.2,230.8783815,53.52287334593572,35.075226995435706,38.026392581662,153.91892099999998,5.231775,43449.91649999999,25,25,78,80,26,26,1950,2000,0.02184,0.0224,1175.44,4598.0,5.231775,153.91892099999998
4700,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,165.0,140.0,20.0,11.2,231.2642475,52.8453686200378,36.136123437662874,37.329387465624755,154.176165,5.16555,43451.31375,26,26,74,76,26,26,1924,1976,0.021548799999999996,0.0221312,1119.44,4710.0,5.16555,154.176165
4783,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,160.0,145.0,20.0,11.2,230.15771999999996,54.87788279773156,36.21527876126535,37.42149375736227,153.43847999999997,5.364225,43455.63374999999,27,27,74,76,27,27,1998,2052,0.022377599999999997,0.022982399999999997,1159.42,4673.5,5.364225,153.43847999999997
5015,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,150.0,145.0,20.0,11.2,230.58330749999996,54.25457844990548,35.15052325970249,37.833388214423906,153.72220499999997,5.303297999999999,43468.684349999996,26,26,76,78,27,27,1976,2028,0.0221312,0.022713599999999997,1188.42,4620.5,5.303297999999999,153.72220499999997
4070,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,175.0,155.0,20.0,11.2,229.3916625,56.58519470699432,36.28073838218067,36.34180643961709,152.927775,5.531111999999999,43486.50015,29,29,71,73,29,29,2059,2117,0.0230608,0.023710399999999996,1192.88,4826.0,5.531111999999999,152.927775
3883,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,175.0,165.0,20.0,11.2,228.79584,57.72340264650283,35.40660542174864,36.078666390968586,152.53056,5.64237,43492.8915,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,4856.0,5.64237,152.53056
5144,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,145.0,135.0,20.0,11.2,232.030305,52.0323629489603,34.96774225803691,38.121414047268814,154.68687,5.08608,43503.4935,24,24,79,81,25,25,1896,1944,0.0212352,0.0217728,1146.96,4607.0,5.08608,154.68687
4229,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,170.0,160.0,20.0,11.2,229.59027,56.58519470699432,35.34166404642668,36.56819420480775,153.06018,5.531111999999999,43519.6014,29,29,71,73,30,30,2059,2117,0.0230608,0.023710399999999996,1231.36,4794.0,5.531111999999999,153.06018
5056,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,150.0,140.0,20.0,11.2,232.20054,52.8453686200378,35.05329919944832,37.974382019609436,154.80035999999998,5.16555,43607.362499999996,25,25,77,79,26,26,1925,1975,0.021559999999999996,0.02212,1161.44,4632.0,5.16555,154.80035999999998
4970,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,155.0,140.0,20.0,11.2,232.72826849999996,52.167863894139884,35.03083332155702,37.84331804839147,155.15217899999996,5.099324999999999,43632.40349999999,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,4662.0,5.099324999999999,155.15217899999996
3898,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,190.0,120.0,25.0,18.2,231.156432,55.24373534971644,40.65334855299596,36.03075972383795,154.104288,5.399986499999999,43656.059175,27,27,74,77,22,22,1998,2079,0.022377599999999997,0.023284799999999998,1014.72,4914.0,5.399986499999999,154.104288
3450,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,185.0,160.0,20.0,11.2,229.90236750000003,57.72340264650283,36.31808354925941,35.558698060407345,153.268245,5.64237,43677.31275,30,30,70,72,30,30,2100,2160,0.023519999999999996,0.024191999999999998,1215.36,4966.0,5.64237,153.268245
4855,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,160.0,140.0,20.0,11.2,232.42751999999996,53.54997353497164,36.16050382868184,37.62965777288176,154.95167999999998,5.234423999999999,43710.6228,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,4688.0,5.234423999999999,154.95167999999998
4604,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,165.0,150.0,20.0,11.2,232.10691075,54.146177693761814,35.190856949796824,37.2101950976081,154.7379405,5.292701999999999,43712.552025,27,27,73,75,28,28,1971,2025,0.0220752,0.02268,1184.4,4745.5,5.292701999999999,154.7379405
5177,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,145.0,125.0,20.0,11.2,233.84047049999998,51.110956521739126,36.017990694224586,38.26402352854024,155.893647,4.996014,43719.62505,23,23,81,83,23,23,1863,1909,0.020865599999999998,0.0213808,1087.0,4622.0,4.996014,155.893647
5161,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,145.0,130.0,20.0,11.2,233.01766800000001,52.682767485822296,36.09646898032486,38.200572937446665,155.345112,5.149655999999999,43728.451199999996,24,24,80,82,24,24,1920,1968,0.021504,0.022041599999999998,1117.48,4615.0,5.149655999999999,155.345112
4492,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,170.0,145.0,20.0,11.2,232.677198,54.146177693761814,36.19022246887728,37.06326977733756,155.118132,5.292701999999999,43807.5999,27,27,73,75,27,27,1971,2025,0.0220752,0.02268,1144.92,4780.0,5.292701999999999,155.118132
3675,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,180.0,165.0,20.0,11.2,231.145083,57.72340264650283,35.40660542174864,35.887596285986874,154.096722,5.64237,43884.432,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,4937.5,5.64237,154.096722
5088,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,150.0,135.0,20.0,11.2,233.64753749999997,53.52287334593572,36.14486067272908,38.09842235966736,155.76502499999998,5.231775,43911.4425,25,25,78,80,25,25,1950,2000,0.02184,0.0224,1133.46,4642.5,5.231775,155.76502499999998
4918,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,160.0,135.0,20.0,11.2,234.51573599999998,52.167863894139884,36.09911319524863,37.81875929609493,156.34382399999998,5.099324999999999,43930.31475,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,4701.5,5.099324999999999,156.34382399999998
3887,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,180.0,155.0,20.0,11.2,232.06435199999999,56.58519470699432,36.28073838218067,36.18411186334358,154.709568,5.531111999999999,43931.9484,29,29,71,73,29,29,2059,2117,0.0230608,0.023710399999999996,1192.88,4908.0,5.531111999999999,154.709568
5194,S/U,5x3,5.3,3.3,5x3,5.3,3.3,255.0,140.0,130.0,20.0,11.2,234.992394,51.73426086956521,34.889644625387575,38.344289710047605,156.661596,5.056941,43969.49295,23,23,82,84,24,24,1886,1932,0.021123199999999998,0.0216384,1143.48,4633.0,5.056941,156.661596
4233,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,175.0,150.0,20.0,11.2,232.96659750000003,55.392786389413985,36.23826151299075,36.68346726687834,155.311065,5.414555999999998,43971.59445,28,28,72,74,28,28,2016,2072,0.022579199999999997,0.0232064,1169.4,4846.0,5.414555999999998,155.311065
4370,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,170.0,155.0,20.0,11.2,232.96659750000003,55.392786389413985,35.269942532114655,36.88793194722261,155.311065,5.414555999999998,43971.59445,28,28,72,74,29,29,2016,2072,0.022579199999999997,0.0232064,1208.38,4813.5,5.414555999999998,155.311065
5118,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,150.0,130.0,20.0,11.2,234.9243,52.0323629489603,36.07497810221631,38.205738271804044,156.6162,5.08608,43985.825999999994,24,24,79,81,24,24,1896,1944,0.0212352,0.0217728,1104.48,4652.0,5.08608,156.6162
5016,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,155.0,135.0,20.0,11.2,234.4873635,52.8453686200378,36.12226417945686,37.99866171313552,156.324909,5.16555,43988.499749999995,25,25,77,79,25,25,1925,1975,0.021559999999999996,0.02212,1119.96,4674.0,5.16555,156.324909
5204,S/U,5x3,5.3,3.3,5x3,5.3,3.3,265.0,140.0,120.0,20.0,11.2,235.786824,50.67735349716446,35.96998569195716,38.38974304874624,157.191216,4.9536299999999995,44003.752499999995,22,22,84,86,22,22,1848,1892,0.0206976,0.021190399999999998,1079.52,4642.0,4.9536299999999995,157.191216
4071,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,175.0,160.0,20.0,11.2,232.66868624999995,56.58519470699432,35.34166404642668,36.44912428643464,155.11245749999998,5.531111999999999,44032.670775,29,29,71,73,30,30,2059,2117,0.0230608,0.023710399999999996,1231.36,4877.5,5.531111999999999,155.11245749999998
4701,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,165.0,145.0,20.0,11.2,234.82215899999994,52.8453686200378,35.10373672130057,37.46182701558187,156.54810599999996,5.16555,44044.29899999999,26,26,74,76,27,27,1924,1976,0.021548799999999996,0.0221312,1159.42,4762.0,5.16555,156.54810599999996
4784,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,160.0,150.0,20.0,11.2,233.69860800000004,54.87788279773156,35.215221331692504,37.554897076859305,155.79907200000002,5.364225,44045.78175,27,27,74,76,28,28,1998,2052,0.022377599999999997,0.022982399999999997,1199.4,4725.0,5.364225,155.79907200000002
5199,S/U,5x3,5.3,3.3,5x3,5.3,3.3,260.0,140.0,125.0,20.0,11.2,235.46905199999998,52.3575652173913,36.058443739187574,38.37431771963152,156.979368,5.117868,44106.8166,23,23,83,85,23,23,1909,1955,0.0213808,0.021896,1112.0,4638.0,5.117868,156.979368
5057,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,155.0,130.0,20.0,11.2,236.07054899999997,51.3819584120983,36.052972498315846,38.136332303828524,157.38036599999998,5.022503999999999,44116.47029999999,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,4685.0,5.022503999999999,157.38036599999998
4606,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,170.0,140.0,20.0,11.2,235.571193,52.8453686200378,36.136123437662874,37.33399354970765,157.047462,5.16555,44169.138,26,26,74,76,26,26,1924,1976,0.021548799999999996,0.0221312,1119.44,4797.0,5.16555,157.047462
3451,S/U,5x3,5.3,3.3,5x3,5.3,3.3,150.0,185.0,165.0,20.0,11.2,233.051715,57.72340264650283,35.40660542174864,35.65248399207871,155.36781,5.64237,44202.204,30,30,70,72,31,31,2100,2160,0.023519999999999996,0.024191999999999998,1253.34,5018.0,5.64237,155.36781
3679,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,185.0,155.0,20.0,11.2,234.31145400000003,56.58519470699432,36.28073838218067,35.983450513169416,156.207636,5.531111999999999,44306.4654,29,29,71,73,29,29,2059,2117,0.0230608,0.023710399999999996,1192.88,4989.0,5.531111999999999,156.207636
4856,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,160.0,145.0,20.0,11.2,236.05919999999998,53.54997353497164,35.127420579613954,37.768948364682075,157.37279999999998,5.234423999999999,44315.902799999996,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,4740.0,5.234423999999999,157.37279999999998
4493,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,170.0,150.0,20.0,11.2,236.149992,54.146177693761814,35.190856949796824,37.1857810376208,157.433328,5.292701999999999,44386.39889999999,27,27,73,75,28,28,1971,2025,0.0220752,0.02268,1184.4,4832.0,5.292701999999999,157.433328
