,Type,Primary wire,width primary,height primary,Secondary wire,width secondary,height secondary,Stack mm,Tongue mm,wl mm,ww mm,Total Built,Core Loss,Copper Loss,Temperature rise Cu,Temperature rise Fe,Core weight,Conductor weight,Cost,Primary turns,Secondary turns,MTL Primary,MTL Secondary,TPL Primary,TPL Secondary,Length primary,Length secondary,Resistance primary,Resistance secondary,Cu surface area,Core surface area,Weight of Cu kg,Weight of Fe
5162,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,145.0,135.0,20.0,11.2,236.96711999999997,52.682767485822296,34.988573524641396,38.370971623166575,157.97807999999998,5.149655999999999,44386.693199999994,24,24,80,82,25,25,1920,1968,0.021504,0.022041599999999998,1160.46,4668.0,5.149655999999999,157.97807999999998
5178,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,145.0,130.0,20.0,11.2,237.87220274999999,51.110956521739126,34.86983908860599,38.4409778481831,158.5814685,4.996014,44391.58042499999,23,23,81,83,24,24,1863,1909,0.020865599999999998,0.0213808,1130.48,4675.5,4.996014,158.5814685
4373,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,175.0,145.0,20.0,11.2,236.34292499999998,54.146177693761814,36.19022246887728,37.002262243351716,157.56195,5.292701999999999,44418.55439999999,27,27,73,75,27,27,1971,2025,0.0220752,0.02268,1144.92,4865.0,5.292701999999999,157.56195
4075,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,180.0,150.0,20.0,11.2,235.94570999999996,55.392786389413985,36.23826151299075,36.55413508868285,157.29713999999998,5.414555999999998,44468.11319999999,28,28,72,74,28,28,2016,2072,0.022579199999999997,0.0232064,1169.4,4929.0,5.414555999999998,157.29713999999998
3888,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,180.0,160.0,20.0,11.2,235.33286399999997,56.58519470699432,35.34166404642668,36.28728371021825,156.88857599999997,5.531111999999999,44476.700399999994,29,29,71,73,30,30,2059,2117,0.0230608,0.023710399999999996,1231.36,4960.0,5.531111999999999,156.88857599999997
5195,S/U,5x3,5.3,3.3,5x3,5.3,3.3,255.0,145.0,120.0,20.0,11.2,239.18868675,50.08114933837429,35.95049563633284,38.53494822972315,159.4591245,4.895352,44515.365525,22,22,83,85,22,22,1826,1870,0.0204512,0.020943999999999997,1067.52,4687.5,4.895352,159.4591245
4786,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,165.0,140.0,20.0,11.2,237.35014875,53.54997353497164,36.16050382868184,37.693327067495126,158.2334325,5.234423999999999,44531.060925,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,4777.5,5.234423999999999,158.2334325
4234,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,175.0,155.0,20.0,11.2,236.34292499999998,55.392786389413985,35.269942532114655,36.79621887222413,157.56195,5.414555999999998,44534.31569999999,28,28,72,74,29,29,2016,2072,0.022579199999999997,0.0232064,1208.38,4898.0,5.414555999999998,157.56195
4919,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,160.0,140.0,20.0,11.2,238.23820800000004,52.167863894139884,35.03083332155702,37.96409582895327,158.82547200000002,5.099324999999999,44550.72675,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,4754.0,5.099324999999999,158.82547200000002
5185,S/U,5x3,5.3,3.3,5x3,5.3,3.3,250.0,145.0,125.0,20.0,11.2,238.612725,51.73426086956521,36.03844836360702,38.4955991689976,159.07515,5.056941,44572.88145,23,23,82,84,23,23,1886,1932,0.021123199999999998,0.0216384,1099.5,4682.0,5.056941,159.07515
5017,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,155.0,140.0,20.0,11.2,238.26941774999997,52.8453686200378,35.05329919944832,38.1505823388357,158.84627849999998,5.16555,44618.842124999996,25,25,77,79,26,26,1925,1975,0.021559999999999996,0.02212,1161.44,4726.5,5.16555,158.84627849999998
4702,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,165.0,150.0,20.0,11.2,238.3800705,52.8453686200378,34.13437368131609,37.59130999607477,158.92004699999998,5.16555,44637.28425,26,26,74,76,28,28,1924,1976,0.021548799999999996,0.0221312,1199.4,4814.0,5.16555,158.92004699999998
5119,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,150.0,135.0,20.0,11.2,238.839705,52.0323629489603,34.96774225803691,38.370216688307984,159.22647,5.08608,44638.3935,24,24,79,81,25,25,1896,1944,0.0212352,0.0217728,1146.96,4705.0,5.08608,159.22647
5205,S/U,5x3,5.3,3.3,5x3,5.3,3.3,265.0,140.0,125.0,20.0,11.2,239.997303,50.67735349716446,34.7773353812679,38.58134594955343,159.998202,4.9536299999999995,44705.498999999996,22,22,84,86,23,23,1848,1892,0.0206976,0.021190399999999998,1124.5,4696.5,4.9536299999999995,159.998202
4085,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,190.0,120.0,25.0,18.2,238.3800705,53.90227599243856,39.45123572169178,36.50482274620632,158.92004699999998,5.268860999999999,44735.42969999999,26,26,75,78,22,22,1950,2028,0.02184,0.022713599999999997,1026.72,4988.0,5.268860999999999,158.92004699999998
5058,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,155.0,135.0,20.0,11.2,239.940558,51.3819584120983,34.94641206392719,38.29451945502213,159.960372,5.022503999999999,44761.4718,24,24,78,80,25,25,1872,1920,0.0209664,0.021504,1133.46,4738.0,5.022503999999999,159.960372
4607,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,170.0,145.0,20.0,11.2,239.14045349999998,52.8453686200378,35.10373672130057,37.46228295939732,159.42696899999999,5.16555,44764.014749999995,26,26,74,76,27,27,1924,1976,0.021548799999999996,0.0221312,1159.42,4849.5,5.16555,159.42696899999999
4857,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,165.0,135.0,20.0,11.2,239.69088,52.167863894139884,36.09911319524863,37.905111317025025,159.79391999999999,5.099324999999999,44792.838749999995,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,4792.0,5.099324999999999,159.79391999999999
5207,S/U,5x3,5.3,3.3,5x3,5.3,3.3,270.0,140.0,120.0,20.0,11.2,240.23563199999998,51.273557655954626,35.98904505479143,38.589237245834475,160.157088,5.011907999999999,44800.584599999995,22,22,85,87,22,22,1870,1914,0.020943999999999997,0.0214368,1091.52,4700.0,5.011907999999999,160.157088
4495,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,175.0,140.0,20.0,11.2,239.520645,52.8453686200378,36.136123437662874,37.298774118152025,159.68043,5.16555,44827.38,26,26,74,76,26,26,1924,1976,0.021548799999999996,0.0221312,1119.44,4883.0,5.16555,159.68043
3680,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,185.0,160.0,20.0,11.2,237.56577975,56.58519470699432,35.34166404642668,36.082417691118,158.3771865,5.531111999999999,44848.853025,29,29,71,73,30,30,2059,2117,0.0230608,0.023710399999999996,1231.36,5041.5,5.531111999999999,158.3771865
3892,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,185.0,150.0,20.0,11.2,238.51058399999997,55.392786389413985,36.23826151299075,36.382813547858625,159.00705599999998,5.414555999999998,44895.59219999999,28,28,72,74,28,28,2016,2072,0.022579199999999997,0.0232064,1169.4,5011.0,5.414555999999998,159.00705599999998
5145,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,150.0,130.0,20.0,11.2,240.03134999999997,52.682767485822296,36.09646898032486,38.46750895259366,160.02089999999998,5.149655999999999,44897.398199999996,24,24,80,82,24,24,1920,1968,0.021504,0.022041599999999998,1117.48,4714.0,5.149655999999999,160.02089999999998
5163,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,150.0,125.0,20.0,11.2,241.05276,51.110956521739126,36.017990694224586,38.54863936830424,160.70184,4.996014,44921.673299999995,23,23,81,83,23,23,1863,1909,0.020865599999999998,0.0213808,1087.0,4722.0,4.996014,160.70184
4971,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,160.0,135.0,20.0,11.2,240.23563199999998,52.8453686200378,36.12226417945686,38.14068859455467,160.157088,5.16555,44946.544499999996,25,25,77,79,25,25,1925,1975,0.021559999999999996,0.02212,1119.96,4767.0,5.16555,160.157088
4237,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,180.0,145.0,20.0,11.2,239.62278599999996,54.146177693761814,36.19022246887728,36.900420776268014,159.74852399999997,5.292701999999999,44965.19789999999,27,27,73,75,27,27,1971,2025,0.0220752,0.02268,1144.92,4949.0,5.292701999999999,159.74852399999997
4374,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,175.0,150.0,20.0,11.2,239.81855625000003,54.146177693761814,35.190856949796824,37.12058783437676,159.8790375,5.292701999999999,44997.826275,27,27,73,75,28,28,1971,2025,0.0220752,0.02268,1184.4,4917.5,5.292701999999999,159.8790375
4076,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,180.0,155.0,20.0,11.2,239.316363,55.392786389413985,35.269942532114655,36.6626826860875,159.544242,5.414555999999998,45029.888699999996,28,28,72,74,29,29,2016,2072,0.022579199999999997,0.0232064,1208.38,4981.5,5.414555999999998,159.544242
5089,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,155.0,130.0,20.0,11.2,241.43578874999997,52.0323629489603,36.07497810221631,38.42121133496698,160.9571925,5.08608,45071.074125,24,24,79,81,24,24,1896,1944,0.0212352,0.0217728,1104.48,4748.5,5.08608,160.9571925
5018,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,160.0,130.0,20.0,11.2,242.05147199999996,51.3819584120983,36.052972498315846,38.299041925921664,161.36764799999997,5.022503999999999,45113.290799999995,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,4779.0,5.022503999999999,161.36764799999997
4787,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,165.0,145.0,20.0,11.2,241.0016895,53.54997353497164,35.127420579613954,37.82864415929661,160.667793,5.234423999999999,45139.65104999999,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,4830.0,5.234423999999999,160.667793
5120,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,155.0,125.0,20.0,11.2,242.75511,50.487652173913034,35.9970545095737,38.530887336734544,161.83674,4.935086999999999,45147.517649999994,23,23,80,82,23,23,1840,1886,0.020607999999999998,0.021123199999999998,1074.5,4758.0,4.935086999999999,161.83674
5196,S/U,5x3,5.3,3.3,5x3,5.3,3.3,255.0,145.0,125.0,20.0,11.2,243.3849795,50.08114933837429,34.75849155389329,38.72103253124301,162.256653,4.895352,45214.74765,22,22,83,85,23,23,1826,1870,0.0204512,0.020943999999999997,1112.0,4742.0,4.895352,162.256653
3684,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,190.0,150.0,20.0,11.2,240.64419599999997,55.392786389413985,36.23826151299075,36.1691891672497,160.42946399999997,5.414555999999998,45251.19419999999,28,28,72,74,28,28,2016,2072,0.022579199999999997,0.0232064,1169.4,5092.0,5.414555999999998,160.42946399999997
4704,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,170.0,140.0,20.0,11.2,241.93798199999998,53.54997353497164,36.16050382868184,37.71793466480421,161.29198799999998,5.234423999999999,45295.699799999995,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,4866.0,5.234423999999999,161.29198799999998
3901,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,195.0,120.0,25.0,18.2,240.78038399999997,55.97544045368619,40.700439115090404,36.3275833512088,160.520256,5.4715095,45327.998025,27,27,75,78,22,22,2025,2106,0.02268,0.023587199999999996,1026.72,5068.0,5.4715095,160.520256
5200,S/U,5x3,5.3,3.3,5x3,5.3,3.3,260.0,145.0,120.0,20.0,11.2,243.87866099999997,50.67735349716446,35.96998569195716,38.75214877083886,162.585774,4.9536299999999995,45352.39199999999,22,22,84,86,22,22,1848,1892,0.0206976,0.021190399999999998,1079.52,4747.0,4.9536299999999995,162.585774
4858,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,165.0,140.0,20.0,11.2,243.43604999999997,52.167863894139884,35.03083332155702,38.046417699911174,162.2907,5.099324999999999,45417.033749999995,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,4845.0,5.099324999999999,162.2907
4496,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,175.0,145.0,20.0,11.2,243.09557999999998,52.8453686200378,35.10373672130057,37.42281844577616,162.06372,5.16555,45423.2025,26,26,74,76,27,27,1924,1976,0.021548799999999996,0.0221312,1159.42,4936.0,5.16555,162.06372
4376,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,180.0,140.0,20.0,11.2,243.09557999999998,52.8453686200378,36.136123437662874,37.22360031953745,162.06372,5.16555,45423.2025,26,26,74,76,26,26,1924,1976,0.021548799999999996,0.0221312,1119.44,4968.0,5.16555,162.06372
4079,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,185.0,145.0,20.0,11.2,242.4997575,54.146177693761814,36.19022246887728,36.75752762709497,161.666505,5.292701999999999,45444.69315,27,27,73,75,27,27,1971,2025,0.0220752,0.02268,1144.92,5032.0,5.292701999999999,161.666505
3893,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,185.0,155.0,20.0,11.2,241.869888,55.392786389413985,35.269942532114655,36.48709519359913,161.246592,5.414555999999998,45455.4762,28,28,72,74,29,29,2016,2072,0.022579199999999997,0.0232064,1208.38,5064.0,5.414555999999998,161.246592
4238,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,180.0,150.0,20.0,11.2,243.09557999999998,54.146177693761814,35.190856949796824,37.01448247749085,162.06372,5.292701999999999,45543.9969,27,27,73,75,28,28,1971,2025,0.0220752,0.02268,1184.4,5002.0,5.292701999999999,162.06372
4972,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,160.0,140.0,20.0,11.2,244.04889599999996,52.8453686200378,35.05329919944832,38.288780664763166,162.69926399999997,5.16555,45582.08849999999,25,25,77,79,26,26,1925,1975,0.021559999999999996,0.02212,1161.44,4820.0,5.16555,162.69926399999997
5209,S/U,5x3,5.3,3.3,5x3,5.3,3.3,275.0,140.0,120.0,20.0,11.2,244.68443999999997,51.86976181474479,36.007687846250974,38.783658618604704,163.12295999999998,5.070186,45597.4167,22,22,86,88,22,22,1892,1936,0.021190399999999998,0.021683199999999996,1103.52,4758.0,5.070186,163.12295999999998
4788,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,170.0,135.0,20.0,11.2,244.54257750000002,52.167863894139884,36.09911319524863,37.95319118412247,163.02838500000001,5.099324999999999,45601.455,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,4881.5,5.099324999999999,163.02838500000001
5164,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,150.0,130.0,20.0,11.2,245.1384,51.110956521739126,34.86983908860599,38.72212296535608,163.4256,4.996014,45602.6133,23,23,81,83,24,24,1863,1909,0.020865599999999998,0.0213808,1130.48,4776.0,4.996014,163.4256
5019,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,160.0,135.0,20.0,11.2,245.95552800000002,51.3819584120983,34.94641206392719,38.45334256366436,163.97035200000002,5.022503999999999,45763.9668,24,24,78,80,25,25,1872,1920,0.0209664,0.021504,1133.46,4832.5,5.022503999999999,163.97035200000002
5186,S/U,5x3,5.3,3.3,5x3,5.3,3.3,250.0,150.0,120.0,20.0,11.2,246.84074999999999,50.08114933837429,35.95049563633284,38.85006089149279,164.5605,4.895352,45790.7094,22,22,83,85,22,22,1826,1870,0.0204512,0.020943999999999997,1067.52,4790.0,4.895352,164.5605
3685,S/U,5x3,5.3,3.3,5x3,5.3,3.3,155.0,190.0,155.0,20.0,11.2,243.98647649999998,55.392786389413985,35.269942532114655,36.26915558046625,162.657651,5.414555999999998,45808.24094999999,28,28,72,74,29,29,2016,2072,0.022579199999999997,0.0232064,1208.38,5145.5,5.414555999999998,162.657651
5179,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,150.0,125.0,20.0,11.2,246.07469249999997,51.73426086956521,36.03844836360702,38.79393220375317,164.049795,5.056941,45816.5427,23,23,82,84,23,23,1886,1932,0.021123199999999998,0.0216384,1099.5,4783.5,5.056941,164.049795
5121,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,155.0,130.0,20.0,11.2,246.80102849999997,50.487652173913034,34.84957029026841,38.69814486258156,164.53401899999997,4.935086999999999,45821.83739999999,23,23,80,82,24,24,1840,1886,0.020607999999999998,0.021123199999999998,1117.48,4812.0,4.935086999999999,164.53401899999997
3896,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,190.0,145.0,20.0,11.2,244.95681599999995,54.146177693761814,36.19022246887728,36.57329646508952,163.30454399999996,5.292701999999999,45854.20289999999,27,27,73,75,27,27,1971,2025,0.0220752,0.02268,1144.92,5114.0,5.292701999999999,163.30454399999996
4920,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,165.0,135.0,20.0,11.2,245.68315199999995,52.8453686200378,36.12226417945686,38.24501495833534,163.78876799999998,5.16555,45854.464499999995,25,25,77,79,25,25,1925,1975,0.021559999999999996,0.02212,1119.96,4859.0,5.16555,163.78876799999998
4859,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,170.0,130.0,20.0,11.2,246.95423999999997,50.73155387523629,36.030433450292435,38.16846795312894,164.63616,4.958927999999999,45870.0216,24,24,77,79,24,24,1848,1896,0.0206976,0.0212352,1078.48,4896.0,4.958927999999999,164.63616
4705,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,170.0,145.0,20.0,11.2,245.60370899999995,53.54997353497164,35.127420579613954,37.84916502288301,163.73580599999997,5.234423999999999,45906.654299999995,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,4919.0,5.234423999999999,163.73580599999997
4240,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,185.0,140.0,20.0,11.2,246.27897449999995,52.8453686200378,36.136123437662874,37.10827559562474,164.18598299999996,5.16555,45953.768249999994,26,26,74,76,26,26,1924,1976,0.021548799999999996,0.0221312,1119.44,5052.0,5.16555,164.18598299999996
4608,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,175.0,140.0,20.0,11.2,246.17399625,53.54997353497164,36.16050382868184,37.70345080377567,164.1159975,5.234423999999999,46001.702175,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,4953.5,5.234423999999999,164.1159975
4377,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,180.0,145.0,20.0,11.2,246.67051500000002,52.8453686200378,35.10373672130057,37.34331866775105,164.44701,5.16555,46019.025,26,26,74,76,27,27,1924,1976,0.021548799999999996,0.0221312,1159.42,5021.5,5.16555,164.44701
4080,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,185.0,150.0,20.0,11.2,245.96403974999998,54.146177693761814,35.190856949796824,36.867260502491916,163.9760265,5.292701999999999,46022.07352499999,27,27,73,75,28,28,1971,2025,0.0220752,0.02268,1184.4,5085.5,5.292701999999999,163.9760265
4973,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,165.0,130.0,20.0,11.2,247.7429955,51.3819584120983,36.052972498315846,38.42478483903826,165.161997,5.022503999999999,46061.87805,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,4872.0,5.022503999999999,165.161997
5146,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,155.0,125.0,20.0,11.2,248.032395,51.110956521739126,36.017990694224586,38.79762912596102,165.35493,4.996014,46084.9458,23,23,81,83,23,23,1863,1909,0.020865599999999998,0.0213808,1087.0,4821.0,4.996014,165.35493
5165,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,155.0,120.0,20.0,11.2,249.087852,49.484945179584116,35.9305601208748,38.88066339350463,166.058568,4.837073999999999,46109.8623,22,22,82,84,22,22,1804,1848,0.0202048,0.0206976,1055.52,4829.0,4.837073999999999,166.058568
5059,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,160.0,130.0,20.0,11.2,247.680576,52.0323629489603,36.07497810221631,38.60011944530713,165.120384,5.08608,46111.871999999996,24,24,79,81,24,24,1896,1944,0.0212352,0.0217728,1104.48,4844.0,5.08608,165.120384
5206,S/U,5x3,5.3,3.3,5x3,5.3,3.3,265.0,145.0,120.0,20.0,11.2,248.56863524999994,51.273557655954626,35.98904505479143,38.963725103452326,165.71242349999997,5.011907999999999,46189.41847499999,22,22,85,87,22,22,1870,1914,0.020943999999999997,0.0214368,1091.52,4806.5,5.011907999999999,165.71242349999997
5090,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,160.0,125.0,20.0,11.2,249.22403999999995,50.487652173913034,35.9970545095737,38.72937030852291,166.14935999999997,4.935086999999999,46225.67264999999,23,23,80,82,23,23,1840,1886,0.020607999999999998,0.021123199999999998,1074.5,4854.5,4.935086999999999,166.14935999999997
4789,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,170.0,140.0,20.0,11.2,248.30477099999993,52.167863894139884,35.03083332155702,38.09035192291812,165.53651399999995,5.099324999999999,46228.48724999999,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,4935.0,5.099324999999999,165.53651399999995
5020,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,165.0,125.0,20.0,11.2,249.61558049999996,49.86434782608695,35.97562282019839,38.58604248659625,166.410387,4.87416,46233.048749999994,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,4884.0,4.87416,166.410387
4706,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,175.0,135.0,20.0,11.2,249.05380499999998,52.167863894139884,36.09911319524863,37.96298071781164,166.03587,5.099324999999999,46353.32625,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,4970.0,5.099324999999999,166.03587
4082,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,190.0,140.0,20.0,11.2,249.05380499999998,52.8453686200378,36.136123437662874,36.95253792991373,166.03587,5.16555,46416.24,26,26,74,76,26,26,1924,1976,0.021548799999999996,0.0221312,1119.44,5135.0,5.16555,166.03587
3897,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,190.0,150.0,20.0,11.2,248.40691199999998,54.146177693761814,35.190856949796824,36.67864818355399,165.60460799999998,5.292701999999999,46429.21889999999,27,27,73,75,28,28,1971,2025,0.0220752,0.02268,1184.4,5168.0,5.292701999999999,165.60460799999998
5187,S/U,5x3,5.3,3.3,5x3,5.3,3.3,250.0,150.0,125.0,20.0,11.2,251.09662500000002,50.08114933837429,34.75849155389329,39.032683799183275,167.39775,4.895352,46500.0219,22,22,83,85,23,23,1826,1870,0.0204512,0.020943999999999997,1112.0,4845.0,4.895352,167.39775
4860,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,170.0,135.0,20.0,11.2,250.8129,50.73155387523629,34.924564798495986,38.31171663083453,167.20860000000002,4.958927999999999,46513.1316,24,24,77,79,25,25,1848,1896,0.0206976,0.0212352,1119.96,4950.0,4.958927999999999,167.20860000000002
4241,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,185.0,145.0,20.0,11.2,249.848235,52.8453686200378,35.10373672130057,37.22360031953745,166.56548999999998,5.16555,46548.645,26,26,74,76,27,27,1924,1976,0.021548799999999996,0.0221312,1159.42,5106.0,5.16555,166.56548999999998
4609,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,175.0,145.0,20.0,11.2,249.848235,53.54997353497164,35.127420579613954,37.83049599495255,166.56548999999998,5.234423999999999,46614.0753,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,5007.0,5.234423999999999,166.56548999999998
4497,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,180.0,140.0,20.0,11.2,250.04116799999997,53.54997353497164,36.16050382868184,37.64977674770575,166.694112,5.234423999999999,46646.2308,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,5040.0,5.234423999999999,166.694112
4790,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,175.0,130.0,20.0,11.2,251.73500625000003,50.73155387523629,36.030433450292435,38.20186228592393,167.8233375,4.958927999999999,46666.815975,24,24,77,79,24,24,1848,1896,0.0206976,0.0212352,1078.48,4985.5,4.958927999999999,167.8233375
5197,S/U,5x3,5.3,3.3,5x3,5.3,3.3,255.0,150.0,120.0,20.0,11.2,251.77756499999998,50.67735349716446,35.96998569195716,39.08012524992149,167.85171,4.9536299999999995,46668.876,22,22,84,86,22,22,1848,1892,0.0206976,0.021190399999999998,1079.52,4851.0,4.9536299999999995,167.85171
4974,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,165.0,135.0,20.0,11.2,251.67542399999996,51.3819584120983,34.94641206392719,38.575062764536554,167.78361599999997,5.022503999999999,46717.28279999999,24,24,78,80,25,25,1872,1920,0.0209664,0.021504,1133.46,4926.0,5.022503999999999,167.78361599999997
5208,S/U,5x3,5.3,3.3,5x3,5.3,3.3,270.0,145.0,120.0,20.0,11.2,253.25860950000003,49.512045368620036,34.65031907224133,39.16989429168755,168.839073,4.839722999999999,46807.5051,21,21,86,88,22,22,1806,1848,0.0202272,0.0206976,1103.52,4866.0,4.839722999999999,168.839073
5166,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,155.0,125.0,20.0,11.2,253.30968000000001,49.484945179584116,34.7392170367161,39.05711837467588,168.87312,4.837073999999999,46813.5003,22,22,82,84,23,23,1804,1848,0.0202048,0.0206976,1099.5,4884.0,4.837073999999999,168.87312
5021,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,165.0,130.0,20.0,11.2,253.64163824999997,49.86434782608695,34.828821782494664,38.742636313178195,169.09442549999997,4.87416,46904.05837499999,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,4938.5,4.87416,169.09442549999997
5091,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,160.0,130.0,20.0,11.2,253.30968000000001,50.487652173913034,34.84957029026841,38.89274934787412,168.87312,4.935086999999999,46906.612649999995,23,23,80,82,24,24,1840,1886,0.020607999999999998,0.021123199999999998,1117.48,4909.0,4.935086999999999,168.87312
4921,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,170.0,130.0,20.0,11.2,253.12809599999997,51.3819584120983,36.052972498315846,38.513643009675,168.752064,5.022503999999999,46959.394799999995,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,4964.0,5.022503999999999,168.752064
4707,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,175.0,140.0,20.0,11.2,252.82734750000003,52.167863894139884,35.03083332155702,38.095895146770744,168.551565,5.099324999999999,46982.25,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,5024.0,5.099324999999999,168.551565
4083,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,190.0,145.0,20.0,11.2,252.61171649999997,52.8453686200378,35.10373672130057,37.06341393561378,168.40781099999998,5.16555,47009.225249999996,26,26,74,76,27,27,1924,1976,0.021548799999999996,0.0221312,1159.42,5189.5,5.16555,168.40781099999998
5180,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,155.0,120.0,20.0,11.2,254.27718224999995,50.08114933837429,35.95049563633284,39.13066948387789,169.51812149999998,4.895352,47030.114774999995,22,22,83,85,22,22,1826,1870,0.0204512,0.020943999999999997,1067.52,4891.5,4.895352,169.51812149999998
4610,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,180.0,135.0,20.0,11.2,253.20753899999994,52.167863894139884,36.09911319524863,37.93439531313336,168.80502599999997,5.099324999999999,47045.615249999995,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,5057.5,5.099324999999999,168.80502599999997
4975,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,170.0,125.0,20.0,11.2,255.25035899999997,49.86434782608695,35.97562282019839,38.69647961528763,170.16690599999998,4.87416,47172.178499999995,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,4977.0,4.87416,170.16690599999998
5122,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,160.0,125.0,20.0,11.2,254.762352,51.110956521739126,36.017990694224586,39.011259734996486,169.841568,4.996014,47206.605299999996,23,23,81,83,23,23,1863,1909,0.020865599999999998,0.0213808,1087.0,4919.0,4.996014,169.841568
4378,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,185.0,140.0,20.0,11.2,253.52247374999996,53.54997353497164,36.16050382868184,37.556748028269375,169.01498249999997,5.234423999999999,47226.448424999995,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,5125.5,5.234423999999999,169.01498249999997
5060,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,165.0,125.0,20.0,11.2,255.42059399999994,50.487652173913034,35.9970545095737,38.89215443189782,170.28039599999997,4.935086999999999,47258.43164999999,23,23,80,82,23,23,1840,1886,0.020607999999999998,0.021123199999999998,1074.5,4950.0,4.935086999999999,170.28039599999997
4498,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,180.0,145.0,20.0,11.2,253.71824399999997,53.54997353497164,35.127420579613954,37.77255223966844,169.14549599999998,5.234423999999999,47259.076799999995,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,5094.0,5.234423999999999,169.14549599999998
5147,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,160.0,120.0,20.0,11.2,256.03344,49.484945179584116,35.9305601208748,39.11286088514945,170.68895999999998,4.837073999999999,47267.4603,22,22,82,84,22,22,1804,1848,0.0202048,0.0206976,1055.52,4928.0,4.837073999999999,170.68895999999998
4791,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,175.0,135.0,20.0,11.2,255.60785249999998,50.73155387523629,34.924564798495986,38.34080022308819,170.40523499999998,4.958927999999999,47312.290349999996,24,24,77,79,25,25,1848,1896,0.0206976,0.0212352,1119.96,5040.0,4.958927999999999,170.40523499999998
5201,S/U,5x3,5.3,3.3,5x3,5.3,3.3,260.0,150.0,120.0,20.0,11.2,256.71437999999995,48.94294139886578,34.63237905134277,39.30420102305047,171.14291999999998,4.784093999999999,47330.61929999999,21,21,85,87,22,22,1785,1827,0.019992,0.0204624,1091.52,4912.0,4.784093999999999,171.14291999999998
5092,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,165.0,120.0,20.0,11.2,257.01229125,48.888741020793944,35.910163695583066,39.02387615450695,171.34152749999998,4.778796,47375.238075,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,4960.5,4.778796,171.34152749999998
4708,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,180.0,130.0,20.0,11.2,256.169628,50.73155387523629,36.030433450292435,38.197668916743055,170.779752,4.958927999999999,47405.9196,24,24,77,79,24,24,1848,1896,0.0206976,0.0212352,1078.48,5074.0,4.958927999999999,170.779752
3899,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,195.0,145.0,20.0,11.2,254.94393599999995,54.87788279773156,36.21527876126535,36.86244546722448,169.96262399999998,5.364225,47586.669749999994,27,27,74,76,27,27,1998,2052,0.022377599999999997,0.022982399999999997,1159.42,5272.0,5.364225,169.96262399999998
4084,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,190.0,150.0,20.0,11.2,256.169628,52.8453686200378,34.13437368131609,37.17191764296842,170.779752,5.16555,47602.2105,26,26,74,76,28,28,1924,1976,0.021548799999999996,0.0221312,1199.4,5244.0,5.16555,170.779752
4922,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,170.0,135.0,20.0,11.2,257.0832225,51.3819584120983,34.94641206392719,38.65977784188469,171.388815,5.022503999999999,47618.58255,24,24,78,80,25,25,1872,1920,0.0209664,0.021504,1133.46,5018.5,5.022503999999999,171.388815
4611,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,180.0,140.0,20.0,11.2,256.986756,52.167863894139884,35.03083332155702,38.06297666950843,171.324504,5.099324999999999,47675.484749999996,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,5112.0,5.099324999999999,171.324504
4499,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,185.0,135.0,20.0,11.2,256.986756,52.167863894139884,36.09911319524863,37.86728723845402,171.324504,5.099324999999999,47675.484749999996,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,5144.0,5.099324999999999,171.324504
5188,S/U,5x3,5.3,3.3,5x3,5.3,3.3,250.0,155.0,120.0,20.0,11.2,259.46651249999996,48.37383742911153,34.614038162409805,39.37404394705745,172.97767499999998,4.728465,47736.4605,21,21,84,86,22,22,1764,1806,0.019756799999999998,0.0202272,1079.52,4954.0,4.728465,172.97767499999998
4242,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,190.0,140.0,20.0,11.2,256.60089,53.54997353497164,36.16050382868184,37.42413689889334,171.06726,5.234423999999999,47739.5178,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,5210.0,5.234423999999999,171.06726
4861,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,175.0,130.0,20.0,11.2,258.18975,51.3819584120983,36.052972498315846,38.565631500964066,172.1265,5.022503999999999,47803.0038,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,5055.0,5.022503999999999,172.1265
4379,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,185.0,145.0,20.0,11.2,257.1967125,53.54997353497164,35.127420579613954,37.67518238974177,171.464475,5.234423999999999,47838.82155,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,5180.0,5.234423999999999,171.464475
4976,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,170.0,130.0,20.0,11.2,259.30195199999997,49.86434782608695,34.828821782494664,38.84886460987586,172.867968,4.87416,47847.443999999996,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,5032.0,4.87416,172.867968
5148,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,160.0,125.0,20.0,11.2,260.300664,49.484945179584116,34.7392170367161,39.28544035869636,173.533776,4.837073999999999,47978.6643,22,22,82,84,23,23,1804,1848,0.0202048,0.0206976,1099.5,4983.5,4.837073999999999,173.533776
4709,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,180.0,135.0,20.0,11.2,260.05098599999997,50.73155387523629,34.924564798495986,38.33220740114511,173.36732399999997,4.958927999999999,48052.81259999999,24,24,77,79,25,25,1848,1896,0.0206976,0.0212352,1119.96,5129.0,4.958927999999999,173.36732399999997
4923,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,175.0,125.0,20.0,11.2,260.57304,49.86434782608695,35.97562282019839,38.77077224676088,173.71535999999998,4.87416,48059.291999999994,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,5069.0,4.87416,173.71535999999998
5093,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,165.0,125.0,20.0,11.2,261.2256075,48.888741020793944,34.719496892009225,39.18972387428965,174.150405,4.778796,48077.45745,22,22,81,83,23,23,1782,1826,0.0199584,0.0204512,1087.0,5016.0,4.778796,174.150405
4612,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,185.0,130.0,20.0,11.2,260.24108175000003,50.73155387523629,36.030433450292435,38.15575494478348,173.4940545,4.958927999999999,48084.495225,24,24,77,79,24,24,1848,1896,0.0206976,0.0212352,1078.48,5161.5,4.958927999999999,173.4940545
3900,S/U,5x3,5.3,3.3,5x3,5.3,3.3,160.0,195.0,150.0,20.0,11.2,258.48482399999995,54.87788279773156,35.215221331692504,36.966570161249116,172.32321599999997,5.364225,48176.817749999995,27,27,74,76,28,28,1998,2052,0.022377599999999997,0.022982399999999997,1199.4,5327.0,5.364225,172.32321599999997
4086,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,195.0,140.0,20.0,11.2,259.25939325,53.54997353497164,36.16050382868184,37.25165406409648,172.8395955,5.234423999999999,48182.601675,26,26,75,77,26,26,1950,2002,0.02184,0.0224224,1133.44,5293.5,5.234423999999999,172.8395955
5167,S/U,5x3,5.3,3.3,5x3,5.3,3.3,240.0,160.0,120.0,20.0,11.2,261.48096,50.08114933837429,35.95049563633284,39.37705315497748,174.32064,4.895352,48230.744399999996,22,22,83,85,22,22,1826,1870,0.0204512,0.020943999999999997,1067.52,4992.0,4.895352,174.32064
4380,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,190.0,135.0,20.0,11.2,260.3744325,52.167863894139884,36.09911319524863,37.761448175552225,173.582955,5.099324999999999,48240.097499999996,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,5229.5,5.099324999999999,173.582955
5022,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,170.0,125.0,20.0,11.2,261.3277485,50.487652173913034,35.9970545095737,39.019346049518866,174.21849899999998,4.935086999999999,48242.95739999999,23,23,80,82,23,23,1840,1886,0.020607999999999998,0.021123199999999998,1074.5,5044.5,4.935086999999999,174.21849899999998
4500,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,185.0,140.0,20.0,11.2,260.765973,52.167863894139884,35.03083332155702,37.99146183961026,173.84398199999998,5.099324999999999,48305.35425,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,5199.0,5.099324999999999,173.84398199999998
4243,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,190.0,145.0,20.0,11.2,260.26661699999994,53.54997353497164,35.127420579613954,37.5381710897112,173.51107799999997,5.234423999999999,48350.472299999994,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,5265.0,5.234423999999999,173.51107799999997
5123,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,165.0,120.0,20.0,11.2,262.7236755,49.484945179584116,35.9305601208748,39.31054729644974,175.149117,4.837073999999999,48382.49955,22,22,82,84,22,22,1804,1848,0.0202048,0.0206976,1055.52,5026.0,4.837073999999999,175.149117
5061,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,170.0,120.0,20.0,11.2,263.160612,48.888741020793944,35.910163695583066,39.171511611753296,175.440408,4.778796,48399.9582,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5056.0,4.778796,175.440408
4792,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,180.0,130.0,20.0,11.2,262.91093399999994,51.3819584120983,36.052972498315846,38.58070273423952,175.27395599999997,5.022503999999999,48589.86779999999,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,5145.0,5.022503999999999,175.27395599999997
4501,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,190.0,130.0,20.0,11.2,263.932344,50.73155387523629,36.030433450292435,38.07592941010741,175.954896,4.958927999999999,48699.705599999994,24,24,77,79,24,24,1848,1896,0.0206976,0.0212352,1078.48,5248.0,4.958927999999999,175.954896
4613,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,185.0,135.0,20.0,11.2,264.125277,50.73155387523629,34.924564798495986,38.28581832342766,176.08351799999997,4.958927999999999,48731.861099999995,24,24,77,79,25,25,1848,1896,0.0206976,0.0212352,1119.96,5217.0,4.958927999999999,176.08351799999997
4244,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,195.0,135.0,20.0,11.2,263.353545,52.167863894139884,36.09911319524863,37.61661107005828,175.56903,5.099324999999999,48736.61625,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,5314.0,5.099324999999999,175.56903
4924,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,175.0,130.0,20.0,11.2,264.64449375000004,49.86434782608695,34.828821782494664,38.918841239606024,176.4296625,4.87416,48737.867625,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,5124.5,4.87416,176.4296625
4087,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,195.0,145.0,20.0,11.2,262.91093399999994,53.54997353497164,35.127420579613954,37.361240806495815,175.27395599999997,5.234423999999999,48791.19179999999,26,26,75,77,27,27,1950,2002,0.02184,0.0224224,1173.92,5349.0,5.234423999999999,175.27395599999997
4381,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,190.0,140.0,20.0,11.2,264.147975,52.167863894139884,35.03083332155702,37.88115468815858,176.09865,5.099324999999999,48869.02125,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,5285.0,5.099324999999999,176.09865
4862,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,180.0,125.0,20.0,11.2,265.5666,49.86434782608695,35.97562282019839,38.808882082507914,177.0444,4.87416,48891.551999999996,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,5160.0,4.87416,177.0444
5181,S/U,5x3,5.3,3.3,5x3,5.3,3.3,245.0,160.0,120.0,20.0,11.2,266.92848000000004,48.37383742911153,34.614038162409805,39.63419815452774,177.95232000000001,4.728465,48980.121750000006,21,21,84,86,22,22,1764,1806,0.019756799999999998,0.0202272,1079.52,5056.0,4.728465,177.95232000000001
5062,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,170.0,125.0,20.0,11.2,267.405138,48.888741020793944,34.719496892009225,39.333146280000406,178.270092,4.778796,49107.3792,22,22,81,83,23,23,1782,1826,0.0199584,0.0204512,1087.0,5112.0,4.778796,178.270092
4925,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,180.0,120.0,20.0,11.2,268.01798399999996,48.29253686200377,35.88929018755323,39.017128010583924,178.678656,4.720517999999999,49154.15609999999,22,22,80,82,22,22,1760,1804,0.019711999999999997,0.0202048,1031.52,5174.0,4.720517999999999,178.678656
4088,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,200.0,135.0,20.0,11.2,265.90707,52.167863894139884,36.09911319524863,37.43245134265222,177.27138,5.099324999999999,49162.20375,25,25,76,78,25,25,1900,1950,0.021279999999999997,0.02184,1106.46,5397.5,5.099324999999999,177.27138
4977,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,175.0,125.0,20.0,11.2,266.92848000000004,50.487652173913034,35.9970545095737,39.110987884625075,177.95232000000001,4.935086999999999,49176.41265,23,23,80,82,23,23,1840,1886,0.020607999999999998,0.021123199999999998,1074.5,5138.0,4.935086999999999,177.95232000000001
5149,S/U,5x3,5.3,3.3,5x3,5.3,3.3,235.0,165.0,120.0,20.0,11.2,268.43505974999994,47.804733459357266,34.59528281635698,39.58941970865115,178.95670649999997,4.672835999999999,49178.37082499999,21,21,83,85,22,22,1743,1785,0.019521599999999997,0.019992,1067.52,5091.5,4.672835999999999,178.95670649999997
4382,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,195.0,130.0,20.0,11.2,267.22639125,50.73155387523629,36.030433450292435,37.957945237934375,178.1509275,4.958927999999999,49248.713475,24,24,77,79,24,24,1848,1896,0.0206976,0.0212352,1078.48,5333.5,4.958927999999999,178.1509275
4710,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,185.0,130.0,20.0,11.2,267.27462449999996,51.3819584120983,36.052972498315846,38.55874994392705,178.18308299999998,5.022503999999999,49317.149549999995,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,5234.0,5.022503999999999,178.18308299999998
4502,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,190.0,135.0,20.0,11.2,267.813702,50.73155387523629,34.924564798495986,38.201454337976415,178.54246799999999,4.958927999999999,49346.5986,24,24,77,79,25,25,1848,1896,0.0206976,0.0212352,1119.96,5304.0,4.958927999999999,178.54246799999999
4245,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,195.0,140.0,20.0,11.2,267.1157385,52.167863894139884,35.03083332155702,37.731799862257894,178.077159,5.099324999999999,49363.648499999996,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,5370.0,5.099324999999999,178.077159
5023,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,175.0,120.0,20.0,11.2,269.01385875000005,48.888741020793944,35.910163695583066,39.28427844602544,179.34257250000002,4.778796,49375.499325000004,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5150.5,4.778796,179.34257250000002
5094,S/U,5x3,5.3,3.3,5x3,5.3,3.3,225.0,170.0,120.0,20.0,11.2,269.14153500000003,49.484945179584116,35.9305601208748,39.473848927463486,179.42769,4.837073999999999,49452.1428,22,22,82,84,22,22,1804,1848,0.0202048,0.0206976,1055.52,5123.0,4.837073999999999,179.42769
4863,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,180.0,130.0,20.0,11.2,269.65224,49.86434782608695,34.828821782494664,38.95254169773635,179.76816,4.87416,49572.492,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,5216.0,4.87416,179.76816
4793,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,185.0,125.0,20.0,11.2,270.21401549999996,49.86434782608695,35.97562282019839,38.81071385263585,180.142677,4.87416,49666.12125,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,5250.0,4.87416,180.142677
4246,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,200.0,130.0,20.0,11.2,270.1062,50.73155387523629,36.030433450292435,37.801500577180555,180.0708,4.958927999999999,49728.681599999996,24,24,77,79,24,24,1848,1896,0.0206976,0.0212352,1078.48,5418.0,4.958927999999999,180.0708
4089,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,200.0,140.0,20.0,11.2,269.65224,52.167863894139884,35.03083332155702,37.543083911265235,179.76816,5.099324999999999,49786.39875,25,25,76,78,26,26,1900,1950,0.021279999999999997,0.02184,1147.44,5454.0,5.099324999999999,179.76816
4926,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,180.0,125.0,20.0,11.2,272.20576500000004,48.29253686200377,34.69931548311032,39.16706336498275,181.47051000000002,4.720517999999999,49852.119600000005,22,22,80,82,23,23,1760,1804,0.019711999999999997,0.0202048,1074.5,5230.5,4.720517999999999,181.47051000000002
4383,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,195.0,135.0,20.0,11.2,271.09923749999996,50.73155387523629,34.924564798495986,38.07888001157075,180.732825,4.958927999999999,49894.187849999995,24,24,77,79,25,25,1848,1896,0.0206976,0.0212352,1119.96,5390.0,4.958927999999999,180.732825
4864,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,185.0,120.0,20.0,11.2,272.94345,48.29253686200377,35.88929018755323,39.04212850420165,181.9623,4.720517999999999,49975.0671,22,22,80,82,22,22,1760,1804,0.019711999999999997,0.0202048,1031.52,5265.0,4.720517999999999,181.9623
4614,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,190.0,130.0,20.0,11.2,271.263798,51.3819584120983,36.052972498315846,38.499609919104124,180.842532,5.022503999999999,49982.0118,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,5322.0,5.022503999999999,180.842532
5024,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,175.0,125.0,20.0,11.2,273.28391999999997,48.888741020793944,34.719496892009225,39.44158902815155,182.18928,4.778796,50087.1762,22,22,81,83,23,23,1782,1826,0.0199584,0.0204512,1087.0,5207.0,4.778796,182.18928
5124,S/U,5x3,5.3,3.3,5x3,5.3,3.3,230.0,170.0,120.0,20.0,11.2,275.122458,47.804733459357266,34.59528281635698,39.76791186495551,183.414972,4.672835999999999,50292.9372,21,21,83,85,22,22,1743,1785,0.019521599999999997,0.019992,1067.52,5190.0,4.672835999999999,183.414972
4978,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,180.0,120.0,20.0,11.2,274.555008,48.888741020793944,35.910163695583066,39.362166774564884,183.03667199999998,4.778796,50299.0242,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5244.0,4.778796,183.03667199999998
4794,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,185.0,130.0,20.0,11.2,274.30816724999994,49.86434782608695,34.828821782494664,38.94988363433142,182.87211149999996,4.87416,50348.47987499999,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,5306.5,4.87416,182.87211149999996
4247,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,200.0,135.0,20.0,11.2,273.96486,50.73155387523629,34.924564798495986,37.917804544792524,182.64324,4.958927999999999,50371.7916,24,24,77,79,25,25,1848,1896,0.0206976,0.0212352,1119.96,5475.0,4.958927999999999,182.64324
4711,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,190.0,125.0,20.0,11.2,274.498263,49.86434782608695,35.97562282019839,38.77611808350281,182.998842,4.87416,50380.1625,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,5339.0,4.87416,182.998842
5063,S/U,5x3,5.3,3.3,5x3,5.3,3.3,220.0,175.0,120.0,20.0,11.2,275.269995,49.484945179584116,35.9305601208748,39.6028314392797,183.51333,4.837073999999999,50473.5528,22,22,82,84,22,22,1804,1848,0.0202048,0.0206976,1055.52,5219.0,4.837073999999999,183.51333
4503,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,195.0,130.0,20.0,11.2,274.8614309999999,51.3819584120983,36.052972498315846,38.403065104848345,183.24095399999996,5.022503999999999,50581.61729999999,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,5409.0,5.022503999999999,183.24095399999996
4865,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,185.0,125.0,20.0,11.2,277.14258,48.29253686200377,34.69931548311032,39.187500175576815,184.76172,4.720517999999999,50674.922099999996,22,22,80,82,23,23,1760,1804,0.019711999999999997,0.0202048,1074.5,5322.0,4.720517999999999,184.76172
4795,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,190.0,120.0,20.0,11.2,277.517097,48.29253686200377,35.88929018755323,39.031434749091765,185.01139799999999,4.720517999999999,50737.3416,22,22,80,82,22,22,1760,1804,0.019711999999999997,0.0202048,1031.52,5355.0,4.720517999999999,185.01139799999999
4090,S/U,5x3,5.3,3.3,5x3,5.3,3.3,165.0,205.0,135.0,20.0,11.2,276.39354599999996,52.8453686200378,36.12226417945686,37.71788261128784,184.26236399999996,5.16555,50972.86349999999,25,25,77,79,25,25,1925,1975,0.021559999999999996,0.02212,1119.96,5559.0,5.16555,184.26236399999996
4615,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,195.0,125.0,20.0,11.2,278.402319,49.86434782608695,35.97562282019839,38.70489325087545,185.60154599999998,4.87416,51030.83849999999,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,5427.0,4.87416,185.60154599999998
4712,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,190.0,130.0,20.0,11.2,278.59525199999996,49.86434782608695,34.828821782494664,38.91072971805422,185.73016799999996,4.87416,51062.99399999999,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,5396.0,4.87416,185.73016799999996
4384,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,200.0,130.0,20.0,11.2,278.0505,51.3819584120983,36.052972498315846,38.26884511926381,185.367,5.022503999999999,51113.1288,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,5495.0,5.022503999999999,185.367
4927,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,185.0,120.0,20.0,11.2,279.76703624999993,48.888741020793944,35.910163695583066,39.40511299515158,186.51135749999997,4.778796,51167.695575,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5336.5,4.778796,186.51135749999997
5025,S/U,5x3,5.3,3.3,5x3,5.3,3.3,215.0,180.0,120.0,20.0,11.2,281.092032,47.23562948960302,34.57609880280853,39.69750420047482,187.394688,4.617207,51235.01865,21,21,82,84,22,22,1722,1764,0.0192864,0.019756799999999998,1055.52,5314.0,4.617207,187.394688
4796,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,190.0,125.0,20.0,11.2,281.72190149999994,48.29253686200377,34.69931548311032,39.17217313491851,187.81460099999998,4.720517999999999,51438.142349999995,22,22,80,82,23,23,1760,1804,0.019711999999999997,0.0202048,1074.5,5412.5,4.720517999999999,187.81460099999998
4713,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,195.0,120.0,20.0,11.2,281.72190149999994,48.29253686200377,35.88929018755323,38.98485957647404,187.81460099999998,4.720517999999999,51438.142349999995,22,22,80,82,22,22,1760,1804,0.019711999999999997,0.0202048,1031.52,5444.0,4.720517999999999,187.81460099999998
4248,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,205.0,130.0,20.0,11.2,280.81398149999995,51.3819584120983,36.052972498315846,38.09662772705415,187.209321,5.022503999999999,51573.70905,24,24,78,80,24,24,1872,1920,0.0209664,0.021504,1091.48,5580.0,5.022503999999999,187.209321
4504,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,200.0,125.0,20.0,11.2,281.90916,49.86434782608695,35.97562282019839,38.59678737575117,187.93944,4.87416,51615.312,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,5514.0,4.87416,187.93944
4616,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,195.0,130.0,20.0,11.2,282.49647074999996,49.86434782608695,34.828821782494664,38.83488987564108,188.33098049999998,4.87416,51713.19712499999,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,5484.5,4.87416,188.33098049999998
4866,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,190.0,120.0,20.0,11.2,284.63292,48.888741020793944,35.910163695583066,39.41300266052346,189.75528,4.778796,51978.6762,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5428.0,4.778796,189.75528
4617,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,200.0,120.0,20.0,11.2,285.54084,48.29253686200377,35.88929018755323,38.90216758942504,190.36056,4.720517999999999,52074.6321,22,22,80,82,22,22,1760,1804,0.019711999999999997,0.0202048,1031.52,5532.0,4.720517999999999,190.36056
4385,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,205.0,125.0,20.0,11.2,285.0017625,49.86434782608695,35.97562282019839,38.45149910564683,190.001175,4.87416,52130.745749999995,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,5600.0,4.87416,190.001175
4714,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,195.0,125.0,20.0,11.2,285.92670599999997,48.29253686200377,34.69931548311032,39.120906470478886,190.61780399999998,4.720517999999999,52138.94309999999,22,22,80,82,23,23,1760,1804,0.019711999999999997,0.0202048,1074.5,5502.0,4.720517999999999,190.61780399999998
4979,S/U,5x3,5.3,3.3,5x3,5.3,3.3,210.0,185.0,120.0,20.0,11.2,286.5906225,47.23562948960302,34.57609880280853,39.757823892973576,191.060415,4.617207,52151.4504,21,21,82,84,22,22,1722,1764,0.0192864,0.019756799999999998,1055.52,5408.0,4.617207,191.060415
4249,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,205.0,135.0,20.0,11.2,284.769108,51.3819584120983,34.94641206392719,38.21152050030052,189.84607200000002,5.022503999999999,52232.8968,24,24,78,80,25,25,1872,1920,0.0209664,0.021504,1133.46,5638.0,5.022503999999999,189.84607200000002
4505,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,200.0,130.0,20.0,11.2,285.9948,49.86434782608695,34.828821782494664,38.72212296535608,190.6632,4.87416,52296.25199999999,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,5572.0,4.87416,190.6632
4250,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,210.0,125.0,20.0,11.2,287.66310300000004,49.86434782608695,35.97562282019839,38.26867831145072,191.775402,4.87416,52574.3025,23,23,79,81,23,23,1817,1863,0.020350399999999998,0.020865599999999998,1062.0,5685.0,4.87416,191.775402
4506,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,205.0,120.0,20.0,11.2,288.95688899999993,48.29253686200377,35.88929018755323,38.783076329001894,192.63792599999996,4.720517999999999,52643.9736,22,22,80,82,22,22,1760,1804,0.019711999999999997,0.0202048,1031.52,5619.0,4.720517999999999,192.63792599999996
4797,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,195.0,120.0,20.0,11.2,289.13563575,48.888741020793944,35.910163695583066,39.38567277407456,192.7570905,4.778796,52729.128825,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5518.5,4.778796,192.7570905
4618,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,200.0,125.0,20.0,11.2,289.73996999999997,48.29253686200377,34.69931548311032,39.03347555249445,193.15998,4.720517999999999,52774.4871,22,22,80,82,23,23,1760,1804,0.019711999999999997,0.0202048,1074.5,5590.5,4.720517999999999,193.15998
4386,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,205.0,130.0,20.0,11.2,289.07321625000003,49.86434782608695,34.828821782494664,38.57213792832762,192.71547750000002,4.87416,52809.321375,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,5658.5,4.87416,192.71547750000002
4928,S/U,5x3,5.3,3.3,5x3,5.3,3.3,205.0,190.0,120.0,20.0,11.2,291.748743,47.23562948960302,34.57609880280853,39.783697472697554,194.499162,4.617207,53011.13715,21,21,82,84,22,22,1722,1764,0.0192864,0.019756799999999998,1055.52,5501.0,4.617207,194.499162
4251,S/U,5x3,5.3,3.3,5x3,5.3,3.3,170.0,210.0,130.0,20.0,11.2,291.71469599999995,49.86434782608695,34.828821782494664,38.38459444882658,194.47646399999996,4.87416,53249.56799999999,23,23,79,81,24,24,1817,1863,0.020350399999999998,0.020865599999999998,1104.48,5744.0,4.87416,194.47646399999996
4507,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,205.0,125.0,20.0,11.2,293.14467,48.29253686200377,34.69931548311032,38.909608131472766,195.42978,4.720517999999999,53341.937099999996,22,22,80,82,23,23,1760,1804,0.019711999999999997,0.0202048,1074.5,5678.0,4.720517999999999,195.42978
4715,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,200.0,120.0,20.0,11.2,293.25816,48.888741020793944,35.910163695583066,39.32291356651692,195.50544,4.778796,53416.2162,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5608.0,4.778796,195.50544
4867,S/U,5x3,5.3,3.3,5x3,5.3,3.3,200.0,195.0,120.0,20.0,11.2,296.54937,47.23562948960302,34.57609880280853,39.77498456170432,197.69958,4.617207,53811.241649999996,21,21,82,84,22,22,1722,1764,0.0192864,0.019756799999999998,1055.52,5593.0,4.617207,197.69958
4619,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,205.0,120.0,20.0,11.2,296.98346925,48.888741020793944,35.910163695583066,39.22446979979124,197.9889795,4.778796,54037.101075,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5696.5,4.778796,197.9889795
4387,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,210.0,125.0,20.0,11.2,296.1237825,50.487652173913034,35.9970545095737,38.748985112535344,197.415855,4.935086999999999,54042.29639999999,23,23,80,82,23,23,1840,1886,0.020607999999999998,0.021123199999999998,1074.5,5764.5,4.935086999999999,197.415855
4798,S/U,5x3,5.3,3.3,5x3,5.3,3.3,195.0,200.0,120.0,20.0,11.2,300.97548,47.23562948960302,34.57609880280853,39.731499332987525,200.65032,4.617207,54548.92665,21,21,82,84,22,22,1722,1764,0.0192864,0.019756799999999998,1055.52,5684.0,4.617207,200.65032
4508,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,210.0,120.0,20.0,11.2,300.29454,48.888741020793944,35.910163695583066,39.09004163288993,200.19636,4.778796,54588.9462,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5784.0,4.778796,200.19636
4388,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,215.0,120.0,20.0,11.2,303.17434875,48.888741020793944,35.910163695583066,38.919285073916576,202.1162325,4.778796,55068.914325,22,22,81,83,22,22,1782,1826,0.0199584,0.0204512,1043.52,5870.5,4.778796,202.1162325
4716,S/U,5x3,5.3,3.3,5x3,5.3,3.3,190.0,205.0,120.0,20.0,11.2,305.01004950000004,47.23562948960302,34.57609880280853,39.65301193599384,203.340033,4.617207,55221.3549,21,21,82,84,22,22,1722,1764,0.0192864,0.019756799999999998,1055.52,5774.0,4.617207,203.340033
4389,S/U,5x3,5.3,3.3,5x3,5.3,3.3,175.0,215.0,125.0,20.0,11.2,307.44441,48.888741020793944,34.719496892009225,39.03948329825627,204.96294,4.778796,55780.5912,22,22,81,83,23,23,1782,1826,0.0199584,0.0204512,1087.0,5931.0,4.778796,204.96294
4620,S/U,5x3,5.3,3.3,5x3,5.3,3.3,185.0,210.0,120.0,20.0,11.2,308.636055,47.23562948960302,34.57609880280853,39.53924949963351,205.75737,4.617207,55825.68915,21,21,82,84,22,22,1722,1764,0.0192864,0.019756799999999998,1055.52,5863.0,4.617207,205.75737
4509,S/U,5x3,5.3,3.3,5x3,5.3,3.3,180.0,215.0,120.0,20.0,11.2,311.83647299999996,47.23562948960302,34.57609880280853,39.38989673963952,207.89098199999998,4.617207,56359.09215,21,21,82,84,22,22,1722,1764,0.0192864,0.019756799999999998,1055.52,5951.0,4.617207,207.89098199999998
